Time,VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.384278E+00,6.458765E+04,7.897325E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.977744E+01,5.891030E+05,7.317864E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.228932E+00,6.241777E+04,7.689378E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.544412E+03,1.405239E+00,2.986379E+04,3.797690E+04,3.962172E-01,1.341739E+04,5.859034E+00,7.536096E+04,7.539875E+04,3.962172E-01,2.409159E+03,2.552233E+01,3.669410E+05,3.740062E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.112931E+02,5.572795E-01,8.079577E+03,8.291104E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.112931E+03,5.288096E+00,7.673338E+04,7.879601E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.112931E+02,5.313616E-01,7.709754E+03,7.916486E+03
00:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.413284E+00,6.476106E+04,7.911498E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.024531E+01,5.933204E+05,7.360535E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.279823E+00,6.289684E+04,7.736901E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.681382E+03,1.405239E+00,2.972682E+04,3.783706E+04,3.962172E-01,1.341739E+04,5.858869E+00,7.535862E+04,7.539637E+04,3.962172E-01,2.447778E+03,2.552262E+01,3.669065E+05,3.738501E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.130772E+02,5.585050E-01,8.095279E+03,8.302734E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.130772E+03,5.300907E+00,7.689836E+04,7.892129E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.130772E+02,5.326833E-01,7.726829E+03,7.929592E+03
00:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.437816E+00,6.487199E+04,7.918398E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.066301E+01,5.968372E+05,7.394953E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.324824E+00,6.329365E+04,7.774770E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.818353E+03,1.405239E+00,2.958985E+04,3.769718E+04,3.962172E-01,1.341739E+04,5.858693E+00,7.535610E+04,7.539383E+04,3.962172E-01,2.486398E+03,2.552282E+01,3.668710E+05,3.737732E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.148613E+02,5.595157E-01,8.107920E+03,8.312868E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.148613E+03,5.311961E+00,7.703827E+04,7.903604E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.148613E+02,5.338254E-01,7.741345E+03,7.941602E+03
00:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.458749E+00,6.493267E+04,7.920271E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.103740E+01,5.997489E+05,7.422791E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.364653E+00,6.361823E+04,7.804948E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.955323E+03,1.405239E+00,2.945287E+04,3.755734E+04,3.962172E-01,1.341739E+04,5.858508E+00,7.535345E+04,7.539114E+04,3.962172E-01,2.525018E+03,2.552297E+01,3.668346E+05,3.737429E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.166454E+02,5.603466E-01,8.117998E+03,8.322743E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.166454E+03,5.321492E+00,7.715649E+04,7.915188E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.166454E+02,5.348105E-01,7.753624E+03,7.953654E+03
00:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.476777E+00,6.495275E+04,7.918514E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.137421E+01,6.021358E+05,7.445232E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.399939E+00,6.387936E+04,7.828790E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.092294E+03,1.405239E+00,2.931590E+04,3.741746E+04,3.962172E-01,1.341739E+04,5.858314E+00,7.535069E+04,7.538835E+04,3.962172E-01,2.563638E+03,2.552306E+01,3.667977E+05,3.737098E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.184294E+02,5.610278E-01,8.125943E+03,8.331113E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.184294E+03,5.329714E+00,7.725605E+04,7.925584E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.184294E+02,5.356590E-01,7.763954E+03,7.964431E+03
01:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.492443E+00,6.493985E+04,7.913957E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.167820E+01,6.040644E+05,7.463095E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.431219E+00,6.408454E+04,7.847198E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.229264E+03,1.405239E+00,2.917893E+04,3.727763E+04,3.962172E-01,1.341739E+04,5.858114E+00,7.534784E+04,7.538545E+04,3.962172E-01,2.602258E+03,2.552311E+01,3.667602E+05,3.736707E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.202135E+02,5.615850E-01,8.132116E+03,8.337482E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.202135E+03,5.336811E+00,7.733955E+04,7.934171E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.202135E+02,5.363888E-01,7.772591E+03,7.973307E+03
01:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.513528E+00,6.507990E+04,7.925573E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.202801E+01,6.074054E+05,7.495727E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.464421E+00,6.439381E+04,7.876653E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.320578E+03,1.405239E+00,2.908762E+04,3.718439E+04,3.962172E-01,1.341739E+04,5.857825E+00,7.534371E+04,7.538127E+04,3.962172E-01,2.628004E+03,2.552431E+01,3.667521E+05,3.736614E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.214029E+02,5.621195E-01,8.138562E+03,8.343956E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.214029E+03,5.343741E+00,7.742663E+04,7.942944E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.214029E+02,5.370669E-01,7.781086E+03,7.981863E+03
01:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.533336E+00,6.520209E+04,7.935709E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.235580E+01,6.104390E+05,7.525287E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.494835E+00,6.466414E+04,7.902329E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.411891E+03,1.405239E+00,2.899631E+04,3.709115E+04,3.962172E-01,1.341739E+04,5.857530E+00,7.533951E+04,7.537702E+04,3.962172E-01,2.653751E+03,2.552550E+01,3.667439E+05,3.736531E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.225923E+02,5.625724E-01,8.143843E+03,8.349255E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.225923E+03,5.349876E+00,7.750236E+04,7.950560E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.225923E+02,5.376590E-01,7.788354E+03,7.989172E+03
01:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.552008E+00,6.530842E+04,7.944511E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.266306E+01,6.131857E+05,7.551984E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.522662E+00,6.489835E+04,7.924491E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.503205E+03,1.405239E+00,2.890499E+04,3.699791E+04,3.962172E-01,1.341739E+04,5.857232E+00,7.533525E+04,7.537271E+04,3.962172E-01,2.679497E+03,2.552669E+01,3.667355E+05,3.736446E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.237817E+02,5.629580E-01,8.148161E+03,8.353619E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.237817E+03,5.355326E+00,7.756828E+04,7.957225E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.237817E+02,5.381765E-01,7.794554E+03,7.995439E+03
01:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.569744E+00,6.540168E+04,7.952224E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.295202E+01,6.156769E+05,7.576148E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.548184E+00,6.510036E+04,7.943531E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.594518E+03,1.405239E+00,2.881368E+04,3.690467E+04,3.962172E-01,1.341739E+04,5.856930E+00,7.533094E+04,7.536834E+04,3.962172E-01,2.705244E+03,2.552787E+01,3.667269E+05,3.736358E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.249711E+02,5.632883E-01,8.151687E+03,8.357193E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.249711E+03,5.360188E+00,7.762579E+04,7.963053E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.249711E+02,5.386292E-01,7.799827E+03,8.000783E+03
01:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.586709E+00,6.548417E+04,7.959057E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.322466E+01,6.179402E+05,7.598070E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.571655E+00,6.527371E+04,7.959807E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.685832E+03,1.405239E+00,2.872237E+04,3.681143E+04,3.962172E-01,1.341739E+04,5.856625E+00,7.532659E+04,7.536393E+04,3.962172E-01,2.730990E+03,2.552905E+01,3.667182E+05,3.736268E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.261604E+02,5.635732E-01,8.154563E+03,8.360105E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.261604E+03,5.364544E+00,7.767606E+04,7.968144E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.261604E+02,5.390256E-01,7.804294E+03,8.005306E+03
02:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.602958E+00,6.555665E+04,7.965061E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.348156E+01,6.199835E+05,7.617835E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.593239E+00,6.542070E+04,7.973545E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.777146E+03,1.405239E+00,2.863105E+04,3.671819E+04,3.962172E-01,1.341739E+04,5.856317E+00,7.532219E+04,7.535948E+04,3.962172E-01,2.756737E+03,2.553022E+01,3.667092E+05,3.736176E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.273498E+02,5.638202E-01,8.156899E+03,8.362464E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.273498E+03,5.368455E+00,7.771996E+04,7.972586E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.273498E+02,5.393725E-01,7.808054E+03,8.009110E+03
02:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.618540E+00,6.565844E+04,7.974228E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.372361E+01,6.222056E+05,7.639515E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.613058E+00,6.558166E+04,7.988853E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.845631E+03,1.405239E+00,2.856257E+04,3.664828E+04,3.962172E-01,1.341739E+04,5.856006E+00,7.531776E+04,7.535499E+04,3.962172E-01,2.776047E+03,2.553138E+01,3.667066E+05,3.736149E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.282419E+02,5.640359E-01,8.159085E+03,8.364674E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.282419E+03,5.371977E+00,7.776131E+04,7.976769E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.282419E+02,5.396763E-01,7.811497E+03,8.012593E+03
02:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.633571E+00,6.575252E+04,7.982751E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.395252E+01,6.242443E+05,7.659403E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.631310E+00,6.572074E+04,8.002049E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.914116E+03,1.405239E+00,2.849408E+04,3.657831E+04,3.962172E-01,1.341739E+04,5.855694E+00,7.531330E+04,7.535048E+04,3.962172E-01,2.795357E+03,2.553253E+01,3.667037E+05,3.736119E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.291339E+02,5.642258E-01,8.160902E+03,8.366511E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.291339E+03,5.375163E+00,7.779785E+04,7.980466E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.291339E+02,5.399425E-01,7.814404E+03,8.015532E+03
02:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.648125E+00,6.583995E+04,7.990736E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.416951E+01,6.261164E+05,7.677684E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.648149E+00,6.584008E+04,8.013356E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.982601E+03,1.405239E+00,2.842560E+04,3.650840E+04,3.962172E-01,1.341739E+04,5.855380E+00,7.530882E+04,7.534593E+04,3.962172E-01,2.814667E+03,2.553367E+01,3.667008E+05,3.736088E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.300259E+02,5.643943E-01,8.162415E+03,8.368039E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.300259E+03,5.378055E+00,7.783019E+04,7.983738E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.300259E+02,5.401758E-01,7.816841E+03,8.017997E+03
02:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.662263E+00,6.592155E+04,7.998243E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.437561E+01,6.278365E+05,7.694495E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.663709E+00,6.594156E+04,8.022950E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.005109E+04,1.405239E+00,2.835711E+04,3.643848E+04,3.962172E-01,1.341739E+04,5.855064E+00,7.530431E+04,7.534137E+04,3.962172E-01,2.833976E+03,2.553480E+01,3.666976E+05,3.736055E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.309180E+02,5.645451E-01,8.163674E+03,8.369311E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.309180E+03,5.380689E+00,7.785886E+04,7.986638E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.309180E+02,5.403801E-01,7.818865E+03,8.020044E+03
02:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.676031E+00,6.599800E+04,8.005325E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.457173E+01,6.294171E+05,7.709962E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.678112E+00,6.602686E+04,8.030992E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.011957E+04,1.405239E+00,2.828863E+04,3.636856E+04,3.962172E-01,1.341739E+04,5.854746E+00,7.529978E+04,7.533678E+04,3.962172E-01,2.853286E+03,2.553592E+01,3.666943E+05,3.736021E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.318100E+02,5.646811E-01,8.164723E+03,8.370370E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.318100E+03,5.383096E+00,7.788429E+04,7.989210E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.318100E+02,5.405591E-01,7.820526E+03,8.021723E+03
03:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.689551E+00,6.607097E+04,8.012134E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.475985E+01,6.308860E+05,7.724355E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.691525E+00,6.609835E+04,8.037704E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.018806E+04,1.405239E+00,2.822014E+04,3.629860E+04,3.962172E-01,1.341739E+04,5.854428E+00,7.529524E+04,7.533218E+04,3.962172E-01,2.872596E+03,2.553703E+01,3.666909E+05,3.735986E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.327020E+02,5.648052E-01,8.165602E+03,8.371256E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.327020E+03,5.385311E+00,7.790697E+04,7.991504E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.327020E+02,5.407161E-01,7.821874E+03,8.023084E+03
03:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.702728E+00,6.613916E+04,8.018540E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.493909E+01,6.322308E+05,7.737556E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.703884E+00,6.615511E+04,8.042998E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.025654E+04,1.405239E+00,2.815166E+04,3.622868E+04,3.962172E-01,1.341739E+04,5.854108E+00,7.529068E+04,7.532756E+04,3.962172E-01,2.891906E+03,2.553813E+01,3.666873E+05,3.735949E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.335941E+02,5.649195E-01,8.166340E+03,8.372000E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.335941E+03,5.387357E+00,7.792724E+04,7.993553E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.335941E+02,5.408535E-01,7.822943E+03,8.024163E+03
03:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.715556E+00,6.620247E+04,8.024518E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.510965E+01,6.334544E+05,7.749580E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.715247E+00,6.619797E+04,8.046941E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.032503E+04,1.405239E+00,2.808317E+04,3.615876E+04,3.962172E-01,1.341739E+04,5.853788E+00,7.528611E+04,7.532293E+04,3.962172E-01,2.911216E+03,2.553923E+01,3.666836E+05,3.735910E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.344861E+02,5.650253E-01,8.166958E+03,8.372623E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.344861E+03,5.389249E+00,7.794532E+04,7.995381E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.344861E+02,5.409734E-01,7.823761E+03,8.024988E+03
03:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.728047E+00,6.626109E+04,8.030075E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.527199E+01,6.345631E+05,7.760488E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.725685E+00,6.622789E+04,8.049623E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.039351E+04,1.405239E+00,2.801469E+04,3.608885E+04,3.962172E-01,1.341739E+04,5.853467E+00,7.528153E+04,7.531829E+04,3.962172E-01,2.930526E+03,2.554031E+01,3.666798E+05,3.735871E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.353782E+02,5.651239E-01,8.167473E+03,8.373140E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.353782E+03,5.391003E+00,7.796142E+04,7.997008E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.353782E+02,5.410775E-01,7.824356E+03,8.025586E+03
03:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.740215E+00,6.631517E+04,8.035215E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.542655E+01,6.355633E+05,7.770330E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.735259E+00,6.624576E+04,8.051119E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.046200E+04,1.405239E+00,2.794620E+04,3.601889E+04,3.962172E-01,1.341739E+04,5.853146E+00,7.527694E+04,7.531365E+04,3.962172E-01,2.949836E+03,2.554138E+01,3.666758E+05,3.735829E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.362702E+02,5.652161E-01,8.167897E+03,8.373565E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.362702E+03,5.392631E+00,7.797574E+04,7.998454E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.362702E+02,5.411675E-01,7.824747E+03,8.025979E+03
03:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.752069E+00,6.636488E+04,8.039962E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.557375E+01,6.364606E+05,7.779176E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.744026E+00,6.625234E+04,8.051516E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.053048E+04,1.405239E+00,2.787772E+04,3.594897E+04,3.962172E-01,1.341739E+04,5.852824E+00,7.527235E+04,7.530899E+04,3.962172E-01,2.969146E+03,2.554244E+01,3.666716E+05,3.735786E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.371622E+02,5.653028E-01,8.168241E+03,8.373911E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.371622E+03,5.394144E+00,7.798841E+04,7.999734E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.371622E+02,5.412446E-01,7.824956E+03,8.026186E+03
04:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.763620E+00,6.641036E+04,8.044316E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.571399E+01,6.372606E+05,7.787069E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.752034E+00,6.624833E+04,8.050872E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.059897E+04,1.405239E+00,2.780923E+04,3.587905E+04,3.962172E-01,1.341739E+04,5.852501E+00,7.526775E+04,7.530433E+04,3.962172E-01,2.988456E+03,2.554349E+01,3.666673E+05,3.735742E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.380543E+02,5.653845E-01,8.168515E+03,8.374184E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.380543E+03,5.395552E+00,7.799958E+04,8.000862E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.380543E+02,5.413100E-01,7.824997E+03,8.026225E+03
04:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.774956E+00,6.649144E+04,8.052330E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.584862E+01,6.383686E+05,7.798137E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.759442E+00,6.627456E+04,8.053344E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.064462E+04,1.405239E+00,2.776357E+04,3.583241E+04,3.962172E-01,1.341739E+04,5.852178E+00,7.526314E+04,7.529967E+04,3.962172E-01,3.001329E+03,2.554453E+01,3.666693E+05,3.735761E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.386490E+02,5.654617E-01,8.169023E+03,8.374696E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.386490E+03,5.396864E+00,7.801234E+04,8.002151E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.386490E+02,5.413648E-01,7.825184E+03,8.026411E+03
04:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.786081E+00,6.656959E+04,8.060082E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.597791E+01,6.394020E+05,7.808483E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.766283E+00,6.629286E+04,8.055043E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.069028E+04,1.405239E+00,2.771792E+04,3.578581E+04,3.962172E-01,1.341739E+04,5.851856E+00,7.525854E+04,7.529500E+04,3.962172E-01,3.014202E+03,2.554556E+01,3.666711E+05,3.735779E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.392437E+02,5.655350E-01,8.169474E+03,8.375150E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.392437E+03,5.398086E+00,7.802384E+04,8.003314E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.392437E+02,5.414100E-01,7.825233E+03,8.026459E+03
04:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.797018E+00,6.664511E+04,8.067582E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.610231E+01,6.403671E+05,7.818152E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.772607E+00,6.630396E+04,8.056025E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.073594E+04,1.405239E+00,2.767226E+04,3.573917E+04,3.962172E-01,1.341739E+04,5.851532E+00,7.525393E+04,7.529033E+04,3.962172E-01,3.027075E+03,2.554658E+01,3.666727E+05,3.735795E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.398383E+02,5.656048E-01,8.169875E+03,8.375554E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.398383E+03,5.399227E+00,7.803418E+04,8.004358E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.398383E+02,5.414463E-01,7.825158E+03,8.026379E+03
04:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.807780E+00,6.671818E+04,8.074865E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.622217E+01,6.412687E+05,7.827209E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.778462E+00,6.630849E+04,8.056367E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.078160E+04,1.405239E+00,2.762660E+04,3.569257E+04,3.962172E-01,1.341739E+04,5.851209E+00,7.524931E+04,7.528566E+04,3.962172E-01,3.039949E+03,2.554759E+01,3.666743E+05,3.735810E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.404330E+02,5.656715E-01,8.170232E+03,8.375913E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.404330E+03,5.400295E+00,7.804346E+04,8.005296E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.404330E+02,5.414748E-01,7.824970E+03,8.026187E+03
04:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.818379E+00,6.678898E+04,8.081926E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.633781E+01,6.421115E+05,7.835680E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.783887E+00,6.630702E+04,8.056110E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.082725E+04,1.405239E+00,2.758095E+04,3.564594E+04,3.962172E-01,1.341739E+04,5.850886E+00,7.524470E+04,7.528099E+04,3.962172E-01,3.052822E+03,2.554859E+01,3.666756E+05,3.735823E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.410277E+02,5.657354E-01,8.170549E+03,8.376232E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.410277E+03,5.401294E+00,7.805178E+04,8.006136E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.410277E+02,5.414962E-01,7.824680E+03,8.025891E+03
05:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.828824E+00,6.685762E+04,8.088792E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.644953E+01,6.428994E+05,7.843620E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.788921E+00,6.630009E+04,8.055321E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.087291E+04,1.405239E+00,2.753529E+04,3.559934E+04,3.962172E-01,1.341739E+04,5.850563E+00,7.524009E+04,7.527632E+04,3.962172E-01,3.065695E+03,2.554957E+01,3.666768E+05,3.735835E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.416224E+02,5.657969E-01,8.170832E+03,8.376516E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.416224E+03,5.402232E+00,7.805921E+04,8.006886E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.416224E+02,5.415112E-01,7.824300E+03,8.025503E+03
05:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.406086E+00,7.474993E+04,8.891454E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,4.220795E+01,7.218417E+05,8.651531E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.362810E+00,7.415035E+04,8.859970E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.082725E+04,1.405239E+00,2.758095E+04,3.564594E+04,3.962172E-01,1.341739E+04,5.850240E+00,7.523548E+04,7.527165E+04,3.962172E-01,3.052822E+03,2.555055E+01,3.667036E+05,3.736107E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.410277E+02,5.658562E-01,8.172273E+03,8.377978E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.410277E+03,5.403113E+00,7.807773E+04,8.008765E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.410277E+02,5.415205E-01,7.825027E+03,8.026242E+03
05:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.542882E+00,7.635852E+04,9.054077E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,4.352818E+01,7.375847E+05,8.810684E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.494844E+00,7.570105E+04,9.016550E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.078160E+04,1.405239E+00,2.762660E+04,3.569257E+04,3.962172E-01,1.341739E+04,5.849917E+00,7.523088E+04,7.526698E+04,3.962172E-01,3.039949E+03,2.555148E+01,3.667298E+05,3.736373E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.404330E+02,5.658576E-01,8.172887E+03,8.378603E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.404330E+03,5.403443E+00,7.808838E+04,8.009846E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.404330E+02,5.414724E-01,7.824935E+03,8.026151E+03
05:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.975695E+00,8.192055E+04,9.619474E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,4.784535E+01,7.933731E+05,9.380886E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.922454E+00,8.120076E+04,9.579519E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.073594E+04,1.566349E+00,2.984731E+04,3.797510E+04,3.962172E-01,1.341739E+04,5.849594E+00,7.522627E+04,7.526232E+04,3.962172E-01,3.027075E+03,2.555225E+01,3.667536E+05,3.736615E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.398383E+02,5.656454E-01,8.170454E+03,8.376140E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.398383E+03,5.401825E+00,7.807125E+04,8.008113E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.398383E+02,5.412236E-01,7.821979E+03,8.023160E+03
05:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.324385E+00,8.621516E+04,1.005521E+05,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,5.130110E+01,8.362220E+05,9.817112E+05,1.856615E+00,1.212663E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.264022E+00,8.540919E+04,1.000841E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.069028E+04,1.795017E+00,3.291480E+04,4.111614E+04,3.962172E-01,1.341739E+04,5.849272E+00,7.522167E+04,7.525766E+04,3.962172E-01,3.014202E+03,2.555280E+01,3.667744E+05,3.736826E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.392437E+02,5.651586E-01,8.164103E+03,8.369710E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.392437E+03,5.397702E+00,7.801836E+04,8.002759E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.392437E+02,5.407157E-01,7.815327E+03,8.016424E+03
05:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.661853E+00,9.024513E+04,1.046447E+05,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,5.462878E+01,8.762262E+05,1.022517E+06,1.966553E+00,1.284470E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.591303E+00,8.931499E+04,1.040754E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.064462E+04,2.023064E+00,3.589752E+04,4.415816E+04,3.962172E-01,1.341739E+04,5.848950E+00,7.521707E+04,7.525300E+04,3.962172E-01,3.001329E+03,2.555314E+01,3.667920E+05,3.737004E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.386490E+02,5.644153E-01,8.154091E+03,8.359571E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.386490E+03,5.391212E+00,7.793169E+04,7.993982E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.386490E+02,5.399611E-01,7.805154E+03,8.006122E+03
06:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.993528E+00,9.408670E+04,1.085502E+05,1.783222E+01,1.164726E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,5.787451E+01,9.140498E+05,1.061190E+06,2.076424E+00,1.356233E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.909081E+00,9.298757E+04,1.078399E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.059897E+04,2.248755E+00,3.877323E+04,4.708205E+04,3.962172E-01,1.341739E+04,5.848628E+00,7.521248E+04,7.524835E+04,3.962172E-01,2.988456E+03,2.555326E+01,3.668066E+05,3.737153E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.380543E+02,5.634528E-01,8.140952E+03,8.346264E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.380543E+03,5.382664E+00,7.781568E+04,7.982234E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.380543E+02,5.389900E-01,7.791893E+03,7.992692E+03
06:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.346125E+00,9.846956E+04,1.135122E+05,2.045943E+01,1.336324E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,6.129044E+01,9.567186E+05,1.109437E+06,2.427428E+00,1.528538E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.240528E+00,9.710784E+04,1.125324E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.043917E+04,2.530731E+00,4.247394E+04,5.100092E+04,3.962172E-01,1.341739E+04,5.848306E+00,7.520789E+04,7.524370E+04,3.962172E-01,2.943399E+03,2.557506E+01,3.671623E+05,3.756230E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.359728E+02,5.633208E-01,8.141142E+03,8.396169E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.359728E+03,5.382447E+00,7.783332E+04,8.032456E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.359728E+02,5.388415E-01,7.791847E+03,8.041127E+03
06:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.833062E+00,1.044935E+05,1.211329E+05,1.982738E+01,1.295042E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,6.605102E+01,1.015822E+06,1.183882E+06,2.428643E+00,1.525598E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.703068E+00,1.028324E+05,1.198153E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.027937E+04,2.929565E+00,4.759505E+04,5.686189E+04,3.962172E-01,1.341739E+04,5.847985E+00,7.520331E+04,7.523906E+04,3.962172E-01,2.898343E+03,2.559733E+01,3.675218E+05,3.776349E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.338914E+02,5.631176E-01,8.140272E+03,8.474632E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.338914E+03,5.381473E+00,7.783973E+04,8.111831E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.338914E+02,5.386099E-01,7.790573E+03,8.118588E+03
06:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.236970E+00,1.093522E+05,1.272216E+05,2.207060E+01,1.441559E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,6.992598E+01,1.062599E+06,1.242613E+06,2.681971E+00,1.379752E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.079944E+00,1.073643E+05,1.255494E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.011957E+04,3.217793E+00,5.122303E+04,6.119171E+04,3.962172E-01,1.341739E+04,5.847669E+00,7.519880E+04,7.523449E+04,3.962172E-01,2.853286E+03,2.561969E+01,3.678796E+05,3.780955E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.318100E+02,5.629075E-01,8.139243E+03,8.487664E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.318100E+03,5.380303E+00,7.784274E+04,8.126898E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.318100E+02,5.383563E-01,7.788925E+03,8.131665E+03
06:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.673560E+00,1.145255E+05,1.342401E+05,2.308503E+01,1.507817E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,7.411649E+01,1.112421E+06,1.310360E+06,2.776998E+00,1.312517E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.487631E+00,1.121937E+05,1.321719E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.959773E+03,3.536381E+00,5.516389E+04,6.630432E+04,3.962172E-01,1.341739E+04,5.847365E+00,7.519445E+04,7.523009E+04,3.962172E-01,2.808230E+03,2.564219E+01,3.682374E+05,3.782491E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.297286E+02,5.627335E-01,8.138697E+03,8.489820E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.297286E+03,5.379331E+00,7.784824E+04,8.131277E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.297286E+02,5.381249E-01,7.787561E+03,8.134092E+03
06:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.118886E+00,1.197046E+05,1.408941E+05,2.423427E+01,1.522479E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,7.837508E+01,1.162101E+06,1.374608E+06,2.910607E+00,1.214134E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.903341E+00,1.170267E+05,1.384538E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.799974E+03,3.849757E+00,5.896512E+04,7.124454E+04,3.962172E-01,1.341739E+04,5.847078E+00,7.519036E+04,7.522595E+04,3.962172E-01,2.763173E+03,2.566477E+01,3.685949E+05,3.785268E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.276472E+02,5.626054E-01,8.138789E+03,8.482541E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.276472E+03,5.378649E+00,7.785771E+04,8.125009E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.276472E+02,5.379302E-01,7.786703E+03,8.125992E+03
07:00:00,1.790908E+00,1.169746E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.571929E+00,1.248738E+05,1.472353E+05,2.544017E+01,1.441692E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,8.269774E+01,1.211568E+06,1.435862E+06,3.102546E+00,1.067839E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.327156E+00,1.218616E+05,1.444595E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.640175E+03,4.161284E+00,6.266991E+04,7.601200E+04,3.962172E-01,1.341739E+04,5.846812E+00,7.518658E+04,7.522211E+04,3.962172E-01,2.718117E+03,2.568738E+01,3.689522E+05,3.789231E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.255657E+02,5.625252E-01,8.139563E+03,8.481556E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.255657E+03,5.378287E+00,7.787170E+04,8.124395E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.255657E+02,5.377807E-01,7.786486E+03,8.123739E+03
07:10:00,1.811538E+00,1.183220E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.208593E+00,1.323574E+05,1.554283E+05,2.632851E+01,1.376285E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,8.879846E+01,1.283611E+06,1.515249E+06,3.379578E+00,8.484339E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.930565E+00,1.289765E+05,1.522939E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.252092E+03,4.588382E+00,6.784193E+04,8.209199E+04,3.962172E-01,1.341739E+04,5.846570E+00,7.518312E+04,7.521861E+04,3.962172E-01,2.608694E+03,2.568774E+01,3.690585E+05,3.790467E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.205109E+02,5.614696E-01,8.129443E+03,8.473036E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.205109E+03,5.368068E+00,7.777531E+04,8.116289E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.205109E+02,5.366647E-01,7.775504E+03,8.114273E+03
07:20:00,1.853627E+00,1.210712E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.690643E+00,1.376482E+05,1.607240E+05,2.773309E+01,1.267263E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.334522E+01,1.333787E+06,1.565518E+06,3.748996E+00,5.585481E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.382345E+00,1.339509E+05,1.572650E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.864010E+03,4.911748E+00,7.157237E+04,8.607298E+04,3.962172E-01,1.341739E+04,5.846354E+00,7.518003E+04,7.521548E+04,3.962172E-01,2.499272E+03,2.568761E+01,3.691630E+05,3.791500E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.154560E+02,5.603890E-01,8.119044E+03,8.462769E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.154560E+03,5.357536E+00,7.767522E+04,8.106480E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.154560E+02,5.355426E-01,7.764512E+03,8.103456E+03
07:30:00,1.924807E+00,1.257203E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.026458E+01,1.438627E+05,1.671388E+05,2.889106E+01,1.171969E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.881999E+01,1.393402E+06,1.627325E+06,4.108124E+00,2.601995E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.930645E+00,1.399139E+05,1.634470E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.475927E+03,5.304786E+00,7.601753E+04,9.084538E+04,3.962172E-01,1.341739E+04,5.846168E+00,7.517738E+04,7.521280E+04,3.962172E-01,2.389849E+03,2.568725E+01,3.692654E+05,3.792538E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.104011E+02,5.592296E-01,8.107534E+03,8.451005E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.104011E+03,5.346213E+00,7.756398E+04,8.095126E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.104011E+02,5.343704E-01,7.752817E+03,8.091510E+03
