Time,VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
07:40:00,1.988364E+00,1.298716E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.080818E+01,1.495314E+05,1.728537E+05,2.985548E+01,1.085808E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.039825E+02,1.447543E+06,1.682148E+06,4.321262E+00,5.545095E+02,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.045164E+01,1.453751E+05,1.689788E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.087844E+03,5.676381E+00,8.008109E+04,9.505625E+04,3.962172E-01,1.341739E+04,5.846023E+00,7.517531E+04,7.521070E+04,3.962172E-01,2.280426E+03,2.568661E+01,3.693647E+05,3.793554E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.053462E+02,5.579724E-01,8.094645E+03,8.438007E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.053462E+03,5.333947E+00,7.743942E+04,8.082572E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.053462E+02,5.331355E-01,7.740245E+03,8.078828E+03
07:50:00,2.055856E+00,1.342799E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.134143E+01,1.548997E+05,1.785098E+05,3.078325E+01,9.980311E+04,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.090303E+02,1.498642E+06,1.736331E+06,4.579077E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.096552E+01,1.505806E+05,1.745027E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.699761E+03,6.041105E+00,8.394149E+04,9.918515E+04,3.962172E-01,1.341739E+04,5.845926E+00,7.517393E+04,7.520930E+04,3.962172E-01,2.171003E+03,2.568577E+01,3.694615E+05,3.794543E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.002914E+02,5.566258E-01,8.080487E+03,8.423807E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.002914E+03,5.320816E+00,7.730263E+04,8.068838E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.002914E+02,5.318493E-01,7.726948E+03,8.065471E+03
08:00:00,2.123280E+00,1.386837E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.187026E+01,1.600397E+05,1.841213E+05,3.169346E+01,9.073249E+04,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.140201E+02,1.547398E+06,1.790013E+06,4.817352E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.147828E+01,1.556016E+05,1.800300E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.311678E+03,6.400757E+00,8.762255E+04,1.032648E+05,3.962172E-01,1.341739E+04,5.845882E+00,7.517330E+04,7.520866E+04,3.962172E-01,2.061580E+03,2.568476E+01,3.695559E+05,3.795502E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.523648E+01,5.552027E-01,8.065238E+03,8.408488E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.523648E+02,5.306940E+00,7.715518E+04,8.054019E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.523648E+01,5.305257E-01,7.713116E+03,8.051568E+03
08:10:00,2.054425E+00,1.341865E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.162483E+01,1.574073E+05,1.811957E+05,3.069403E+01,9.813335E+04,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.113374E+02,1.518816E+06,1.758243E+06,4.474095E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.122730E+01,1.529329E+05,1.770508E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.877939E+03,6.239712E+00,8.593231E+04,1.012889E+05,3.962172E-01,1.341739E+04,5.845894E+00,7.517347E+04,7.520883E+04,3.962172E-01,1.939284E+03,2.568397E+01,3.696644E+05,3.796606E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.958691E+01,5.537255E-01,8.049767E+03,8.392857E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.958691E+02,5.292530E+00,7.700561E+04,8.038911E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.958691E+01,5.291878E-01,7.699630E+03,8.037940E+03
08:20:00,2.103887E+00,1.374171E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.183807E+01,1.605387E+05,1.845776E+05,3.092571E+01,9.631312E+04,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.132378E+02,1.547521E+06,1.789528E+06,4.591980E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.143941E+01,1.560516E+05,1.804380E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.444199E+03,6.378142E+00,8.792316E+04,1.034895E+05,3.962172E-01,1.341739E+04,5.845962E+00,7.517444E+04,7.520982E+04,3.962172E-01,1.816988E+03,2.568291E+01,3.697662E+05,3.797642E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.393734E+01,5.522425E-01,8.034183E+03,8.377022E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.393734E+02,5.277988E+00,7.685383E+04,8.023496E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.393734E+01,5.278769E-01,7.686497E+03,8.024585E+03
08:30:00,2.066761E+00,1.349921E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.174519E+01,1.602271E+05,1.841672E+05,3.036286E+01,1.010167E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.120478E+02,1.541466E+06,1.782311E+06,4.396795E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.134783E+01,1.557547E+05,1.800360E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.010459E+03,6.284640E+00,8.730472E+04,1.027493E+05,3.962172E-01,1.341739E+04,5.846080E+00,7.517612E+04,7.521152E+04,3.962172E-01,1.694692E+03,2.568183E+01,3.698693E+05,3.798692E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.828777E+01,5.509329E-01,8.021114E+03,8.363712E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.828777E+02,5.264931E+00,7.672367E+04,8.010248E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.828777E+01,5.267569E-01,7.676131E+03,8.014010E+03
08:40:00,2.056898E+00,1.343479E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.173336E+01,1.608281E+05,1.847592E+05,3.006106E+01,1.035057E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.116748E+02,1.544611E+06,1.785250E+06,4.299453E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.134326E+01,1.564373E+05,1.807112E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.576720E+03,6.245189E+00,8.729479E+04,1.027050E+05,3.962172E-01,1.341739E+04,5.846231E+00,7.517828E+04,7.521371E+04,3.962172E-01,1.572396E+03,2.568076E+01,3.699737E+05,3.799754E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.263820E+01,5.498607E-01,8.011450E+03,8.353859E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.263820E+02,5.253926E+00,7.662298E+04,7.999993E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.263820E+01,5.258861E-01,7.669339E+03,8.007061E+03
08:50:00,2.048270E+00,1.337844E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.173398E+01,1.615691E+05,1.855056E+05,2.980353E+01,1.056277E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.114422E+02,1.549333E+06,1.789926E+06,4.212619E+00,4.074224E+02,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.135777E+01,1.573347E+05,1.816192E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.142980E+03,6.211266E+00,8.734695E+04,1.027352E+05,3.962172E-01,1.341739E+04,5.846404E+00,7.518074E+04,7.521620E+04,3.962172E-01,1.450100E+03,2.567974E+01,3.700795E+05,3.800831E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.698863E+01,5.490121E-01,8.004983E+03,8.347261E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.698863E+02,5.244871E+00,7.655018E+04,7.992576E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.698863E+01,5.252536E-01,7.665953E+03,8.003578E+03
09:00:00,2.041004E+00,1.333098E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.173696E+01,1.623365E+05,1.862829E+05,2.957647E+01,1.074985E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.112575E+02,1.554594E+06,1.795203E+06,4.135100E+00,1.046164E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.138172E+01,1.583379E+05,1.826411E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.709240E+03,6.179637E+00,8.742485E+04,1.027976E+05,3.962172E-01,1.341739E+04,5.846589E+00,7.518339E+04,7.521888E+04,3.962172E-01,1.327804E+03,2.567876E+01,3.701864E+05,3.801919E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.133906E+01,5.483526E-01,8.001218E+03,8.343413E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.133906E+02,5.237483E+00,7.650119E+04,7.987584E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.133906E+01,5.248293E-01,7.665542E+03,8.003121E+03
09:10:00,2.034757E+00,1.329018E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.174232E+01,1.630534E+05,1.870118E+05,2.937312E+01,1.091740E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.111196E+02,1.559608E+06,1.800266E+06,4.065268E+00,1.621565E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.141432E+01,1.593614E+05,1.836879E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.321158E+03,6.149762E+00,8.747678E+04,1.028377E+05,3.962172E-01,1.341739E+04,5.846783E+00,7.518616E+04,7.522169E+04,3.962172E-01,1.218382E+03,2.567782E+01,3.702815E+05,3.802887E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.628418E+01,5.478478E-01,7.999068E+03,8.341209E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.628418E+02,5.231482E+00,7.646607E+04,7.984002E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.628418E+01,5.245824E-01,7.667070E+03,8.004637E+03
09:20:00,2.029292E+00,1.325448E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.174917E+01,1.637871E+05,1.877595E+05,2.918923E+01,1.106892E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.110175E+02,1.565025E+06,1.805762E+06,4.001796E+00,2.144559E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.145387E+01,1.604630E+05,1.848171E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.933075E+03,6.121296E+00,8.754456E+04,1.028966E+05,3.962172E-01,1.341739E+04,5.846983E+00,7.518902E+04,7.522458E+04,3.962172E-01,1.108959E+03,2.567691E+01,3.703773E+05,3.803862E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.122930E+01,5.474682E-01,7.998704E+03,8.340825E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.122930E+02,5.226627E+00,7.644731E+04,7.982087E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.122930E+01,5.244855E-01,7.670739E+03,8.008331E+03
09:30:00,2.024438E+00,1.322278E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.175661E+01,1.645274E+05,1.885147E+05,2.902139E+01,1.120722E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.109412E+02,1.570733E+06,1.811571E+06,3.943714E+00,2.623137E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.149895E+01,1.616268E+05,1.860114E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.544992E+03,6.093998E+00,8.762546E+04,1.029704E+05,3.962172E-01,1.341739E+04,5.847188E+00,7.519193E+04,7.522753E+04,3.962172E-01,9.995361E+02,2.567603E+01,3.704737E+05,3.804843E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.617443E+01,5.471893E-01,7.999777E+03,8.341903E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.617443E+02,5.222719E+00,7.644206E+04,7.981546E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.617443E+01,5.245154E-01,7.676218E+03,8.013866E+03
09:40:00,2.020067E+00,1.319423E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.176397E+01,1.652667E+05,1.892695E+05,2.886687E+01,1.133454E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.108812E+02,1.576624E+06,1.817574E+06,3.890155E+00,3.064451E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.154815E+01,1.628370E+05,1.872538E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.156909E+03,6.067687E+00,8.771747E+04,1.030566E+05,3.962172E-01,1.341739E+04,5.847394E+00,7.519488E+04,7.523052E+04,3.962172E-01,8.901133E+02,2.567518E+01,3.705707E+05,3.805830E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.111955E+01,5.469909E-01,8.001999E+03,8.344153E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.111955E+02,5.219593E+00,7.644798E+04,7.982142E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.111955E+01,5.246523E-01,7.683224E+03,8.020955E+03
09:50:00,2.016090E+00,1.316826E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.177075E+01,1.659996E+05,1.900177E+05,2.872370E+01,1.145251E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.108330E+02,1.582647E+06,1.823717E+06,3.840524E+00,3.473403E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.160057E+01,1.640835E+05,1.885337E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.768826E+03,6.042224E+00,8.781902E+04,1.031531E+05,3.962172E-01,1.341739E+04,5.847603E+00,7.519785E+04,7.523353E+04,3.962172E-01,7.806906E+02,2.567436E+01,3.706681E+05,3.806821E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.606467E+01,5.468567E-01,8.005138E+03,8.347336E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.606467E+02,5.217112E+00,7.646311E+04,7.983677E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.606467E+01,5.248794E-01,7.691519E+03,8.029356E+03
10:00:00,2.012437E+00,1.314440E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.177650E+01,1.667209E+05,1.907538E+05,2.859030E+01,1.156243E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.107903E+02,1.588732E+06,1.829921E+06,3.794333E+00,3.854006E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.165518E+01,1.653546E+05,1.898383E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.380743E+03,6.017501E+00,8.792889E+04,1.032585E+05,3.962172E-01,1.341739E+04,5.847812E+00,7.520084E+04,7.523656E+04,3.962172E-01,6.712678E+02,2.567355E+01,3.707658E+05,3.807816E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.100979E+01,5.467726E-01,8.008992E+03,8.351248E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.100979E+02,5.215159E+00,7.648578E+04,7.985979E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.100979E+01,5.251816E-01,7.700886E+03,8.038847E+03
10:10:00,2.009055E+00,1.312231E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.178118E+01,1.673530E+05,1.913989E+05,2.846554E+01,1.166523E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.107496E+02,1.594068E+06,1.835361E+06,3.751253E+00,4.208981E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.171125E+01,1.665649E+05,1.910809E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.038317E+03,5.993429E+00,8.800044E+04,1.033251E+05,3.962172E-01,1.341739E+04,5.848022E+00,7.520384E+04,7.523960E+04,3.962172E-01,5.747183E+02,2.567276E+01,3.708510E+05,3.808684E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.654961E+01,5.467256E-01,8.012782E+03,8.355095E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,2.654961E+02,5.213624E+00,7.650846E+04,7.988281E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.654961E+01,5.255447E-01,7.710525E+03,8.048616E+03
10:20:00,2.005898E+00,1.310169E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.178464E+01,1.679712E+05,1.920300E+05,2.834829E+01,1.176184E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.107088E+02,1.599403E+06,1.840804E+06,3.710891E+00,4.541556E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.176820E+01,1.677851E+05,1.923338E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.695891E+03,5.969939E+00,8.807852E+04,1.033985E+05,3.962172E-01,1.341739E+04,5.848233E+00,7.520684E+04,7.524264E+04,3.962172E-01,4.781688E+02,2.567200E+01,3.709365E+05,3.809554E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.208942E+01,5.467058E-01,8.016958E+03,8.359338E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,2.208942E+02,5.212418E+00,7.653584E+04,7.991064E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.208942E+01,5.259563E-01,7.720860E+03,8.059093E+03
10:30:00,2.002930E+00,1.308230E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.178667E+01,1.685734E+05,1.926445E+05,2.823764E+01,1.185301E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.106632E+02,1.604683E+06,1.846192E+06,3.672914E+00,4.854474E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.182524E+01,1.690063E+05,1.935877E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.353465E+03,5.946972E+00,8.816250E+04,1.034781E+05,3.962172E-01,1.341739E+04,5.848443E+00,7.520984E+04,7.524567E+04,3.962172E-01,3.816193E+02,2.567124E+01,3.710223E+05,3.810427E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.762923E+01,5.467055E-01,8.021415E+03,8.363868E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.762923E+02,5.211474E+00,7.656697E+04,7.994229E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.762923E+01,5.264067E-01,7.731746E+03,8.070135E+03
10:40:00,2.000122E+00,1.306396E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.178703E+01,1.691568E+05,1.932396E+05,2.813286E+01,1.193935E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.106106E+02,1.609885E+06,1.851500E+06,3.637062E+00,5.149888E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.188186E+01,1.702227E+05,1.948363E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.011039E+03,5.924481E+00,8.825183E+04,1.035632E+05,3.962172E-01,1.341739E+04,5.848652E+00,7.521282E+04,7.524870E+04,3.962172E-01,2.850698E+02,2.567051E+01,3.711083E+05,3.811302E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.316905E+01,5.467190E-01,8.026066E+03,8.368598E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.316905E+02,5.210738E+00,7.660106E+04,7.997697E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.316905E+01,5.268873E-01,7.743064E+03,8.081616E+03
10:50:00,1.997451E+00,1.304651E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.178559E+01,1.697199E+05,1.938136E+05,2.803334E+01,1.202135E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.105470E+02,1.614963E+06,1.856675E+06,3.603115E+00,5.429608E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.193739E+01,1.714270E+05,1.960719E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.686133E+02,5.902428E+00,8.834609E+04,1.036534E+05,3.962172E-01,1.341739E+04,5.848861E+00,7.521580E+04,7.525171E+04,3.962172E-01,1.885203E+02,2.566979E+01,3.711945E+05,3.812180E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.708859E+00,5.467414E-01,8.030846E+03,8.373457E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.708859E+01,5.210164E+00,7.663747E+04,8.001400E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.708859E+00,5.273905E-01,7.754705E+03,8.093426E+03
11:00:00,1.994899E+00,1.302984E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.178217E+01,1.702607E+05,1.943648E+05,2.793858E+01,1.209943E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.104699E+02,1.619889E+06,1.861694E+06,3.570884E+00,5.695179E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.199133E+01,1.726133E+05,1.972887E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.261873E+02,5.880779E+00,8.844489E+04,1.037483E+05,3.962172E-01,1.341739E+04,5.849068E+00,7.521876E+04,7.525471E+04,3.962172E-01,9.197086E+01,2.566908E+01,3.712810E+05,3.813060E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.248673E+00,5.467696E-01,8.035709E+03,8.378401E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.248673E+01,5.209720E+00,7.667573E+04,8.005291E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.248673E+00,5.279103E-01,7.766583E+03,8.105478E+03
11:10:00,1.992448E+00,1.301384E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.177602E+01,1.705778E+05,1.946875E+05,2.784799E+01,1.217407E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.103714E+02,1.622643E+06,1.864493E+06,3.540115E+00,5.948709E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.204262E+01,1.735766E+05,1.982774E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.790325E+01,5.859508E+00,8.843381E+04,1.037313E+05,3.962172E-01,1.341739E+04,5.849275E+00,7.522171E+04,7.525770E+04,3.962172E-01,2.760453E+01,2.566839E+01,3.713355E+05,3.813614E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.275215E+00,5.468024E-01,8.039151E+03,8.381900E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.275215E+01,5.209390E+00,7.670075E+04,8.007836E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.275215E+00,5.284425E-01,7.777151E+03,8.116197E+03
11:20:00,1.990088E+00,1.299842E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.176713E+01,1.708640E+05,1.949787E+05,2.776128E+01,1.224553E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.102507E+02,1.625147E+06,1.867038E+06,3.510703E+00,6.191058E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.209094E+01,1.745066E+05,1.992321E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.838592E+00,8.842672E+04,1.037184E+05,3.962172E-01,1.341739E+04,5.849480E+00,7.522464E+04,7.526067E+04,3.962172E-01,0.000000E+00,2.566771E+01,3.713901E+05,3.814171E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.468383E-01,8.042636E+03,8.385443E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.209154E+00,7.672711E+04,8.010516E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.289825E-01,7.787831E+03,8.127031E+03
11:30:00,1.987810E+00,1.298354E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.175561E+01,1.711206E+05,1.952399E+05,2.767817E+01,1.231400E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.101081E+02,1.627405E+06,1.869334E+06,3.482560E+00,6.422953E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.213612E+01,1.754013E+05,2.001509E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.818011E+00,8.842341E+04,1.037094E+05,3.962172E-01,1.341739E+04,5.849684E+00,7.522755E+04,7.526361E+04,3.962172E-01,0.000000E+00,2.566705E+01,3.714450E+05,3.814730E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.468749E-01,8.046132E+03,8.388998E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.208988E+00,7.675448E+04,8.013300E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.295256E-01,7.798554E+03,8.137911E+03
11:40:00,1.985607E+00,1.296915E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.174170E+01,1.713502E+05,1.954732E+05,2.759841E+01,1.237973E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.099451E+02,1.629433E+06,1.871392E+06,3.455589E+00,6.645190E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.217811E+01,1.762600E+05,2.010325E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.797749E+00,8.842368E+04,1.037041E+05,3.962172E-01,1.341739E+04,5.849887E+00,7.523044E+04,7.526654E+04,3.962172E-01,0.000000E+00,2.566639E+01,3.715001E+05,3.815290E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.469105E-01,8.049613E+03,8.392538E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.208870E+00,7.678253E+04,8.016153E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.300670E-01,7.809254E+03,8.148768E+03
11:50:00,1.983473E+00,1.295522E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.172571E+01,1.715566E+05,1.956822E+05,2.752175E+01,1.244289E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.097649E+02,1.631268E+06,1.873246E+06,3.429702E+00,6.858490E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.221691E+01,1.770829E+05,2.018766E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.777793E+00,8.842740E+04,1.037023E+05,3.962172E-01,1.341739E+04,5.850088E+00,7.523331E+04,7.526945E+04,3.962172E-01,0.000000E+00,2.566575E+01,3.715553E+05,3.815852E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.469432E-01,8.053054E+03,8.396039E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.208781E+00,7.681100E+04,8.019050E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.306022E-01,7.819865E+03,8.159537E+03
12:00:00,1.981404E+00,1.294170E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.170817E+01,1.717454E+05,1.958728E+05,2.744800E+01,1.250366E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.095718E+02,1.632957E+06,1.874944E+06,3.404823E+00,7.063491E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.225283E+01,1.778733E+05,2.026866E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.758133E+00,8.843444E+04,1.037040E+05,3.962172E-01,1.341739E+04,5.850287E+00,7.523616E+04,7.527233E+04,3.962172E-01,0.000000E+00,2.566513E+01,3.716107E+05,3.816416E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.469719E-01,8.056437E+03,8.399480E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.208705E+00,7.683965E+04,8.021965E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.311275E-01,7.830335E+03,8.170163E+03
12:10:00,1.979394E+00,1.292857E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.169011E+01,1.718512E+05,1.959785E+05,2.737697E+01,1.256219E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.093767E+02,1.633852E+06,1.875829E+06,3.380882E+00,7.260759E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.228688E+01,1.785654E+05,2.033958E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.738757E+00,8.839904E+04,1.036624E+05,3.962172E-01,1.341739E+04,5.850485E+00,7.523898E+04,7.527519E+04,3.962172E-01,0.000000E+00,2.566451E+01,3.716534E+05,3.816851E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.469958E-01,8.059156E+03,8.402247E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.208630E+00,7.686236E+04,8.024277E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.316397E-01,7.840024E+03,8.179998E+03
12:20:00,1.977441E+00,1.291581E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.167249E+01,1.719619E+05,1.960893E+05,2.730849E+01,1.261862E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.091885E+02,1.634824E+06,1.876794E+06,3.357818E+00,7.450799E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.231980E+01,1.792449E+05,2.040920E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.719660E+00,8.836676E+04,1.036241E+05,3.962172E-01,1.341739E+04,5.850682E+00,7.524178E+04,7.527803E+04,3.962172E-01,0.000000E+00,2.566390E+01,3.716962E+05,3.817287E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.470147E-01,8.061804E+03,8.404942E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.208551E+00,7.688502E+04,8.026583E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.321367E-01,7.849495E+03,8.189612E+03
12:30:00,1.975541E+00,1.290340E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.165810E+01,1.721090E+05,1.962383E+05,2.724240E+01,1.267307E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.090332E+02,1.636166E+06,1.878149E+06,3.335577E+00,7.634064E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.235410E+01,1.799399E+05,2.048050E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.700835E+00,8.833755E+04,1.035889E+05,3.962172E-01,1.341739E+04,5.850876E+00,7.524456E+04,7.528085E+04,3.962172E-01,0.000000E+00,2.566331E+01,3.717392E+05,3.817724E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.470304E-01,8.064408E+03,8.407593E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.208480E+00,7.690779E+04,8.028900E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.326183E-01,7.858746E+03,8.199003E+03
12:40:00,1.973698E+00,1.289137E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.164915E+01,1.723172E+05,1.964495E+05,2.717881E+01,1.272547E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.089314E+02,1.638110E+06,1.880119E+06,3.314217E+00,7.810066E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.239178E+01,1.806729E+05,2.055560E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.682280E+00,8.831137E+04,1.035568E+05,3.962172E-01,1.341739E+04,5.851069E+00,7.524732E+04,7.528364E+04,3.962172E-01,0.000000E+00,2.566272E+01,3.717823E+05,3.818163E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.470502E-01,8.067069E+03,8.410301E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.208473E+00,7.693148E+04,8.031312E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.330892E-01,7.867845E+03,8.208242E+03
12:50:00,1.971907E+00,1.287967E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.164672E+01,1.725989E+05,1.967340E+05,2.711750E+01,1.277599E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.088935E+02,1.640774E+06,1.882810E+06,3.293657E+00,7.979472E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.243392E+01,1.814561E+05,2.063561E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.663992E+00,8.828820E+04,1.035279E+05,3.962172E-01,1.341739E+04,5.851261E+00,7.525005E+04,7.528640E+04,3.962172E-01,0.000000E+00,2.566214E+01,3.718255E+05,3.818604E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.470861E-01,8.069960E+03,8.413240E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.208633E+00,7.695754E+04,8.033963E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.335598E-01,7.876939E+03,8.217473E+03
13:00:00,1.970162E+00,1.286827E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.165135E+01,1.729599E+05,1.970988E+05,2.705827E+01,1.282479E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.089248E+02,1.644216E+06,1.886290E+06,3.273820E+00,8.142922E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.248097E+01,1.822945E+05,2.072113E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.645971E+00,8.826803E+04,1.035020E+05,3.962172E-01,1.341739E+04,5.851450E+00,7.525275E+04,7.528914E+04,3.962172E-01,0.000000E+00,2.566158E+01,3.718690E+05,3.819046E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.471524E-01,8.073284E+03,8.416613E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.209082E+00,7.698774E+04,8.037026E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.340422E-01,7.886203E+03,8.226871E+03
13:10:00,1.968461E+00,1.285717E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.166294E+01,1.732834E+05,1.974261E+05,2.700101E+01,1.287197E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.090246E+02,1.647270E+06,1.889383E+06,3.254660E+00,8.300796E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.253277E+01,1.830705E+05,2.080035E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.628218E+00,8.818240E+04,1.034095E+05,3.962172E-01,1.341739E+04,5.851638E+00,7.525544E+04,7.529186E+04,3.962172E-01,0.000000E+00,2.566103E+01,3.718933E+05,3.819294E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.472636E-01,8.076357E+03,8.419719E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.209948E+00,7.701496E+04,8.039778E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.345495E-01,7.894928E+03,8.235712E+03
13:20:00,1.966802E+00,1.284633E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.168105E+01,1.736803E+05,1.978306E+05,2.694560E+01,1.291762E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.091889E+02,1.651050E+06,1.893242E+06,3.236138E+00,8.453414E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.258889E+01,1.838951E+05,2.088473E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.610735E+00,8.809980E+04,1.033202E+05,3.962172E-01,1.341739E+04,5.851825E+00,7.525809E+04,7.529455E+04,3.962172E-01,0.000000E+00,2.566049E+01,3.719179E+05,3.819544E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.474331E-01,8.080262E+03,8.423662E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.211352E+00,7.704986E+04,8.043302E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.350937E-01,7.904181E+03,8.245083E+03
13:30:00,1.965182E+00,1.283574E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.170316E+01,1.741222E+05,1.982828E+05,2.689196E+01,1.296183E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.093949E+02,1.655299E+06,1.897600E+06,3.218220E+00,8.601062E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.264698E+01,1.847420E+05,2.097154E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.593521E+00,8.802024E+04,1.032339E+05,3.962172E-01,1.341739E+04,5.852009E+00,7.526073E+04,7.529722E+04,3.962172E-01,0.000000E+00,2.565999E+01,3.719429E+05,3.819798E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.476714E-01,8.085150E+03,8.428598E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.213392E+00,7.709384E+04,8.047743E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.356848E-01,7.914103E+03,8.255127E+03
13:40:00,1.963592E+00,1.282536E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.172715E+01,1.745852E+05,1.987572E+05,2.683976E+01,1.300483E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.096230E+02,1.659798E+06,1.902222E+06,3.200763E+00,8.744902E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.270497E+01,1.855876E+05,2.105828E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.576580E+00,8.794374E+04,1.031508E+05,3.962172E-01,1.341739E+04,5.852192E+00,7.526334E+04,7.529986E+04,3.962172E-01,0.000000E+00,2.565951E+01,3.719683E+05,3.820057E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.479821E-01,8.091069E+03,8.434579E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.216110E+00,7.714748E+04,8.053164E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.363262E-01,7.924741E+03,8.265899E+03
13:50:00,1.962035E+00,1.281519E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.175177E+01,1.750555E+05,1.992394E+05,2.678902E+01,1.304665E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.098622E+02,1.664420E+06,1.906973E+06,3.183775E+00,8.884875E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.276170E+01,1.864191E+05,2.114357E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.559907E+00,8.787026E+04,1.030709E+05,3.962172E-01,1.341739E+04,5.852373E+00,7.526592E+04,7.530248E+04,3.962172E-01,0.000000E+00,2.565907E+01,3.719941E+05,3.820321E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.483621E-01,8.097978E+03,8.441567E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.219491E+00,7.721059E+04,8.059545E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.370154E-01,7.936063E+03,8.277365E+03
14:00:00,1.960512E+00,1.280524E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.177621E+01,1.755236E+05,1.997193E+05,2.673973E+01,1.308726E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.101045E+02,1.669077E+06,1.911760E+06,3.167267E+00,9.020896E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.281632E+01,1.872268E+05,2.122643E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.543498E+00,8.779975E+04,1.029941E+05,3.962172E-01,1.341739E+04,5.852553E+00,7.526849E+04,7.530508E+04,3.962172E-01,0.000000E+00,2.565867E+01,3.720206E+05,3.820590E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.488047E-01,8.105780E+03,8.449462E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.223487E+00,7.728249E+04,8.066819E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.377468E-01,7.947986E+03,8.289443E+03
14:10:00,1.959023E+00,1.279552E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.179947E+01,1.757853E+05,1.999887E+05,2.669187E+01,1.312670E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.103396E+02,1.671724E+06,1.914493E+06,3.151224E+00,9.153091E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.286774E+01,1.878055E+05,2.128587E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.527350E+00,8.761803E+04,1.028039E+05,3.962172E-01,1.341739E+04,5.852731E+00,7.527103E+04,7.530765E+04,3.962172E-01,0.000000E+00,2.565831E+01,3.720154E+05,3.820537E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.493010E-01,8.112861E+03,8.456622E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.228031E+00,7.734733E+04,8.073374E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.385122E-01,7.958909E+03,8.300504E+03
14:20:00,1.957567E+00,1.278601E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.182102E+01,1.760278E+05,2.002389E+05,2.664536E+01,1.316502E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.105627E+02,1.674234E+06,1.917093E+06,3.135627E+00,9.281606E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.291540E+01,1.883418E+05,2.134104E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.511456E+00,8.743918E+04,1.026168E+05,3.962172E-01,1.341739E+04,5.852907E+00,7.527354E+04,7.531020E+04,3.962172E-01,0.000000E+00,2.565799E+01,3.720109E+05,3.820492E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.498407E-01,8.120563E+03,8.464415E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.233042E+00,7.741883E+04,8.080608E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.393024E-01,7.970185E+03,8.311925E+03
14:30:00,1.956143E+00,1.277671E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.184039E+01,1.762458E+05,2.004644E+05,2.660017E+01,1.320226E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.107691E+02,1.676556E+06,1.919505E+06,3.120460E+00,9.406580E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.295875E+01,1.888297E+05,2.139129E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.495813E+00,8.726314E+04,1.024325E+05,3.962172E-01,1.341739E+04,5.853082E+00,7.527604E+04,7.531273E+04,3.962172E-01,0.000000E+00,2.565772E+01,3.720071E+05,3.820453E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.504134E-01,8.128734E+03,8.472687E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.238433E+00,7.749577E+04,8.088393E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.401073E-01,7.981670E+03,8.323561E+03
14:40:00,1.954752E+00,1.276762E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.185720E+01,1.764349E+05,2.006602E+05,2.655623E+01,1.323845E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.109549E+02,1.678647E+06,1.921680E+06,3.105706E+00,9.528145E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.299741E+01,1.892647E+05,2.143613E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.480411E+00,8.708982E+04,1.022511E+05,3.962172E-01,1.341739E+04,5.853255E+00,7.527850E+04,7.531523E+04,3.962172E-01,0.000000E+00,2.565750E+01,3.720039E+05,3.820420E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.510084E-01,8.137225E+03,8.481286E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.244116E+00,7.757687E+04,8.096605E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.409169E-01,7.993224E+03,8.335269E+03
14:50:00,1.953392E+00,1.275873E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.187117E+01,1.765921E+05,2.008231E+05,2.651352E+01,1.327365E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.111167E+02,1.680468E+06,1.923573E+06,3.091352E+00,9.646427E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.303093E+01,1.896419E+05,2.147500E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.465247E+00,8.691918E+04,1.020724E+05,3.962172E-01,1.341739E+04,5.853427E+00,7.528095E+04,7.531771E+04,3.962172E-01,0.000000E+00,2.565732E+01,3.720014E+05,3.820395E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.516152E-01,8.145884E+03,8.490058E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.249999E+00,7.766082E+04,8.105108E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.417208E-01,8.004696E+03,8.346898E+03
15:00:00,1.952062E+00,1.275005E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.188243E+01,1.767190E+05,2.009550E+05,2.647197E+01,1.330789E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.112552E+02,1.682027E+06,1.925198E+06,3.077381E+00,9.761544E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.305934E+01,1.899616E+05,2.150796E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.450317E+00,8.675117E+04,1.018965E+05,3.962172E-01,1.341739E+04,5.853596E+00,7.528338E+04,7.532016E+04,3.962172E-01,0.000000E+00,2.565719E+01,3.719995E+05,3.820375E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.522212E-01,8.154531E+03,8.498822E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.255970E+00,7.774602E+04,8.113740E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.425063E-01,8.015904E+03,8.358263E+03
