Time,VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
15:10:00,1.950761E+00,1.274155E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.189071E+01,1.765804E+05,2.008154E+05,2.643154E+01,1.334120E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.113671E+02,1.680968E+06,1.924143E+06,3.063780E+00,9.873610E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.308219E+01,1.899870E+05,2.151080E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.435615E+00,8.644876E+04,1.015836E+05,3.962172E-01,1.341739E+04,5.853765E+00,7.528578E+04,7.532259E+04,3.962172E-01,0.000000E+00,2.565710E+01,3.719596E+05,3.819969E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.528100E-01,8.161148E+03,8.505523E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.261878E+00,7.781250E+04,8.120470E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.432567E-01,8.024829E+03,8.367308E+03
15:20:00,1.949490E+00,1.273325E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.189576E+01,1.764054E+05,2.006384E+05,2.639220E+01,1.337362E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.114495E+02,1.679579E+06,1.922749E+06,3.050537E+00,9.982732E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.309915E+01,1.899462E+05,2.150687E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.421138E+00,8.614887E+04,1.012734E+05,3.962172E-01,1.341739E+04,5.853932E+00,7.528816E+04,7.532501E+04,3.962172E-01,0.000000E+00,2.565705E+01,3.719202E+05,3.819569E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.533690E-01,8.167341E+03,8.511802E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.267607E+00,7.787641E+04,8.126946E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.439591E-01,8.033068E+03,8.375667E+03
15:30:00,1.948247E+00,1.272513E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.189753E+01,1.761937E+05,2.004238E+05,2.635390E+01,1.340518E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.115006E+02,1.677836E+06,1.920995E+06,3.037638E+00,1.008901E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.311000E+01,1.898365E+05,2.149593E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.406881E+00,8.585147E+04,1.009657E+05,3.962172E-01,1.341739E+04,5.854097E+00,7.529052E+04,7.532739E+04,3.962172E-01,0.000000E+00,2.565703E+01,3.718813E+05,3.819173E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.538898E-01,8.172989E+03,8.517533E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.273070E+00,7.793654E+04,8.133045E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.446040E-01,8.040487E+03,8.383199E+03
15:40:00,1.947031E+00,1.271719E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.189590E+01,1.759436E+05,2.001702E+05,2.631661E+01,1.343590E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.115184E+02,1.675719E+06,1.918860E+06,3.025073E+00,1.019255E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.311441E+01,1.896545E+05,2.147758E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.392837E+00,8.555645E+04,1.006605E+05,3.962172E-01,1.341739E+04,5.854261E+00,7.529285E+04,7.532976E+04,3.962172E-01,0.000000E+00,2.565704E+01,3.718428E+05,3.818782E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.543656E-01,8.177996E+03,8.522618E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.278197E+00,7.799187E+04,8.138660E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.451833E-01,8.046970E+03,8.389786E+03
15:50:00,1.945842E+00,1.270943E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.189067E+01,1.756530E+05,1.998751E+05,2.628028E+01,1.346583E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.115009E+02,1.673205E+06,1.916315E+06,3.012829E+00,1.029344E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.311214E+01,1.893971E+05,2.145151E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.379002E+00,8.526380E+04,1.003578E+05,3.962172E-01,1.341739E+04,5.854423E+00,7.529517E+04,7.533210E+04,3.962172E-01,0.000000E+00,2.565707E+01,3.718047E+05,3.818394E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.547909E-01,8.182280E+03,8.526968E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.282921E+00,7.804145E+04,8.143691E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.456896E-01,8.052412E+03,8.395316E+03
16:00:00,1.944680E+00,1.270183E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.188126E+01,1.753154E+05,1.995312E+05,2.624490E+01,1.349499E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.114421E+02,1.670225E+06,1.913283E+06,3.000896E+00,1.039176E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.310251E+01,1.890571E+05,2.141688E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.365375E+00,8.497348E+04,1.000574E+05,3.962172E-01,1.341739E+04,5.854583E+00,7.529746E+04,7.533443E+04,3.962172E-01,0.000000E+00,2.565713E+01,3.717668E+05,3.818009E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.551624E-01,8.185798E+03,8.530541E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.287202E+00,7.808471E+04,8.148080E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.461184E-01,8.056748E+03,8.399725E+03
16:10:00,1.943543E+00,1.269441E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.186800E+01,1.748572E+05,1.990637E+05,2.621042E+01,1.352340E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.113455E+02,1.666048E+06,1.909024E+06,2.989265E+00,1.048760E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.308591E+01,1.885614E+05,2.136630E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.351949E+00,8.463977E+04,9.971293E+04,3.962172E-01,1.341739E+04,5.854743E+00,7.529973E+04,7.533673E+04,3.962172E-01,0.000000E+00,2.565719E+01,3.717163E+05,3.817495E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.554823E-01,8.187984E+03,8.532761E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.291042E+00,7.811572E+04,8.151226E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.464700E-01,8.059387E+03,8.402412E+03
16:20:00,1.942431E+00,1.268715E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.185067E+01,1.743533E+05,1.985494E+05,2.617682E+01,1.355108E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.112083E+02,1.661415E+06,1.904296E+06,2.977925E+00,1.058104E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.306204E+01,1.879838E+05,2.130733E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.338720E+00,8.430827E+04,9.937071E+04,3.962172E-01,1.341739E+04,5.854900E+00,7.530198E+04,7.533901E+04,3.962172E-01,0.000000E+00,2.565727E+01,3.716659E+05,3.816982E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.557498E-01,8.189424E+03,8.534225E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.294420E+00,7.814016E+04,8.153707E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.467422E-01,8.060892E+03,8.403951E+03
16:30:00,1.941344E+00,1.268004E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.182896E+01,1.737999E+05,1.979844E+05,2.614407E+01,1.357807E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.110275E+02,1.656291E+06,1.899063E+06,2.966867E+00,1.067215E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.303051E+01,1.873200E+05,2.123953E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.325681E+00,8.397892E+04,9.903071E+04,3.962172E-01,1.341739E+04,5.855057E+00,7.530421E+04,7.534127E+04,3.962172E-01,0.000000E+00,2.565735E+01,3.716156E+05,3.816470E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.559615E-01,8.190065E+03,8.534882E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.297293E+00,7.815737E+04,8.155457E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.469298E-01,8.061192E+03,8.404269E+03
16:40:00,1.940280E+00,1.267310E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.180261E+01,1.731944E+05,1.973658E+05,2.611213E+01,1.360439E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.108002E+02,1.650643E+06,1.893291E+06,2.956082E+00,1.076102E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.299111E+01,1.865677E+05,2.116262E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.312830E+00,8.365168E+04,9.869291E+04,3.962172E-01,1.341739E+04,5.855212E+00,7.530643E+04,7.534351E+04,3.962172E-01,0.000000E+00,2.565743E+01,3.715653E+05,3.815958E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.561130E-01,8.189849E+03,8.534670E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.299608E+00,7.816663E+04,8.156403E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.470279E-01,8.060214E+03,8.403295E+03
16:50:00,1.939240E+00,1.266630E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.177138E+01,1.725340E+05,1.966906E+05,2.608099E+01,1.363005E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.105232E+02,1.644436E+06,1.886940E+06,2.945562E+00,1.084770E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.294355E+01,1.857235E+05,2.107627E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.300162E+00,8.332650E+04,9.835724E+04,3.962172E-01,1.341739E+04,5.855365E+00,7.530862E+04,7.534573E+04,3.962172E-01,0.000000E+00,2.565751E+01,3.715149E+05,3.815445E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.562003E-01,8.188716E+03,8.533531E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.301319E+00,7.816726E+04,8.156475E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.470318E-01,8.057892E+03,8.400960E+03
17:00:00,1.938223E+00,1.265966E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.173141E+01,1.717753E+05,1.959125E+05,2.605061E+01,1.365508E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.101597E+02,1.637255E+06,1.879564E+06,2.935299E+00,1.093226E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.288413E+01,1.847459E+05,2.097602E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.287670E+00,8.300330E+04,9.802362E+04,3.962172E-01,1.341739E+04,5.855517E+00,7.531079E+04,7.534793E+04,3.962172E-01,0.000000E+00,2.565757E+01,3.714643E+05,3.814930E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.562160E-01,8.186563E+03,8.531359E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.302346E+00,7.815813E+04,8.155560E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.469338E-01,8.054115E+03,8.397150E+03
17:10:00,1.937228E+00,1.265316E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.168471E+01,1.708635E+05,1.949804E+05,2.602098E+01,1.367950E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.097283E+02,1.628538E+06,1.870642E+06,2.925285E+00,1.101478E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.281468E+01,1.835782E+05,2.085660E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.275349E+00,8.263637E+04,9.764544E+04,3.962172E-01,1.341739E+04,5.855668E+00,7.531294E+04,7.535010E+04,3.962172E-01,0.000000E+00,2.565762E+01,3.714006E+05,3.814282E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.561536E-01,8.182699E+03,8.527452E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.302624E+00,7.813238E+04,8.152959E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.467271E-01,8.048194E+03,8.391168E+03
17:20:00,1.936254E+00,1.264680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.163169E+01,1.698807E+05,1.939764E+05,2.599206E+01,1.370332E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.092324E+02,1.619096E+06,1.860983E+06,2.915513E+00,1.109530E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.273559E+01,1.823019E+05,2.072612E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.263193E+00,8.227129E+04,9.726922E+04,3.962172E-01,1.341739E+04,5.855817E+00,7.531507E+04,7.535226E+04,3.962172E-01,0.000000E+00,2.565764E+01,3.713365E+05,3.813630E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.560305E-01,8.177970E+03,8.522678E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.302320E+00,7.809831E+04,8.149525E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.464300E-01,8.040982E+03,8.383887E+03
17:30:00,1.935302E+00,1.264058E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.157244E+01,1.688278E+05,1.928986E+05,2.596384E+01,1.372657E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.086723E+02,1.608931E+06,1.850562E+06,2.905975E+00,1.117389E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.264700E+01,1.809189E+05,2.058451E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.251196E+00,8.190800E+04,9.689482E+04,3.962172E-01,1.341739E+04,5.855965E+00,7.531718E+04,7.535440E+04,3.962172E-01,0.000000E+00,2.565763E+01,3.712720E+05,3.812974E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.558731E-01,8.172751E+03,8.517401E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.301681E+00,7.805947E+04,8.145601E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.460700E-01,8.032871E+03,8.375689E+03
17:40:00,1.934371E+00,1.263450E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.150699E+01,1.677050E+05,1.917473E+05,2.593630E+01,1.374927E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.080481E+02,1.598044E+06,1.839377E+06,2.896665E+00,1.125060E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.254908E+01,1.794308E+05,2.043189E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.589642E+00,5.239352E+00,8.154643E+04,9.652223E+04,3.962172E-01,1.341739E+04,5.856112E+00,7.531927E+04,7.535652E+04,3.962172E-01,1.857997E+00,2.565758E+01,3.712068E+05,3.812311E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.583177E-02,5.556986E-01,8.167287E+03,8.511855E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.583177E-01,5.300871E+00,7.801817E+04,8.141407E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.583177E-02,5.456654E-01,8.024126E+03,8.366825E+03
17:50:00,1.933460E+00,1.262855E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.143545E+01,1.665137E+05,1.905239E+05,2.590941E+01,1.377142E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.073603E+02,1.586442E+06,1.827436E+06,2.887576E+00,1.132549E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.244203E+01,1.778399E+05,2.026850E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.348737E+02,5.227654E+00,8.118651E+04,9.615131E+04,3.962172E-01,1.341739E+04,5.856257E+00,7.532135E+04,7.535862E+04,3.962172E-01,6.622432E+01,2.565748E+01,3.711410E+05,3.811642E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.059289E+00,5.555115E-01,8.161644E+03,8.506108E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.059289E+01,5.299926E+00,7.797496E+04,8.137000E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.059289E+00,5.452214E-01,8.014817E+03,8.357369E+03
18:00:00,1.932567E+00,1.262272E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.136162E+01,1.652967E+05,1.892747E+05,2.588316E+01,1.379305E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.066444E+02,1.574524E+06,1.815174E+06,2.878703E+00,1.139861E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.232953E+01,1.761878E+05,2.009886E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.631577E+02,5.216096E+00,8.082816E+04,9.578205E+04,3.962172E-01,1.341739E+04,5.856402E+00,7.532340E+04,7.536070E+04,3.962172E-01,1.305907E+02,2.565732E+01,3.710745E+05,3.810965E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.032747E+00,5.553085E-01,8.155774E+03,8.500130E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.032747E+01,5.298806E+00,7.792924E+04,8.132338E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.032747E+00,5.447348E-01,8.004900E+03,8.347296E+03
18:10:00,1.931701E+00,1.261706E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.128322E+01,1.638351E+05,1.877754E+05,2.585780E+01,1.381395E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.058773E+02,1.560098E+06,1.800343E+06,2.870148E+00,1.146910E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.220940E+01,1.742566E+05,1.990062E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.055837E+02,5.204670E+00,8.035716E+04,9.529797E+04,3.962172E-01,1.341739E+04,5.856544E+00,7.532543E+04,7.536276E+04,3.962172E-01,2.271401E+02,2.565711E+01,3.709749E+05,3.809952E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.049293E+01,5.550776E-01,8.148020E+03,8.492253E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.049293E+02,5.297379E+00,7.786428E+04,8.125737E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.049293E+01,5.441928E-01,7.992706E+03,8.334927E+03
18:20:00,1.930859E+00,1.261156E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.120020E+01,1.623215E+05,1.862226E+05,2.583324E+01,1.383419E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.050595E+02,1.545102E+06,1.784926E+06,2.861877E+00,1.153725E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.208174E+01,1.722408E+05,1.969368E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.148010E+03,5.193372E+00,7.988759E+04,9.481540E+04,3.962172E-01,1.341739E+04,5.856685E+00,7.532744E+04,7.536480E+04,3.962172E-01,3.236896E+02,2.565683E+01,3.708744E+05,3.808930E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.495312E+01,5.547781E-01,8.139286E+03,8.483406E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.495312E+02,5.295237E+00,7.778911E+04,8.118123E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.495312E+01,5.435535E-01,7.979123E+03,8.321173E+03
18:30:00,1.930037E+00,1.260620E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.111119E+01,1.607405E+05,1.845994E+05,2.580936E+01,1.385387E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.041767E+02,1.529374E+06,1.768739E+06,2.853847E+00,1.160341E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.194529E+01,1.701260E+05,1.947641E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.490436E+03,5.182194E+00,7.941938E+04,9.433423E+04,3.962172E-01,1.341739E+04,5.856824E+00,7.532943E+04,7.536681E+04,3.962172E-01,4.202391E+02,2.565650E+01,3.707731E+05,3.807900E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.941331E+01,5.543584E-01,8.128838E+03,8.472839E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.941331E+02,5.291865E+00,7.769640E+04,8.108750E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.941331E+01,5.427634E-01,7.963390E+03,8.305260E+03
18:40:00,1.929234E+00,1.260094E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.102014E+01,1.591366E+05,1.829546E+05,2.578610E+01,1.387303E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.032667E+02,1.513340E+06,1.752257E+06,2.846042E+00,1.166773E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.180380E+01,1.679545E+05,1.925350E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.832862E+03,5.171129E+00,7.895244E+04,9.385437E+04,3.962172E-01,1.341739E+04,5.856962E+00,7.533140E+04,7.536881E+04,3.962172E-01,5.167886E+02,2.565610E+01,3.706709E+05,3.806861E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.387349E+01,5.537773E-01,8.116087E+03,8.459951E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,2.387349E+02,5.286844E+00,7.758017E+04,8.097007E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.387349E+01,5.417795E-01,7.944891E+03,8.286557E+03
18:50:00,1.928447E+00,1.259581E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.093030E+01,1.575464E+05,1.813235E+05,2.576344E+01,1.389170E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.023603E+02,1.497347E+06,1.735811E+06,2.838450E+00,1.173028E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.166043E+01,1.657618E+05,1.902828E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.175288E+03,5.160172E+00,7.848671E+04,9.337571E+04,3.962172E-01,1.341739E+04,5.857099E+00,7.533335E+04,7.537078E+04,3.962172E-01,6.133381E+02,2.565565E+01,3.705679E+05,3.805813E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.833368E+01,5.530221E-01,8.100851E+03,8.444556E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,2.833368E+02,5.280041E+00,7.743849E+04,8.082697E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.833368E+01,5.405890E-01,7.923445E+03,8.264878E+03
19:00:00,1.927678E+00,1.259079E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.084453E+01,1.560018E+05,1.797367E+05,2.574134E+01,1.390991E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.014851E+02,1.481704E+06,1.719697E+06,2.831063E+00,1.179115E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.151813E+01,1.635811E+05,1.880391E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.517714E+03,5.149316E+00,7.802213E+04,9.289828E+04,3.962172E-01,1.341739E+04,5.857234E+00,7.533528E+04,7.537273E+04,3.962172E-01,7.098876E+02,2.565515E+01,3.704642E+05,3.804758E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.279387E+01,5.521113E-01,8.083395E+03,8.426911E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.279387E+02,5.271624E+00,7.727380E+04,8.066055E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.279387E+01,5.392121E-01,7.899338E+03,8.240504E+03
19:10:00,1.926917E+00,1.258581E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.076658E+01,1.546998E+05,1.783954E+05,2.571952E+01,1.392789E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.006798E+02,1.468394E+06,1.705943E+06,2.823763E+00,1.185130E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.138125E+01,1.616160E+05,1.860123E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.768826E+03,5.138559E+00,7.764996E+04,9.251504E+04,3.962172E-01,1.341739E+04,5.857368E+00,7.533719E+04,7.537467E+04,3.962172E-01,7.806906E+02,2.565459E+01,3.703855E+05,3.803958E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.606467E+01,5.510877E-01,8.065519E+03,8.408829E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.606467E+02,5.261998E+00,7.710374E+04,8.048859E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.606467E+01,5.376942E-01,7.874409E+03,8.215284E+03
19:20:00,1.926165E+00,1.258090E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.069798E+01,1.535029E+05,1.771603E+05,2.569802E+01,1.394560E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.995892E+01,1.456033E+06,1.693145E+06,2.818833E+00,1.189192E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.125176E+01,1.597340E+05,1.840680E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.019939E+03,5.127899E+00,7.727889E+04,9.213294E+04,3.962172E-01,1.341739E+04,5.857501E+00,7.533909E+04,7.537660E+04,3.962172E-01,8.514935E+02,2.565400E+01,3.703062E+05,3.803152E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.933547E+01,5.500083E-01,8.046846E+03,8.389912E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.933547E+02,5.251701E+00,7.692409E+04,8.030662E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.933547E+01,5.360958E-01,7.848330E+03,8.188869E+03
19:30:00,1.925425E+00,1.257607E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.064130E+01,1.524402E+05,1.760637E+05,2.567694E+01,1.396297E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.934938E+01,1.444925E+06,1.681646E+06,2.816158E+00,1.191396E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.113288E+01,1.579714E+05,1.822464E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.271051E+03,5.117339E+00,7.690894E+04,9.175195E+04,3.962172E-01,1.341739E+04,5.857633E+00,7.534098E+04,7.537851E+04,3.962172E-01,9.222965E+02,2.565337E+01,3.702264E+05,3.802341E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.260628E+01,5.489342E-01,8.028249E+03,8.371041E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.260628E+02,5.241318E+00,7.674321E+04,8.012310E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.260628E+01,5.344830E-01,7.822045E+03,8.162211E+03
19:40:00,1.924699E+00,1.257132E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.059363E+01,1.514789E+05,1.750727E+05,2.565629E+01,1.397999E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.882433E+01,1.434768E+06,1.671142E+06,2.813541E+00,1.193552E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.102261E+01,1.563057E+05,1.805255E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.522164E+03,5.106881E+00,7.654015E+04,9.137220E+04,3.962172E-01,1.341739E+04,5.857764E+00,7.534284E+04,7.538040E+04,3.962172E-01,9.930994E+02,2.565272E+01,3.701463E+05,3.801526E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.587708E+01,5.479228E-01,8.010545E+03,8.353054E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.587708E+02,5.231407E+00,7.656906E+04,7.994620E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.587708E+01,5.329194E-01,7.796462E+03,8.136242E+03
19:50:00,1.923985E+00,1.256666E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.055264E+01,1.505928E+05,1.741607E+05,2.563606E+01,1.399666E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.836335E+01,1.425332E+06,1.661399E+06,2.810982E+00,1.195661E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.091959E+01,1.547215E+05,1.788903E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.773276E+03,5.096531E+00,7.617257E+04,9.099372E+04,3.962172E-01,1.341739E+04,5.857894E+00,7.534470E+04,7.538227E+04,3.962172E-01,1.063902E+03,2.565205E+01,3.700659E+05,3.800709E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.914788E+01,5.470126E-01,7.994286E+03,8.336521E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.914788E+02,5.222344E+00,7.640701E+04,7.978146E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.914788E+01,5.314494E-01,7.772213E+03,8.111613E+03
20:00:00,1.923285E+00,1.256209E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.051629E+01,1.497589E+05,1.733042E+05,2.561626E+01,1.401297E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.794829E+01,1.416412E+06,1.652208E+06,2.808479E+00,1.197723E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.082267E+01,1.532059E+05,1.773274E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.024388E+03,5.086294E+00,7.580626E+04,9.061656E+04,3.962172E-01,1.341739E+04,5.858022E+00,7.534653E+04,7.538413E+04,3.962172E-01,1.134705E+03,2.565136E+01,3.699853E+05,3.799890E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.241869E+01,5.462192E-01,7.979693E+03,8.321677E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.241869E+02,5.214287E+00,7.625931E+04,7.963126E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.241869E+01,5.300946E-01,7.749608E+03,8.088648E+03
20:10:00,1.922598E+00,1.255760E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.048244E+01,1.490303E+05,1.725559E+05,2.559688E+01,1.402894E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.755903E+01,1.408555E+06,1.644113E+06,2.806032E+00,1.199739E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.073022E+01,1.518180E+05,1.758959E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.229844E+03,5.076175E+00,7.548694E+04,9.028728E+04,3.962172E-01,1.341739E+04,5.858150E+00,7.534835E+04,7.538598E+04,3.962172E-01,1.192635E+03,2.565067E+01,3.699175E+05,3.799200E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.509480E+01,5.455396E-01,7.967318E+03,8.309088E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.509480E+02,5.207224E+00,7.613174E+04,7.950153E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.509480E+01,5.288575E-01,7.729277E+03,8.067993E+03
20:20:00,1.921924E+00,1.255320E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.044995E+01,1.483171E+05,1.718237E+05,2.557791E+01,1.404457E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.718549E+01,1.400875E+06,1.636201E+06,2.803640E+00,1.201710E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.064155E+01,1.504725E+05,1.745079E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.435300E+03,5.066176E+00,7.516896E+04,8.995941E+04,3.962172E-01,1.341739E+04,5.858276E+00,7.535015E+04,7.538780E+04,3.962172E-01,1.250565E+03,2.564997E+01,3.698496E+05,3.798510E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.777091E+01,5.449599E-01,7.956368E+03,8.297951E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.777091E+02,5.201044E+00,7.601678E+04,7.938463E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.777091E+01,5.277294E-01,7.710501E+03,8.048919E+03
20:30:00,1.921263E+00,1.254889E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.041842E+01,1.476147E+05,1.711023E+05,2.555934E+01,1.405987E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.682377E+01,1.393329E+06,1.628424E+06,2.801302E+00,1.203637E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.055642E+01,1.491670E+05,1.731609E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.640755E+03,5.056298E+00,7.485235E+04,8.963297E+04,3.962172E-01,1.341739E+04,5.858402E+00,7.535194E+04,7.538961E+04,3.962172E-01,1.308494E+03,2.564927E+01,3.697817E+05,3.797820E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.044702E+01,5.444629E-01,7.946599E+03,8.288015E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.044702E+02,5.195607E+00,7.591239E+04,7.927850E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.044702E+01,5.266976E-01,7.693100E+03,8.031242E+03
20:40:00,1.920615E+00,1.254465E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.038763E+01,1.469206E+05,1.703896E+05,2.554117E+01,1.407485E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.647199E+01,1.385894E+06,1.620763E+06,2.799017E+00,1.205520E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.047470E+01,1.478998E+05,1.718535E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.846211E+03,5.046542E+00,7.453710E+04,8.930800E+04,3.962172E-01,1.341739E+04,5.858526E+00,7.535372E+04,7.539141E+04,3.962172E-01,1.366424E+03,2.564857E+01,3.697138E+05,3.797130E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.312313E+01,5.440328E-01,7.937784E+03,8.279051E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.312313E+02,5.190779E+00,7.581672E+04,7.918125E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.312313E+01,5.257497E-01,7.676894E+03,8.014782E+03
20:50:00,1.919979E+00,1.254050E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.035746E+01,1.462335E+05,1.696840E+05,2.552338E+01,1.408950E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.612892E+01,1.378557E+06,1.613204E+06,2.796783E+00,1.207361E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.039625E+01,1.466693E+05,1.705841E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.051666E+03,5.036907E+00,7.422323E+04,8.898441E+04,3.962172E-01,1.341739E+04,5.858649E+00,7.535547E+04,7.539319E+04,3.962172E-01,1.424354E+03,2.564788E+01,3.696459E+05,3.796439E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.579925E+01,5.436562E-01,7.929734E+03,8.270867E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.579925E+02,5.186452E+00,7.572819E+04,7.909127E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.579925E+01,5.248747E-01,7.661731E+03,7.999380E+03
21:00:00,1.919356E+00,1.253643E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.032784E+01,1.455525E+05,1.689849E+05,2.550597E+01,1.410385E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.579367E+01,1.371308E+06,1.605737E+06,2.794600E+00,1.209160E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.032079E+01,1.454726E+05,1.693495E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.257122E+03,5.027393E+00,7.391070E+04,8.866223E+04,3.962172E-01,1.341739E+04,5.858771E+00,7.535721E+04,7.539495E+04,3.962172E-01,1.482284E+03,2.564718E+01,3.695781E+05,3.795749E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.847536E+01,5.433226E-01,7.922296E+03,8.263306E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.847536E+02,5.182536E+00,7.564553E+04,7.900725E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.847536E+01,5.240631E-01,7.647471E+03,7.984898E+03
21:10:00,1.918744E+00,1.253243E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.029844E+01,1.448741E+05,1.682884E+05,2.548893E+01,1.411789E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.546258E+01,1.364106E+06,1.598318E+06,2.792466E+00,1.210918E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.024785E+01,1.443042E+05,1.681441E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.462578E+03,5.017997E+00,7.359952E+04,8.834145E+04,3.962172E-01,1.341739E+04,5.858892E+00,7.535894E+04,7.539670E+04,3.962172E-01,1.540213E+03,2.564648E+01,3.695102E+05,3.795059E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.115147E+01,5.430233E-01,7.915348E+03,8.256243E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.115147E+02,5.178958E+00,7.556770E+04,7.892816E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.115147E+01,5.233070E-01,7.634003E+03,7.971220E+03
21:20:00,1.918144E+00,1.252852E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.026925E+01,1.441980E+05,1.675944E+05,2.547224E+01,1.413164E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.513542E+01,1.356949E+06,1.590945E+06,2.790380E+00,1.212636E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.017738E+01,1.431635E+05,1.669675E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.668033E+03,5.008722E+00,7.328969E+04,8.802213E+04,3.962172E-01,1.341739E+04,5.859012E+00,7.536065E+04,7.539844E+04,3.962172E-01,1.598143E+03,2.564579E+01,3.694424E+05,3.794370E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.382758E+01,5.427514E-01,7.908793E+03,8.249581E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.382758E+02,5.175662E+00,7.549389E+04,7.885317E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.382758E+01,5.226003E-01,7.621241E+03,7.958260E+03
21:30:00,1.917556E+00,1.252467E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.024025E+01,1.435241E+05,1.669024E+05,2.545591E+01,1.414510E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.481175E+01,1.349830E+06,1.583611E+06,2.788342E+00,1.214316E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.010915E+01,1.420482E+05,1.658167E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.873489E+03,4.999564E+00,7.298118E+04,8.770413E+04,3.962172E-01,1.341739E+04,5.859131E+00,7.536235E+04,7.540016E+04,3.962172E-01,1.656073E+03,2.564510E+01,3.693746E+05,3.793681E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.650369E+01,5.425015E-01,7.902550E+03,8.243237E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.650369E+02,5.172599E+00,7.542341E+04,7.878155E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.650369E+01,5.219372E-01,7.609101E+03,7.945932E+03
21:40:00,1.916979E+00,1.252090E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.021141E+01,1.428519E+05,1.662122E+05,2.543991E+01,1.415828E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.449121E+01,1.342747E+06,1.576313E+06,2.786350E+00,1.215957E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.004296E+01,1.409557E+05,1.646892E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.078945E+03,4.990522E+00,7.267397E+04,8.738749E+04,3.962172E-01,1.341739E+04,5.859249E+00,7.536403E+04,7.540186E+04,3.962172E-01,1.714002E+03,2.564441E+01,3.693068E+05,3.792992E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.917981E+01,5.422691E-01,7.896557E+03,8.237147E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.917981E+02,5.169731E+00,7.535571E+04,7.871276E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.917981E+01,5.213127E-01,7.597512E+03,7.934163E+03
21:50:00,1.916413E+00,1.251721E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.018272E+01,1.421815E+05,1.655237E+05,2.542425E+01,1.417118E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.417356E+01,1.335696E+06,1.569048E+06,2.784403E+00,1.217561E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.978600E+00,1.398839E+05,1.635831E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.284400E+03,4.981593E+00,7.236804E+04,8.707223E+04,3.962172E-01,1.341739E+04,5.859366E+00,7.536570E+04,7.540355E+04,3.962172E-01,1.771932E+03,2.564372E+01,3.692391E+05,3.792303E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.185592E+01,5.420507E-01,7.890763E+03,8.231261E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.185592E+02,5.167025E+00,7.529033E+04,7.864634E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.185592E+01,5.207223E-01,7.586410E+03,7.922889E+03
22:00:00,1.915858E+00,1.251358E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.015417E+01,1.415126E+05,1.648368E+05,2.540892E+01,1.418382E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.385860E+01,1.328676E+06,1.561814E+06,2.782500E+00,1.219129E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.915914E+00,1.388309E+05,1.624963E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.489856E+03,4.972776E+00,7.206337E+04,8.675824E+04,3.962172E-01,1.341739E+04,5.859482E+00,7.536736E+04,7.540523E+04,3.962172E-01,1.829862E+03,2.564304E+01,3.691714E+05,3.791615E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.453203E+01,5.418434E-01,7.885129E+03,8.225537E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.453203E+02,5.164457E+00,7.522691E+04,7.858192E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.453203E+01,5.201623E-01,7.575741E+03,7.912055E+03
22:10:00,1.825824E+00,1.192552E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.540926E+00,1.246048E+05,1.460540E+05,2.327103E+01,1.519966E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,7.879941E+01,1.169319E+06,1.383807E+06,2.528289E+00,1.428594E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.320109E+00,1.220293E+05,1.438462E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.649655E+03,4.140300E+00,6.297579E+04,7.618769E+04,3.962172E-01,1.341739E+04,5.859597E+00,7.536900E+04,7.540689E+04,3.962172E-01,1.874918E+03,2.562077E+01,3.688186E+05,3.766396E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.661345E+01,5.406737E-01,7.866488E+03,8.132287E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.661345E+02,5.152353E+00,7.503476E+04,7.766105E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.661345E+01,5.186627E-01,7.552395E+03,7.815538E+03
22:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.094350E+00,1.095317E+05,1.291925E+05,2.113577E+01,1.380500E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,6.457899E+01,1.018362E+06,1.213731E+06,2.274405E+00,1.485546E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.846292E+00,1.065133E+05,1.264341E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.809453E+03,3.309320E+00,5.383088E+04,6.553797E+04,3.962172E-01,1.341739E+04,5.859711E+00,7.537063E+04,7.540854E+04,3.962172E-01,1.919975E+03,2.559828E+01,3.684646E+05,3.756540E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.869487E+01,5.395936E-01,7.849148E+03,8.077304E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.869487E+02,5.140971E+00,7.485312E+04,7.710108E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.869487E+01,5.172548E-01,7.530381E+03,7.755623E+03
22:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.873213E+00,9.627490E+04,1.143456E+05,1.900310E+01,1.241203E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,5.260711E+01,8.861333E+05,1.064588E+06,2.020841E+00,1.319929E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.605041E+00,9.290917E+04,1.111228E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.969252E+03,2.479818E+00,4.433408E+04,5.450552E+04,3.962172E-01,1.341739E+04,5.859819E+00,7.537216E+04,7.541009E+04,3.962172E-01,1.965031E+03,2.557601E+01,3.681137E+05,3.751960E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.077629E+01,5.389572E-01,7.838139E+03,8.053463E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.077629E+02,5.133114E+00,7.472179E+04,7.683625E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.077629E+01,5.162390E-01,7.513961E+03,7.725857E+03
22:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.658752E+00,8.207621E+04,9.847212E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,4.083865E+01,7.466604E+05,9.075847E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.380346E+00,7.848310E+04,9.490987E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.129051E+03,1.721530E+00,3.520686E+04,4.395539E+04,3.962172E-01,1.341739E+04,5.859908E+00,7.537344E+04,7.541139E+04,3.962172E-01,2.010087E+03,2.555410E+01,3.677681E+05,3.748413E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.285771E+01,5.389455E-01,7.836047E+03,8.044921E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.285771E+02,5.130399E+00,7.466385E+04,7.670678E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.285771E+01,5.157846E-01,7.505556E+03,7.710336E+03
22:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.467667E+00,6.708278E+04,8.199994E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.930530E+01,5.995454E+05,7.443276E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.186096E+00,6.334287E+04,7.812755E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.288850E+03,1.405239E+00,3.111935E+04,3.925900E+04,3.962172E-01,1.341739E+04,5.859967E+00,7.537428E+04,7.541224E+04,3.962172E-01,2.055144E+03,2.553266E+01,3.674292E+05,3.745050E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.493913E+01,5.395568E-01,7.842848E+03,8.051586E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.493913E+02,5.133000E+00,7.468181E+04,7.672053E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.493913E+01,5.159086E-01,7.505406E+03,7.709764E+03
23:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.521635E+00,5.435349E+04,6.825928E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.380009E+01,5.241492E+05,6.618402E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.456991E+00,5.346636E+04,6.732775E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.448649E+03,1.405239E+00,3.095955E+04,3.909579E+04,3.962172E-01,1.341739E+04,5.859987E+00,7.537456E+04,7.541252E+04,3.962172E-01,2.100200E+03,2.551169E+01,3.670970E+05,3.741698E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.702055E+01,5.407276E-01,7.857631E+03,8.066814E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.702055E+02,5.140539E+00,7.477021E+04,7.681239E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.702055E+01,5.165715E-01,7.512947E+03,7.717635E+03
23:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.759704E+00,5.741946E+04,7.152217E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.545972E+01,5.444606E+05,6.840402E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.624371E+00,5.553607E+04,6.957758E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.608447E+03,1.405239E+00,3.079975E+04,3.893263E+04,3.962172E-01,1.341739E+04,5.859961E+00,7.537419E+04,7.541215E+04,3.962172E-01,2.145257E+03,2.551278E+01,3.670694E+05,3.741377E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.910197E+01,5.433553E-01,7.893073E+03,8.102583E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.910197E+02,5.162162E+00,7.505824E+04,7.710340E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.910197E+01,5.186886E-01,7.541102E+03,7.746073E+03
23:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.054571E+00,6.128523E+04,7.561380E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.637313E+01,5.546265E+05,6.950596E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.776028E+00,5.739791E+04,7.158516E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.768246E+03,1.405239E+00,3.063995E+04,3.876947E+04,3.962172E-01,1.341739E+04,5.859884E+00,7.537310E+04,7.541104E+04,3.962172E-01,2.190313E+03,2.551452E+01,3.670492E+05,3.741162E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.011834E+02,5.463157E-01,7.933239E+03,8.142968E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.011834E+03,5.187089E+00,7.539316E+04,7.743971E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.011834E+02,5.211729E-01,7.574476E+03,7.779584E+03
23:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.137134E+00,6.217842E+04,7.653336E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.662992E+01,5.555688E+05,6.960790E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.884539E+00,5.865041E+04,7.292544E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.928045E+03,1.405239E+00,3.048015E+04,3.860631E+04,3.962172E-01,1.341739E+04,5.859759E+00,7.537132E+04,7.540924E+04,3.962172E-01,2.235370E+03,2.551644E+01,3.670315E+05,3.740985E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.032648E+02,5.491918E-01,7.972202E+03,8.182317E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.032648E+03,5.212040E+00,7.572843E+04,7.777793E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.032648E+02,5.236744E-01,7.608093E+03,7.813500E+03
23:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.224943E+00,6.313460E+04,7.751713E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.757074E+01,5.660068E+05,7.072848E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.997668E+00,5.996015E+04,7.431922E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.087844E+03,1.405239E+00,3.032035E+04,3.844311E+04,3.962172E-01,1.341739E+04,5.859595E+00,7.536897E+04,7.540686E+04,3.962172E-01,2.280426E+03,2.551838E+01,3.670139E+05,3.740806E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.053462E+02,5.517488E-01,8.006608E+03,8.217178E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.053462E+03,5.234980E+00,7.603497E+04,7.808841E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.053462E+02,5.259793E-01,7.638903E+03,7.844706E+03
23:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.300311E+00,6.391692E+04,7.831543E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.857354E+01,5.773092E+05,7.193508E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.100130E+00,6.112086E+04,7.554628E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.247643E+03,1.405239E+00,3.016056E+04,3.827994E+04,3.962172E-01,1.341739E+04,5.859401E+00,7.536620E+04,7.540406E+04,3.962172E-01,2.325482E+03,2.552022E+01,3.669948E+05,3.740611E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.074277E+02,5.539428E-01,8.035831E+03,8.246800E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.074277E+03,5.255367E+00,7.630503E+04,7.836217E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.074277E+02,5.280314E-01,7.666101E+03,7.872276E+03
24:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.349556E+00,6.433439E+04,7.872916E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.924967E+01,5.840490E+05,7.264804E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.171167E+00,6.184269E+04,7.630005E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.407442E+03,1.405239E+00,3.000076E+04,3.811679E+04,3.962172E-01,1.341739E+04,5.859185E+00,7.536311E+04,7.540093E+04,3.962172E-01,2.370539E+03,2.552192E+01,3.669739E+05,3.740397E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.095091E+02,5.557991E-01,8.060236E+03,8.271520E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.095091E+03,5.273262E+00,7.653956E+04,7.859975E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.095091E+02,5.298356E-01,7.689762E+03,7.896245E+03
Coinc Peak   ,2.123280E+00,1.189753E+01,1.386837E+04,1.767190E+05,3.169346E+01,1.140201E+02,1.522479E+05,1.682027E+06,4.817352E+00,1.311441E+01,1.528538E+04,1.899870E+05,1.405239E+00,6.400757E+00,4.758663E+04,8.844489E+04,3.962172E-01,2.568774E+01,1.341739E+04,3.720206E+05,1.830359E-02,5.658576E-01,6.198280E+02,8.190065E+03,1.830359E-01,5.403443E+00,6.198280E+03,7.816726E+04,1.830359E-02,5.470318E-01,6.198280E+02,8.061192E+03
NonCoinc Peak,2.123280E+00,1.299021E+01,1.386837E+04,1.767190E+05,3.169346E+01,1.257472E+02,1.522479E+05,1.682027E+06,4.817352E+00,1.327894E+01,1.528538E+04,1.899870E+05,1.405239E+00,6.400757E+00,4.758663E+04,8.844489E+04,3.962172E-01,2.568738E+01,1.341739E+04,3.720206E+05,1.830359E-02,5.658576E-01,6.198280E+02,8.190065E+03,1.830359E-01,5.403443E+00,6.198280E+03,7.816726E+04,1.830359E-02,5.470318E-01,6.198280E+02,8.061192E+03
