    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Floor Area
    18.5787942465724,         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Basement_Lights,          !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_bottom_Lights,       !- Name
    Core_bottom,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_mid_Lights,          !- Name
    Core_mid,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_top_Lights,          !- Name
    Core_top,                 !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_3_Lights,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_2_Lights,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_1_Lights,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_4_Lights,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_3_Lights,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_2_Lights,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_1_Lights,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_4_Lights,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_3_Lights,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_2_Lights,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_1_Lights,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_4_Lights,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    DataCenter_Basement_Lights,    !- Name
    DataCenter_basement_ZN_6,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    6.59986,                  !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    DataCenter_bot_Lights,    !- Name
    DataCenter_bot_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_datacenter,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.779,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    DataCenter_mid_Lights,    !- Name
    DataCenter_mid_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_datacenter,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.779,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    DataCenter_top_Lights,    !- Name
    DataCenter_top_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_datacenter,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.779,                    !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    LightsWired,              !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Basement_MiscPlug_Equip,    !- Name
    Basement,                 !- Zone or ZoneList or Space or SpaceList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    13457.544,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_bottom_MiscPlug_Equip,    !- Name
    Core_bottom,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    20142.877,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_mid_MiscPlug_Equip,    !- Name
    Core_mid,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    20142.8,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_top_MiscPlug_Equip,    !- Name
    Core_top,                 !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    20142.8,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2529.2421,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1629.94,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2529.2809,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1629.9293,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2529.2421,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1629.94,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2529.2809,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1629.9293,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2529.2421,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1629.94,                  !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2529.2809,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1629.9293,                !- Design Level
    ,                         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    DataCenter_Basement_MiscPlug_Equip,    !- Name
    DataCenter_basement_ZN_6,    !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Design Level
    484.423246742185,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.1,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    DataCenterPlugLoads;      !- EndUse Subcategory

ElectricEquipment,
    DataCenter_bot_MiscPlug_Equip,    !- Name
    DataCenter_bot_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Design Level
    215.299220774304,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.1,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    DataCenterPlugLoads;      !- EndUse Subcategory

ElectricEquipment,
    DataCenter_mid_MiscPlug_Equip,    !- Name
    DataCenter_mid_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Design Level
    215.299220774304,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.1,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    DataCenterPlugLoads;      !- EndUse Subcategory

ElectricEquipment,
    DataCenter_top_MiscPlug_Equip,    !- Name
    DataCenter_top_ZN_6,      !- Zone or ZoneList or Space or SpaceList Name
    DataCenter_EQUIP_SCH,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    0,                        !- Design Level
    215.299220774304,         !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.1,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    DataCenterPlugLoads;      !- EndUse Subcategory

Daylighting:Controls,
    Perimeter_bot_ZN_1_DaylCtrl,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_bot_ZN_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3857,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_bot_ZN_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1385,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_bot_ZN_2_DaylCtrl,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_2_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    90,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_bot_ZN_2_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3857,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_bot_ZN_2_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1385,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_bot_ZN_3_DaylCtrl,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_3_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_bot_ZN_3_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3857,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_bot_ZN_3_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1385,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_bot_ZN_4_DaylCtrl,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_4_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_bot_ZN_4_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3857,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_bot_ZN_4_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1385,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_mid_ZN_1_DaylCtrl,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_mid_ZN_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3857,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_mid_ZN_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1385,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_mid_ZN_2_DaylCtrl,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_2_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    90,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_mid_ZN_2_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3857,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_mid_ZN_2_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1385,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_mid_ZN_3_DaylCtrl,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_3_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_mid_ZN_3_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3857,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_mid_ZN_3_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1385,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_mid_ZN_4_DaylCtrl,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_4_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_mid_ZN_4_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3857,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_mid_ZN_4_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1385,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_top_ZN_1_DaylCtrl,    !- Name
    Perimeter_top_ZN_1,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_top_ZN_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3857,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_top_ZN_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1385,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_top_ZN_2_DaylCtrl,    !- Name
    Perimeter_top_ZN_2,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_2_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    90,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_top_ZN_2_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3857,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_top_ZN_2_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1385,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_top_ZN_3_DaylCtrl,    !- Name
    Perimeter_top_ZN_3,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_3_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_top_ZN_3_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3857,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_top_ZN_3_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1385,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_top_ZN_4_DaylCtrl,    !- Name
    Perimeter_top_ZN_4,       !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    DaylightAvailSch,         !- Availability Schedule Name
    Continuousoff,            !- Lighting Control Type
    0.2,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_4_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_top_ZN_4_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3857,                   !- Fraction of Lights Controlled by Reference Point 1
    377,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_top_ZN_4_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1385,                   !- Fraction of Lights Controlled by Reference Point 2
    377;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_1_DaylRefPt1,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or Space Name
    36.576,                   !- XCoordinate of Reference Point
    1.6764,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_1_DaylRefPt2,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or Space Name
    36.576,                   !- XCoordinate of Reference Point
    3.3528,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_2_DaylRefPt1,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or Space Name
    71.4308,                  !- XCoordinate of Reference Point
    24.384,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_2_DaylRefPt2,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or Space Name
    69.7544,                  !- XCoordinate of Reference Point
    24.384,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_3_DaylRefPt1,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or Space Name
    36.576,                   !- XCoordinate of Reference Point
    47.0617,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_3_DaylRefPt2,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or Space Name
    36.576,                   !- XCoordinate of Reference Point
    45.3847,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_4_DaylRefPt1,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or Space Name
    1.6764,                   !- XCoordinate of Reference Point
    24.384,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_4_DaylRefPt2,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or Space Name
    3.3528,                   !- XCoordinate of Reference Point
    24.384,                   !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_1_DaylRefPt1,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or Space Name
    36.576,                   !- XCoordinate of Reference Point
    1.6764,                   !- YCoordinate of Reference Point
    17.526;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_1_DaylRefPt2,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or Space Name
    36.576,                   !- XCoordinate of Reference Point
    3.3528,                   !- YCoordinate of Reference Point
    17.526;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_2_DaylRefPt1,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or Space Name
    71.4308,                  !- XCoordinate of Reference Point
    24.384,                   !- YCoordinate of Reference Point
    17.526;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_2_DaylRefPt2,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or Space Name
    69.7544,                  !- XCoordinate of Reference Point
    24.384,                   !- YCoordinate of Reference Point
    17.526;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_3_DaylRefPt1,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or Space Name
    36.576,                   !- XCoordinate of Reference Point
    47.0617,                  !- YCoordinate of Reference Point
    17.526;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_3_DaylRefPt2,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or Space Name
    36.576,                   !- XCoordinate of Reference Point
    45.3847,                  !- YCoordinate of Reference Point
    17.526;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_4_DaylRefPt1,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or Space Name
    1.6764,                   !- XCoordinate of Reference Point
    24.384,                   !- YCoordinate of Reference Point
    17.526;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_4_DaylRefPt2,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or Space Name
    3.3528,                   !- XCoordinate of Reference Point
    24.384,                   !- YCoordinate of Reference Point
    17.526;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_1_DaylRefPt1,    !- Name
    Perimeter_top_ZN_1,       !- Zone or Space Name
    36.576,                   !- XCoordinate of Reference Point
    1.6764,                   !- YCoordinate of Reference Point
    34.29;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_1_DaylRefPt2,    !- Name
    Perimeter_top_ZN_1,       !- Zone or Space Name
    36.576,                   !- XCoordinate of Reference Point
    3.3528,                   !- YCoordinate of Reference Point
    34.29;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_2_DaylRefPt1,    !- Name
    Perimeter_top_ZN_2,       !- Zone or Space Name
    71.4308,                  !- XCoordinate of Reference Point
    24.384,                   !- YCoordinate of Reference Point
    34.29;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_2_DaylRefPt2,    !- Name
    Perimeter_top_ZN_2,       !- Zone or Space Name
    69.7544,                  !- XCoordinate of Reference Point
    24.384,                   !- YCoordinate of Reference Point
    34.29;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_3_DaylRefPt1,    !- Name
    Perimeter_top_ZN_3,       !- Zone or Space Name
    36.576,                   !- XCoordinate of Reference Point
    47.0617,                  !- YCoordinate of Reference Point
    34.29;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_3_DaylRefPt2,    !- Name
    Perimeter_top_ZN_3,       !- Zone or Space Name
    36.576,                   !- XCoordinate of Reference Point
    45.3847,                  !- YCoordinate of Reference Point
    34.29;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_4_DaylRefPt1,    !- Name
    Perimeter_top_ZN_4,       !- Zone or Space Name
    1.6764,                   !- XCoordinate of Reference Point
    24.384,                   !- YCoordinate of Reference Point
    34.29;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_4_DaylRefPt2,    !- Name
    Perimeter_top_ZN_4,       !- Zone or Space Name
    3.3528,                   !- XCoordinate of Reference Point
    24.384,                   !- YCoordinate of Reference Point
    34.29;                    !- ZCoordinate of Reference Point

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3_Infiltration,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2_Infiltration,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Infiltration,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4_Infiltration,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3_Infiltration,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2_Infiltration,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1_Infiltration,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4_Infiltration,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_3_Infiltration,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_2_Infiltration,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_1_Infiltration,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_4_Infiltration,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    GroundFloor_Plenum_Infiltration,    !- Name
    GroundFloor_Plenum,       !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum_Infiltration,    !- Name
    MidFloor_Plenum,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum_Infiltration,    !- Name
    TopFloor_Plenum,          !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    5.695723e-04,             !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,    !- Schedule Name
    13271.55,                 !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b_2016,    !- Schedule Name
    989.48,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_c,        !- Name
    Exterior_lighting_schedule_c_2016,    !- Schedule Name
    26594.85,                 !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:FuelEquipment,
    Elevators,                !- Name
    Electricity,              !- Fuel Use Type
    BLDG_ELEVATORS,           !- Schedule Name
    226203.93,                !- Design Level
    ElevatorLift;             !- EndUse Subcategory

Exterior:FuelEquipment,
    Elevators_Lights_Fan,     !- Name
    Electricity,              !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Schedule Name
    752,                      !- Design Level
    ElevatorLightsFan;        !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ DSOA Core_bottom,      !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Core_mid,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ,                         !- Outdoor Air Flow per Zone
    ,                         !- Outdoor Air Flow Air Changes per Hour
    ;                         !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Core_top,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Basement,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_basement_ZN_6,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_bot_ZN_6,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_mid_ZN_6,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_top_ZN_6,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0004318,                !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:ZoneAirDistribution,
    VAV_Zone_AirDistribution,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    ,                         !- Zone Secondary Recirculation Fraction
    0.6;                      !- Minimum Zone Ventilation Efficiency

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,        !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1,                        !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Core_bottom,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Core_bottom,      !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_bot_ZN_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_bot_ZN_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_bot_ZN_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_bot_ZN_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Core_mid,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Core_mid,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_mid_ZN_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_mid_ZN_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_mid_ZN_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_mid_ZN_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Core_top,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Core_top,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_top_ZN_3,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_top_ZN_2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_top_ZN_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Perimeter_top_ZN_4,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution,    !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    Basement,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Basement,         !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    DataCenter_basement_ZN_6,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA DataCenter_basement_ZN_6,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    DataCenter_bot_ZN_6,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA DataCenter_bot_ZN_6,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    DataCenter_mid_ZN_6,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA DataCenter_mid_ZN_6,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:Zone,
    DataCenter_top_ZN_6,      !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.007,                    !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA DataCenter_top_ZN_6,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ,                         !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

Sizing:System,
    VAV_bot WITH REHEAT,      !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    2.0305,                   !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.007,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    VAV_mid WITH REHEAT,      !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    20.306,                   !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.007,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    VAV_top WITH REHEAT,      !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    2.0305,                   !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    12.8,                     !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.007,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    ,                         !- Cooling Design Capacity Method
    ,                         !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    ,                         !- Heating Design Capacity Method
    ,                         !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    ;                         !- Central Cooling Capacity Control Method

Sizing:System,
    CAV_bas,                  !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.007,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop DataCenter Basement,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.007,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop DataCenter bot,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.007,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop DataCenter mid,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.007,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    AirLoop DataCenter top,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    Coincident,               !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.007,                    !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    HeatSys1,                 !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.22,                    !- Design Loop Exit Temperature
    27.78;                    !- Loop Design Temperature Difference

Sizing:Plant,
    CoolSys1_Supply,          !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    6.67,                     !- Design Loop Exit Temperature
    8.33;                     !- Loop Design Temperature Difference

Sizing:Plant,
    CoolSys1_Demand,          !- Plant or Condenser Loop Name
    Cooling,                  !- Loop Type
    6.67,                     !- Design Loop Exit Temperature
    8.33;                     !- Loop Design Temperature Difference

Sizing:Plant,
    TowerWaterSys,            !- Plant or Condenser Loop Name
    Condenser,                !- Loop Type
    29.4444444444444,         !- Design Loop Exit Temperature
    5.55555555555556,         !- Loop Design Temperature Difference
    Coincident,               !- Sizing Option
    6,                        !- Zone Timesteps in Averaging Window
    GlobalCoolingSizingFactor;    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Single Water Plant Loop,    !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    39,                       !- Design Loop Exit Temperature
    11;                       !- Loop Design Temperature Difference

Sizing:Plant,
    SWHSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

ZoneControl:Humidistat,
    DataCenter_basement_ZN_6 Humidistat,    !- Name
    DataCenter_basement_ZN_6,    !- Zone Name
    DC_MinRelHumSetSch;       !- Humidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Thermostat,
    Core_bottom Thermostat,    !- Name
    Core_bottom,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Core_bottom Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 Thermostat,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_bot_ZN_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 Thermostat,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_bot_ZN_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_1 Thermostat,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_bot_ZN_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_bot_ZN_4 Thermostat,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_bot_ZN_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Core_mid Thermostat,      !- Name
    Core_mid,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Core_mid Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_3 Thermostat,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_mid_ZN_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_2 Thermostat,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_mid_ZN_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_1 Thermostat,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_mid_ZN_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_mid_ZN_4 Thermostat,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_mid_ZN_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Core_top Thermostat,      !- Name
    Core_top,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Core_top Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_3 Thermostat,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_top_ZN_3 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_2 Thermostat,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_top_ZN_2 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_1 Thermostat,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_top_ZN_1 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Perimeter_top_ZN_4 Thermostat,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Perimeter_top_ZN_4 Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Basement Thermostat,      !- Name
    Basement,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Basement Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    DataCenter_basement_ZN_6 Thermostat,    !- Name
    DataCenter_basement_ZN_6,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    DataCenter_bot_ZN_6 Thermostat,    !- Name
    DataCenter_bot_ZN_6,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    DataCenter_mid_ZN_6 Thermostat,    !- Name
    DataCenter_mid_ZN_6,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    DataCenter_top_ZN_6 Thermostat,    !- Name
    DataCenter_top_ZN_6,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    DataCenter Cooling Setpoints Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    DataCenter Cooling Setpoints Dual SP Control,    !- Name
    HTGSETP_DC_SCH,           !- Heating Setpoint Temperature Schedule Name
    CLGSETP_DC_SCH;           !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Core_bottom Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Core_mid Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM_w_SB,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM_w_SB;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Core_top Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_3 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_2 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_1 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_4 Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Basement Dual SP Control,    !- Name
    HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;    !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Basement Direct Air,      !- Name
    Always_On,                !- Availability Schedule Name
    Basement ADU Inlet Node,    !- Air Inlet Node Name
    Basement Direct Air Inlet Node,    !- Air Outlet Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DataCenter_basement_ZN_6 Direct Air,    !- Name
    Always_On,                !- Availability Schedule Name
    DataCenter_basement_ZN_6 ADU Inlet Node,    !- Air Inlet Node Name
    DataCenter_basement_ZN_6 Direct Air Inlet Node,    !- Air Outlet Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DataCenter_bot_ZN_6 Direct Air,    !- Name
    Always_On,                !- Availability Schedule Name
    DataCenter_bot_ZN_6 ADU Inlet Node,    !- Air Inlet Node Name
    DataCenter_bot_ZN_6 Direct Air Inlet Node,    !- Air Outlet Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DataCenter_mid_ZN_6 Direct Air,    !- Name
    Always_On,                !- Availability Schedule Name
    DataCenter_mid_ZN_6 ADU Inlet Node,    !- Air Inlet Node Name
    DataCenter_mid_ZN_6 Direct Air Inlet Node,    !- Air Outlet Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    DataCenter_top_ZN_6 Direct Air,    !- Name
    Always_On,                !- Availability Schedule Name
    DataCenter_top_ZN_6 ADU Inlet Node,    !- Air Inlet Node Name
    DataCenter_top_ZN_6 Direct Air Inlet Node,    !- Air Outlet Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:VAV:Reheat,
    Core_bottom VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Core_bottom VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Core_bottom VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.272,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Core_bottom VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Core_bottom VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_3 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.156,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_3 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_2 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.127,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_2 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_1 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_bot_ZN_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.154,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_1 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_4 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_bot_ZN_4 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.097,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_bot_ZN_4 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Core_mid VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Core_mid VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Core_mid VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.284,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Core_mid VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Core_mid VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_3 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_mid_ZN_3 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.155,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_3 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_2 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_mid_ZN_2 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Scheduled,                !- Zone Minimum Air Flow Input Method
    ,                         !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    Perimeter_mid_ZN_2_MDP_Sch,    !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_2 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_1 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_mid_ZN_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.155,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_1 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_4 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_mid_ZN_4 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.109,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_mid_ZN_4 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Core_top VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Core_top VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Core_top VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.278,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Core_top VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Core_top VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_3 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_top_ZN_3 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.138,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_top_ZN_3 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_3 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_2 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_top_ZN_2 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.115,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_top_ZN_2 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_2 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_1 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_top_ZN_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.138,                    !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_top_ZN_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_1 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_4 VAV Box Component,    !- Name
    Always_On,                !- Availability Schedule Name
    Perimeter_top_ZN_4 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.1,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Perimeter_top_ZN_4 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0,                        !- Minimum Hot Water or Steam Flow Rate
    Perimeter_top_ZN_4 VAV Box Outlet Node,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    ReverseWithLimits,        !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    0.5,                      !- Maximum Flow Fraction During Reheat
    40;                       !- Maximum Reheat Air Temperature

ZoneHVAC:AirDistributionUnit,
    Core_bottom VAV Box,      !- Name
    Core_bottom VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Core_bottom VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_3 VAV Box,    !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_3 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_2 VAV Box,    !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_2 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_1 VAV Box,    !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_4 VAV Box,    !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_bot_ZN_4 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Core_mid VAV Box,         !- Name
    Core_mid VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Core_mid VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_3 VAV Box,    !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_3 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_2 VAV Box,    !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_2 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_1 VAV Box,    !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_4 VAV Box,    !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_mid_ZN_4 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Core_top VAV Box,         !- Name
    Core_top VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Core_top VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_3 VAV Box,    !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_3 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_2 VAV Box,    !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_2 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_1 VAV Box,    !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_4 VAV Box,    !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Perimeter_top_ZN_4 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Basement PSZ ADU,         !- Name
    Basement Direct Air Inlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Basement Direct Air;      !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    DataCenter_basement_ZN_6 PSZ ADU,    !- Name
    DataCenter_basement_ZN_6 Direct Air Inlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    DataCenter_basement_ZN_6 Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    DataCenter_bot_ZN_6 PSZ ADU,    !- Name
    DataCenter_bot_ZN_6 Direct Air Inlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    DataCenter_bot_ZN_6 Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    DataCenter_mid_ZN_6 PSZ ADU,    !- Name
    DataCenter_mid_ZN_6 Direct Air Inlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    DataCenter_mid_ZN_6 Direct Air;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    DataCenter_top_ZN_6 PSZ ADU,    !- Name
    DataCenter_top_ZN_6 Direct Air Inlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    DataCenter_top_ZN_6 Direct Air;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Core_bottom Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_bottom VAV Box,      !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_3 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_2 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_4 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_4 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Core_mid Equipment,       !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_mid VAV Box,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_3 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_2 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_4 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_4 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Core_top Equipment,       !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Core_top VAV Box,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_3 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_2 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_4 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_4 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Basement Equipment,       !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Basement PSZ ADU,         !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    DataCenter_basement_ZN_6 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    DataCenter_basement_ZN_6 PSZ ADU,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    DataCenter_bot_ZN_6 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    DataCenter_bot_ZN_6 PSZ ADU,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    DataCenter_mid_ZN_6 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    DataCenter_mid_ZN_6 PSZ ADU,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    DataCenter_top_ZN_6 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    DataCenter_top_ZN_6 PSZ ADU,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Core_bottom,              !- Zone Name
    Core_bottom Equipment,    !- Zone Conditioning Equipment List Name
    Core_bottom Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_bottom Air Node,     !- Zone Air Node Name
    Core_bottom Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_3,       !- Zone Name
    Perimeter_bot_ZN_3 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_3 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_3 Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_3 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_2,       !- Zone Name
    Perimeter_bot_ZN_2 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_2 Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_2 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_1,       !- Zone Name
    Perimeter_bot_ZN_1 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_1 Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_1 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_4,       !- Zone Name
    Perimeter_bot_ZN_4 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_4 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_4 Air Node,    !- Zone Air Node Name
    Perimeter_bot_ZN_4 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_mid,                 !- Zone Name
    Core_mid Equipment,       !- Zone Conditioning Equipment List Name
    Core_mid Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_mid Air Node,        !- Zone Air Node Name
    Core_mid Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_3,       !- Zone Name
    Perimeter_mid_ZN_3 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_3 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_3 Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_3 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_2,       !- Zone Name
    Perimeter_mid_ZN_2 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_2 Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_2 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_1,       !- Zone Name
    Perimeter_mid_ZN_1 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_1 Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_1 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_4,       !- Zone Name
    Perimeter_mid_ZN_4 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_4 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_4 Air Node,    !- Zone Air Node Name
    Perimeter_mid_ZN_4 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Core_top,                 !- Zone Name
    Core_top Equipment,       !- Zone Conditioning Equipment List Name
    Core_top Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Core_top Air Node,        !- Zone Air Node Name
    Core_top Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_3,       !- Zone Name
    Perimeter_top_ZN_3 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_3 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_3 Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_3 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_2,       !- Zone Name
    Perimeter_top_ZN_2 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_2 Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_2 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_1,       !- Zone Name
    Perimeter_top_ZN_1 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_1 Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_1 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_4,       !- Zone Name
    Perimeter_top_ZN_4 Equipment,    !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_4 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_4 Air Node,    !- Zone Air Node Name
    Perimeter_top_ZN_4 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Basement,                 !- Zone Name
    Basement Equipment,       !- Zone Conditioning Equipment List Name
    Basement Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Basement Air Node,        !- Zone Air Node Name
    Basement Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    DataCenter_basement_ZN_6,    !- Zone Name
    DataCenter_basement_ZN_6 Equipment,    !- Zone Conditioning Equipment List Name
    DataCenter_basement_ZN_6 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    DataCenter_basement_ZN_6 Air Node,    !- Zone Air Node Name
    DataCenter_basement_ZN_6 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    DataCenter_bot_ZN_6,      !- Zone Name
    DataCenter_bot_ZN_6 Equipment,    !- Zone Conditioning Equipment List Name
    DataCenter_bot_ZN_6 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    DataCenter_bot_ZN_6 Air Node,    !- Zone Air Node Name
    DataCenter_bot_ZN_6 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    DataCenter_mid_ZN_6,      !- Zone Name
    DataCenter_mid_ZN_6 Equipment,    !- Zone Conditioning Equipment List Name
    DataCenter_mid_ZN_6 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    DataCenter_mid_ZN_6 Air Node,    !- Zone Air Node Name
    DataCenter_mid_ZN_6 Return Air Node;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    DataCenter_top_ZN_6,      !- Zone Name
    DataCenter_top_ZN_6 Equipment,    !- Zone Conditioning Equipment List Name
    DataCenter_top_ZN_6 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    DataCenter_top_ZN_6 Air Node,    !- Zone Air Node Name
    DataCenter_top_ZN_6 Return Air Node;    !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    CAV_bas fan,              !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.6006,                   !- Fan Total Efficiency
    1018.41,                  !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.924,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    CAV_bas Heating Coil Outlet,    !- Air Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,    !- Air Outlet Node Name
    General;                  !- EndUse Subcategory

Fan:VariableVolume,
    VAV_bot WITH REHEAT Fan,    !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.6084,                   !- Fan Total Efficiency
    1314.72,                  !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.25,                     !- Fan Power Minimum Flow Fraction
    ,                         !- Fan Power Minimum Air Flow Rate
    0.936,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0408,                   !- Fan Power Coefficient 1
    0.088,                    !- Fan Power Coefficient 2
    -0.0729,                  !- Fan Power Coefficient 3
    0.9437,                   !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,    !- Air Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;    !- Air Outlet Node Name

Fan:VariableVolume,
    VAV_mid WITH REHEAT Fan,    !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.6084,                   !- Fan Total Efficiency
    1314.72,                  !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.25,                     !- Fan Power Minimum Flow Fraction
    ,                         !- Fan Power Minimum Air Flow Rate
    0.936,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0408,                   !- Fan Power Coefficient 1
    0.088,                    !- Fan Power Coefficient 2
    -0.0729,                  !- Fan Power Coefficient 3
    0.9437,                   !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,    !- Air Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;    !- Air Outlet Node Name

Fan:VariableVolume,
    VAV_top WITH REHEAT Fan,    !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.61165,                  !- Fan Total Efficiency
    1314.72,                  !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    Fraction,                 !- Fan Power Minimum Flow Rate Input Method
    0.25,                     !- Fan Power Minimum Flow Fraction
    ,                         !- Fan Power Minimum Air Flow Rate
    0.941,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0408,                   !- Fan Power Coefficient 1
    0.088,                    !- Fan Power Coefficient 2
    -0.0729,                  !- Fan Power Coefficient 3
    0.9437,                   !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,    !- Air Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node;    !- Air Outlet Node Name

Fan:OnOff,
    AirLoop DataCenter Basement Supply Fan,    !- Name
    Always_On,                !- Availability Schedule Name
    0.6175,                   !- Fan Total Efficiency
    1018.41,                  !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.95,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    AirLoop DataCenter Basement Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    AirLoop DataCenter bot Supply Fan,    !- Name
    Always_On,                !- Availability Schedule Name
    0.55575,                  !- Fan Total Efficiency
    622.5,                    !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.855,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    AirLoop DataCenter bot Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter bot Supply Fan Outlet,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    AirLoop DataCenter mid Supply Fan,    !- Name
    Always_On,                !- Availability Schedule Name
    0.55575,                  !- Fan Total Efficiency
    622.5,                    !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.855,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    AirLoop DataCenter mid Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter mid Supply Fan Outlet,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    AirLoop DataCenter top Supply Fan,    !- Name
    Always_On,                !- Availability Schedule Name
    0.55575,                  !- Fan Total Efficiency
    622.5,                    !- Pressure Rise
    autosize,                 !- Maximum Flow Rate
    0.855,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    AirLoop DataCenter top Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter top Supply Fan Outlet,    !- Air Outlet Node Name
    ,                         !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Coil:Cooling:Water,
    VAV_bot WITH REHEAT Cooling Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    VAV_bot WITH REHEAT CCoil Water Inlet,    !- Water Inlet Node Name
    VAV_bot WITH REHEAT CCoil Water Outlet,    !- Water Outlet Node Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,    !- Air Inlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    VAV_mid WITH REHEAT Cooling Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    VAV_mid WITH REHEAT CCoil Water Inlet,    !- Water Inlet Node Name
    VAV_mid WITH REHEAT CCoil Water Outlet,    !- Water Outlet Node Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode,    !- Air Inlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV_mid WITH REHEAT_HeatCNode,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    VAV_top WITH REHEAT Cooling Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    VAV_top WITH REHEAT CCoil Water Inlet,    !- Water Inlet Node Name
    VAV_top WITH REHEAT CCoil Water Outlet,    !- Water Outlet Node Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode,    !- Air Inlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV_top WITH REHEAT_HeatCNode,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Cooling:Water,
    CAV_bas Cooling Coil,     !- Name
    Always_On,                !- Availability Schedule Name
    Autosize,                 !- Design Water Flow Rate
    Autosize,                 !- Design Air Flow Rate
    Autosize,                 !- Design Inlet Water Temperature
    Autosize,                 !- Design Inlet Air Temperature
    Autosize,                 !- Design Outlet Air Temperature
    Autosize,                 !- Design Inlet Air Humidity Ratio
    Autosize,                 !- Design Outlet Air Humidity Ratio
    CAV_bas CCoil Water Inlet,    !- Water Inlet Node Name
    CAV_bas CCoil Water Outlet,    !- Water Outlet Node Name
    CAV_bas Mixed Air Outlet,    !- Air Inlet Node Name
    CAV_bas Cooling Coil Outlet,    !- Air Outlet Node Name
    SimpleAnalysis,           !- Type of Analysis
    CrossFlow;                !- Heat Exchanger Configuration

Coil:Heating:Water,
    VAV_bot WITH REHEAT Heating Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    VAV_bot WITH REHEAT HCoil Water Inlet,    !- Water Inlet Node Name
    VAV_bot WITH REHEAT HCoil Water Outlet,    !- Water Outlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,    !- Air Inlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    2.8,                      !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    12.8,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Core_bottom VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Core_bottom HCoil Water Inlet,    !- Water Inlet Node Name
    Core_bottom HCoil Water Outlet,    !- Water Outlet Node Name
    Core_bottom VAV Box Damper Node,    !- Air Inlet Node Name
    Core_bottom VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Perimeter_bot_ZN_3 HCoil Water Inlet,    !- Water Inlet Node Name
    Perimeter_bot_ZN_3 HCoil Water Outlet,    !- Water Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Perimeter_bot_ZN_2 HCoil Water Inlet,    !- Water Inlet Node Name
    Perimeter_bot_ZN_2 HCoil Water Outlet,    !- Water Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Perimeter_bot_ZN_1 HCoil Water Inlet,    !- Water Inlet Node Name
    Perimeter_bot_ZN_1 HCoil Water Outlet,    !- Water Outlet Node Name
    Perimeter_bot_ZN_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Perimeter_bot_ZN_4 HCoil Water Inlet,    !- Water Inlet Node Name
    Perimeter_bot_ZN_4 HCoil Water Outlet,    !- Water Outlet Node Name
    Perimeter_bot_ZN_4 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_mid WITH REHEAT Heating Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    VAV_mid WITH REHEAT HCoil Water Inlet,    !- Water Inlet Node Name
    VAV_mid WITH REHEAT HCoil Water Outlet,    !- Water Outlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV_mid WITH REHEAT_HeatCNode,    !- Air Inlet Node Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    2.8,                      !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    12.8,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Core_mid VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Core_mid HCoil Water Inlet,    !- Water Inlet Node Name
    Core_mid HCoil Water Outlet,    !- Water Outlet Node Name
    Core_mid VAV Box Damper Node,    !- Air Inlet Node Name
    Core_mid VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Perimeter_mid_ZN_3 HCoil Water Inlet,    !- Water Inlet Node Name
    Perimeter_mid_ZN_3 HCoil Water Outlet,    !- Water Outlet Node Name
    Perimeter_mid_ZN_3 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Perimeter_mid_ZN_2 HCoil Water Inlet,    !- Water Inlet Node Name
    Perimeter_mid_ZN_2 HCoil Water Outlet,    !- Water Outlet Node Name
    Perimeter_mid_ZN_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Perimeter_mid_ZN_1 HCoil Water Inlet,    !- Water Inlet Node Name
    Perimeter_mid_ZN_1 HCoil Water Outlet,    !- Water Outlet Node Name
    Perimeter_mid_ZN_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Perimeter_mid_ZN_4 HCoil Water Inlet,    !- Water Inlet Node Name
    Perimeter_mid_ZN_4 HCoil Water Outlet,    !- Water Outlet Node Name
    Perimeter_mid_ZN_4 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_top WITH REHEAT Heating Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    VAV_top WITH REHEAT HCoil Water Inlet,    !- Water Inlet Node Name
    VAV_top WITH REHEAT HCoil Water Outlet,    !- Water Outlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV_top WITH REHEAT_HeatCNode,    !- Air Inlet Node Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    2.8,                      !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    12.8,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Core_top VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Core_top HCoil Water Inlet,    !- Water Inlet Node Name
    Core_top HCoil Water Outlet,    !- Water Outlet Node Name
    Core_top VAV Box Damper Node,    !- Air Inlet Node Name
    Core_top VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_top_ZN_3 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Perimeter_top_ZN_3 HCoil Water Inlet,    !- Water Inlet Node Name
    Perimeter_top_ZN_3 HCoil Water Outlet,    !- Water Outlet Node Name
    Perimeter_top_ZN_3 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_top_ZN_3 VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_top_ZN_2 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Perimeter_top_ZN_2 HCoil Water Inlet,    !- Water Inlet Node Name
    Perimeter_top_ZN_2 HCoil Water Outlet,    !- Water Outlet Node Name
    Perimeter_top_ZN_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_top_ZN_2 VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_top_ZN_1 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Perimeter_top_ZN_1 HCoil Water Inlet,    !- Water Inlet Node Name
    Perimeter_top_ZN_1 HCoil Water Outlet,    !- Water Outlet Node Name
    Perimeter_top_ZN_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_top_ZN_1 VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Perimeter_top_ZN_4 VAV Box Reheat Coil,    !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Perimeter_top_ZN_4 HCoil Water Inlet,    !- Water Inlet Node Name
    Perimeter_top_ZN_4 HCoil Water Outlet,    !- Water Outlet Node Name
    Perimeter_top_ZN_4 VAV Box Damper Node,    !- Air Inlet Node Name
    Perimeter_top_ZN_4 VAV Box Outlet Node,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    CAV_bas Heating Coil,     !- Name
    Always_On,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    CAV_bas HCoil Water Inlet,    !- Water Inlet Node Name
    CAV_bas HCoil Water Outlet,    !- Water Outlet Node Name
    CAV_bas Cooling Coil Outlet,    !- Air Inlet Node Name
    CAV_bas Heating Coil Outlet,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.22,                    !- Rated Inlet Water Temperature
    12.8,                     !- Rated Inlet Air Temperature
    54.44,                    !- Rated Outlet Water Temperature
    40,                       !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Electric,
    AirLoop DataCenter Basement_SuppHeatCoil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    AirLoop DataCenter Basement Heating Coil Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter Basement Sup HeatC Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    AirLoop DataCenter bot_SuppHeatCoil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    AirLoop DataCenter bot Heating Coil Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter bot Supply Equipment Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    AirLoop DataCenter mid_SuppHeatCoil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    AirLoop DataCenter mid Heating Coil Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter mid Supply Equipment Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Heating:Electric,
    AirLoop DataCenter top_SuppHeatCoil,    !- Name
    Always_On,                !- Availability Schedule Name
    1,                        !- Efficiency
    autosize,                 !- Nominal Capacity
    AirLoop DataCenter top Heating Coil Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter top Supply Equipment Outlet Node,    !- Air Outlet Node Name
    ;                         !- Temperature Setpoint Node Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter Basement Cooling Coil,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop DataCenter Basement CCoil Water Inlet,    !- Water Inlet Node Name
    AirLoop DataCenter Basement CCoil Water Outlet,    !- Water Outlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter Basement Cooling Coil Outlet,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    3.87873905,               !- Gross Rated Cooling COP
    30,                       !- Rated Entering Water Temperature
    27,                       !- Rated Entering Air DryBulb Temperature
    19,                       !- Rated Entering Air WetBulb Temperature
    WSHP_CoolCapCurveTot,     !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,    !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,      !- Cooling Power Consumption Curve Name
    AirLoop DataCenter Basement DXAC Heat Pump-AutogeneratedPLFCurve,    !- Part Load Fraction Correlation Curve Name
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Latent Capacity Time Constant
    60;                       !- Fan Delay Time

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter bot Cooling Coil,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop DataCenter bot CCoil Water Inlet,    !- Water Inlet Node Name
    AirLoop DataCenter bot CCoil Water Outlet,    !- Water Outlet Node Name
    AirLoop DataCenter bot Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter bot Cooling Coil Outlet,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.00526063,               !- Gross Rated Cooling COP
    30,                       !- Rated Entering Water Temperature
    27,                       !- Rated Entering Air DryBulb Temperature
    19,                       !- Rated Entering Air WetBulb Temperature
    WSHP_CoolCapCurveTot,     !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,    !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,      !- Cooling Power Consumption Curve Name
    AirLoop DataCenter bot DXAC Heat Pump-AutogeneratedPLFCurve,    !- Part Load Fraction Correlation Curve Name
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Latent Capacity Time Constant
    60;                       !- Fan Delay Time

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter mid Cooling Coil,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop DataCenter mid CCoil Water Inlet,    !- Water Inlet Node Name
    AirLoop DataCenter mid CCoil Water Outlet,    !- Water Outlet Node Name
    AirLoop DataCenter mid Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter mid Cooling Coil Outlet,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.00526063,               !- Gross Rated Cooling COP
    30,                       !- Rated Entering Water Temperature
    27,                       !- Rated Entering Air DryBulb Temperature
    19,                       !- Rated Entering Air WetBulb Temperature
    WSHP_CoolCapCurveTot,     !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,    !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,      !- Cooling Power Consumption Curve Name
    AirLoop DataCenter mid DXAC Heat Pump-AutogeneratedPLFCurve,    !- Part Load Fraction Correlation Curve Name
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Latent Capacity Time Constant
    60;                       !- Fan Delay Time

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter top Cooling Coil,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop DataCenter top CCoil Water Inlet,    !- Water Inlet Node Name
    AirLoop DataCenter top CCoil Water Outlet,    !- Water Outlet Node Name
    AirLoop DataCenter top Supply Fan Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter top Cooling Coil Outlet,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Total Cooling Capacity
    autosize,                 !- Gross Rated Sensible Cooling Capacity
    4.00526063,               !- Gross Rated Cooling COP
    30,                       !- Rated Entering Water Temperature
    27,                       !- Rated Entering Air DryBulb Temperature
    19,                       !- Rated Entering Air WetBulb Temperature
    WSHP_CoolCapCurveTot,     !- Total Cooling Capacity Curve Name
    WSHP_CoolCapCurveSens,    !- Sensible Cooling Capacity Curve Name
    WSHP_CoolPowerCurve,      !- Cooling Power Consumption Curve Name
    AirLoop DataCenter top DXAC Heat Pump-AutogeneratedPLFCurve,    !- Part Load Fraction Correlation Curve Name
    0,                        !- Nominal Time for Condensate Removal to Begin
    0,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Latent Capacity Time Constant
    60;                       !- Fan Delay Time

Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter Basement Heating Coil,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop DataCenter Basement HCoil Water Inlet,    !- Water Inlet Node Name
    AirLoop DataCenter Basement HCoil Water Outlet,    !- Water Outlet Node Name
    AirLoop DataCenter Basement Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter Basement Heating Coil Outlet,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.2,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,        !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,      !- Heating Power Consumption Curve Name
    AirLoop DataCenter Basement DXAC Heat Pump-AutogeneratedPLFCurve;    !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter bot Heating Coil,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop DataCenter bot HCoil Water Inlet,    !- Water Inlet Node Name
    AirLoop DataCenter bot HCoil Water Outlet,    !- Water Outlet Node Name
    AirLoop DataCenter bot Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter bot Heating Coil Outlet,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.2,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,        !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,      !- Heating Power Consumption Curve Name
    AirLoop DataCenter bot DXAC Heat Pump-AutogeneratedPLFCurve;    !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter mid Heating Coil,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop DataCenter mid HCoil Water Inlet,    !- Water Inlet Node Name
    AirLoop DataCenter mid HCoil Water Outlet,    !- Water Outlet Node Name
    AirLoop DataCenter mid Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter mid Heating Coil Outlet,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.2,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,        !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,      !- Heating Power Consumption Curve Name
    AirLoop DataCenter mid DXAC Heat Pump-AutogeneratedPLFCurve;    !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
    AirLoop DataCenter top Heating Coil,    !- Name
    ,                         !- Availability Schedule Name
    AirLoop DataCenter top HCoil Water Inlet,    !- Water Inlet Node Name
    AirLoop DataCenter top HCoil Water Outlet,    !- Water Outlet Node Name
    AirLoop DataCenter top Cooling Coil Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter top Heating Coil Outlet,    !- Air Outlet Node Name
    autosize,                 !- Rated Air Flow Rate
    autosize,                 !- Rated Water Flow Rate
    autosize,                 !- Gross Rated Heating Capacity
    4.2,                      !- Gross Rated Heating COP
    20,                       !- Rated Entering Water Temperature
    20,                       !- Rated Entering Air DryBulb Temperature
    1,                        !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
    WSHP_HeatCapCurve,        !- Heating Capacity Curve Name
    WSHP_HeatPowerCurve,      !- Heating Power Consumption Curve Name
    AirLoop DataCenter top DXAC Heat Pump-AutogeneratedPLFCurve;    !- Part Load Fraction Correlation Curve Name

Humidifier:Steam:Electric,
    DataCenter_basement_ZN_6 Humidifier,    !- Name
    Always_On,                !- Availability Schedule Name
    3.72e-05,                 !- Rated Capacity
    100000,                   !- Rated Power
    0,                        !- Rated Fan Power
    0,                        !- Standby Power
    AirLoop DataCenter Basement Sup HeatC Outlet Node,    !- Air Inlet Node Name
    AirLoop DataCenter Basement Supply Equipment Outlet Node;    !- Air Outlet Node Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter Basement DXAC Heat Pump,    !- Name
    Always_On,                !- Availability Schedule Name
    AirLoop DataCenter Basement Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter Basement Sup HeatC Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    DataCenter_basement_ZN_6,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop DataCenter Basement Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop DataCenter Basement Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop DataCenter Basement Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop DataCenter Basement_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter bot DXAC Heat Pump,    !- Name
    Always_On,                !- Availability Schedule Name
    AirLoop DataCenter bot Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter bot Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    DataCenter_bot_ZN_6,      !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop DataCenter bot Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop DataCenter bot Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop DataCenter bot Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop DataCenter bot_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter mid DXAC Heat Pump,    !- Name
    Always_On,                !- Availability Schedule Name
    AirLoop DataCenter mid Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter mid Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    DataCenter_mid_ZN_6,      !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop DataCenter mid Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop DataCenter mid Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop DataCenter mid Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop DataCenter mid_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
    AirLoop DataCenter top DXAC Heat Pump,    !- Name
    Always_On,                !- Availability Schedule Name
    AirLoop DataCenter top Mixed Air Outlet,    !- Air Inlet Node Name
    AirLoop DataCenter top Supply Equipment Outlet Node,    !- Air Outlet Node Name
    autosize,                 !- Supply Air Flow Rate
    DataCenter_top_ZN_6,      !- Controlling Zone or Thermostat Location
    Fan:OnOff,                !- Supply Air Fan Object Type
    AirLoop DataCenter top Supply Fan,    !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Heating Coil Object Type
    AirLoop DataCenter top Heating Coil,    !- Heating Coil Name
    0.001,                    !- Heating Convergence
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Cooling Coil Object Type
    AirLoop DataCenter top Cooling Coil,    !- Cooling Coil Name
    0.001,                    !- Cooling Convergence
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    AirLoop DataCenter top_SuppHeatCoil,    !- Supplemental Heating Coil Name
    50,                       !- Maximum Supply Air Temperature from Supplemental Heater
    ,                         !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    Common OSA Inlet Node,    !- Outdoor DryBulb Temperature Sensor Node Name
    BlowThrough,              !- Fan Placement
    SupplyFanSch;             !- Supply Air Fan Operating Mode Schedule Name

Controller:WaterCoil,
    VAV_bot WITH REHEAT_CoolC_Controller,    !- Name
    Temperature,              !- Control Variable
    REVERSE,                  !- Action
    FLOW,                     !- Actuator Variable
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,    !- Sensor Node Name
    VAV_bot WITH REHEAT CCoil Water Inlet,    !- Actuator Node Name
    ,                         !- Controller Convergence Tolerance
    AUTOSIZE,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    VAV_bot WITH REHEAT_HeatC_Controller,    !- Name
    Temperature,              !- Control Variable
    NORMAL,                   !- Action
    FLOW,                     !- Actuator Variable
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,    !- Sensor Node Name
    VAV_bot WITH REHEAT HCoil Water Inlet,    !- Actuator Node Name
    0.0001,                   !- Controller Convergence Tolerance
    AUTOSIZE,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    VAV_mid WITH REHEAT_CoolC_Controller,    !- Name
    Temperature,              !- Control Variable
    REVERSE,                  !- Action
    FLOW,                     !- Actuator Variable
    VAV_mid WITH REHEAT_CoolC-VAV_mid WITH REHEAT_HeatCNode,    !- Sensor Node Name
    VAV_mid WITH REHEAT CCoil Water Inlet,    !- Actuator Node Name
    ,                         !- Controller Convergence Tolerance
    AUTOSIZE,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    VAV_mid WITH REHEAT_HeatC_Controller,    !- Name
    Temperature,              !- Control Variable
    NORMAL,                   !- Action
    FLOW,                     !- Actuator Variable
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,    !- Sensor Node Name
    VAV_mid WITH REHEAT HCoil Water Inlet,    !- Actuator Node Name
    0.0001,                   !- Controller Convergence Tolerance
    AUTOSIZE,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    VAV_top WITH REHEAT_CoolC_Controller,    !- Name
    Temperature,              !- Control Variable
    REVERSE,                  !- Action
    FLOW,                     !- Actuator Variable
    VAV_top WITH REHEAT_CoolC-VAV_top WITH REHEAT_HeatCNode,    !- Sensor Node Name
    VAV_top WITH REHEAT CCoil Water Inlet,    !- Actuator Node Name
    ,                         !- Controller Convergence Tolerance
    AUTOSIZE,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    VAV_top WITH REHEAT_HeatC_Controller,    !- Name
    Temperature,              !- Control Variable
    NORMAL,                   !- Action
    FLOW,                     !- Actuator Variable
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,    !- Sensor Node Name
    VAV_top WITH REHEAT HCoil Water Inlet,    !- Actuator Node Name
    0.0001,                   !- Controller Convergence Tolerance
    AUTOSIZE,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    CAV_bas_CoolC_Controller,    !- Name
    Temperature,              !- Control Variable
    REVERSE,                  !- Action
    FLOW,                     !- Actuator Variable
    CAV_bas Cooling Coil Outlet,    !- Sensor Node Name
    CAV_bas CCoil Water Inlet,    !- Actuator Node Name
    ,                         !- Controller Convergence Tolerance
    AUTOSIZE,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    CAV_bas_HeatC_Controller,    !- Name
    Temperature,              !- Control Variable
    NORMAL,                   !- Action
    FLOW,                     !- Actuator Variable
    CAV_bas Heating Coil Outlet,    !- Sensor Node Name
    CAV_bas HCoil Water Inlet,    !- Actuator Node Name
    0.0001,                   !- Controller Convergence Tolerance
    AUTOSIZE,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:OutdoorAir,
    VAV_bot WITH REHEAT_OA_Controller,    !- Name
    VAV_bot WITH REHEAT_OARelief Node,    !- Relief Air Outlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,    !- Return Air Node Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,    !- Mixed Air Node Name
    VAV_bot WITH REHEAT_OAInlet Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_BOT WITH REHEAT Max OA Fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_bot WITH REHEAT_DCV,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                         !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    VAV_mid WITH REHEAT_OA_Controller,    !- Name
    VAV_mid WITH REHEAT_OARelief Node,    !- Relief Air Outlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,    !- Return Air Node Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode,    !- Mixed Air Node Name
    VAV_mid WITH REHEAT_OAInlet Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_MID WITH REHEAT Max OA Fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_mid WITH REHEAT_DCV,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                         !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    VAV_top WITH REHEAT_OA_Controller,    !- Name
    VAV_top WITH REHEAT_OARelief Node,    !- Relief Air Outlet Node Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,    !- Return Air Node Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode,    !- Mixed Air Node Name
    VAV_top WITH REHEAT_OAInlet Node,    !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_TOP WITH REHEAT Max OA Fraction,    !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_top WITH REHEAT_DCV,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                         !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    CAV_bas_OA_Controller,    !- Name
    CAV_bas OARelief Node,    !- Relief Air Outlet Node Name
    CAV_bas Supply Equipment Inlet Node,    !- Return Air Node Name
    CAV_bas Mixed Air Outlet,    !- Mixed Air Node Name
    CAV_bas OAInlet Node,     !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                         !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop DataCenter Basement_OA_Controller,    !- Name
    AirLoop DataCenter Basement OARelief Node,    !- Relief Air Outlet Node Name
    AirLoop DataCenter Basement Supply Equipment Inlet Node,    !- Return Air Node Name
    AirLoop DataCenter Basement Mixed Air Outlet,    !- Mixed Air Node Name
    AirLoop DataCenter Basement OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                         !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop DataCenter bot_OA_Controller,    !- Name
    AirLoop DataCenter bot OARelief Node,    !- Relief Air Outlet Node Name
    AirLoop DataCenter bot Supply Equipment Inlet Node,    !- Return Air Node Name
    AirLoop DataCenter bot Mixed Air Outlet,    !- Mixed Air Node Name
    AirLoop DataCenter bot OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                         !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop DataCenter mid_OA_Controller,    !- Name
    AirLoop DataCenter mid OARelief Node,    !- Relief Air Outlet Node Name
    AirLoop DataCenter mid Supply Equipment Inlet Node,    !- Return Air Node Name
    AirLoop DataCenter mid Mixed Air Outlet,    !- Mixed Air Node Name
    AirLoop DataCenter mid OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                         !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AirLoop DataCenter top_OA_Controller,    !- Name
    AirLoop DataCenter top OARelief Node,    !- Relief Air Outlet Node Name
    AirLoop DataCenter top Supply Equipment Inlet Node,    !- Return Air Node Name
    AirLoop DataCenter top Mixed Air Outlet,    !- Mixed Air Node Name
    AirLoop DataCenter top OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit DryBulb Temperature
    ,                         !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit DryBulb Temperature
    LockoutWithHeating,       !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                         !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    VAV_bot WITH REHEAT_DCV,    !- Name
    MinOA_Sched,              !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_bottom,              !- Zone or ZoneList 1 Name
    SZ DSOA Core_bottom,      !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_bot_ZN_3,       !- Zone or ZoneList 2 Name
    SZ DSOA Perimeter_bot_ZN_3,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_bot_ZN_2,       !- Zone or ZoneList 3 Name
    SZ DSOA Perimeter_bot_ZN_2,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_bot_ZN_1,       !- Zone or ZoneList 4 Name
    SZ DSOA Perimeter_bot_ZN_1,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_bot_ZN_4,       !- Zone or ZoneList 5 Name
    SZ DSOA Perimeter_bot_ZN_4,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    VAV_mid WITH REHEAT_DCV,    !- Name
    MinOA_Sched,              !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_mid,                 !- Zone or ZoneList 1 Name
    SZ DSOA Core_mid,         !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_mid_ZN_3,       !- Zone or ZoneList 2 Name
    SZ DSOA Perimeter_mid_ZN_3,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_mid_ZN_2,       !- Zone or ZoneList 3 Name
    SZ DSOA Perimeter_mid_ZN_2,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_mid_ZN_1,       !- Zone or ZoneList 4 Name
    SZ DSOA Perimeter_mid_ZN_1,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_mid_ZN_4,       !- Zone or ZoneList 5 Name
    SZ DSOA Perimeter_mid_ZN_4,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    VAV_top WITH REHEAT_DCV,    !- Name
    MinOA_Sched,              !- Availability Schedule Name
    Yes,                      !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,    !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Core_top,                 !- Zone or ZoneList 1 Name
    SZ DSOA Core_top,         !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 1
    Perimeter_top_ZN_3,       !- Zone or ZoneList 2 Name
    SZ DSOA Perimeter_top_ZN_3,    !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 2
    Perimeter_top_ZN_2,       !- Zone or ZoneList 3 Name
    SZ DSOA Perimeter_top_ZN_2,    !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 3
    Perimeter_top_ZN_1,       !- Zone or ZoneList 4 Name
    SZ DSOA Perimeter_top_ZN_1,    !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,        !- Design Specification Zone Air Distribution Object Name 4
    Perimeter_top_ZN_4,       !- Zone or ZoneList 5 Name
    SZ DSOA Perimeter_top_ZN_4,    !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 5

Controller:MechanicalVentilation,
    Basement_DCV,             !- Name
    MinOA_Sched,              !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    Basement,                 !- Zone or ZoneList 1 Name
    SZ DSOA Basement,         !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    DataCenter_basement_ZN_6_DCV,    !- Name
    MinOA_Sched,              !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    DataCenter_basement_ZN_6,    !- Zone or ZoneList 1 Name
    SZ DSOA DataCenter_basement_ZN_6,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    DataCenter_bot_ZN_6_DCV,    !- Name
    MinOA_Sched,              !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    DataCenter_bot_ZN_6,      !- Zone or ZoneList 1 Name
    SZ DSOA DataCenter_bot_ZN_6,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    DataCenter_mid_ZN_6_DCV,    !- Name
    MinOA_Sched,              !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    DataCenter_mid_ZN_6,      !- Zone or ZoneList 1 Name
    SZ DSOA DataCenter_mid_ZN_6,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    DataCenter_top_ZN_6_DCV,    !- Name
    MinOA_Sched,              !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    DataCenter_top_ZN_6,      !- Zone or ZoneList 1 Name
    SZ DSOA DataCenter_top_ZN_6,    !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building;        !- Design Specification Zone Air Distribution Object Name 1

AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV_bot WITH REHEAT_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_bot WITH REHEAT_Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    VAV_bot WITH REHEAT_CoolC_Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    VAV_bot WITH REHEAT_HeatC_Controller;    !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_mid WITH REHEAT_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV_mid WITH REHEAT_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_mid WITH REHEAT_Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    VAV_mid WITH REHEAT_CoolC_Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    VAV_mid WITH REHEAT_HeatC_Controller;    !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_top WITH REHEAT_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV_top WITH REHEAT_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_top WITH REHEAT_Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    VAV_top WITH REHEAT_CoolC_Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    VAV_top WITH REHEAT_HeatC_Controller;    !- Controller 2 Name

AirLoopHVAC:ControllerList,
    CAV_bas_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    CAV_bas_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    CAV_bas Coil Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    CAV_bas_CoolC_Controller,    !- Controller 1 Name
    Controller:WaterCoil,     !- Controller 2 Object Type
    CAV_bas_HeatC_Controller;    !- Controller 2 Name

AirLoopHVAC:ControllerList,
    AirLoop DataCenter Basement_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    AirLoop DataCenter Basement_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop DataCenter bot_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    AirLoop DataCenter bot_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop DataCenter mid_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    AirLoop DataCenter mid_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AirLoop DataCenter top_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    AirLoop DataCenter top_OA_Controller;    !- Controller 1 Name

AirLoopHVAC,
    VAV_bot WITH REHEAT,      !- Name
    VAV_bot WITH REHEAT_Controllers,    !- Controller List Name
    VAV_bot WITH REHEAT Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    VAV_bot WITH REHEAT Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_mid WITH REHEAT,      !- Name
    VAV_mid WITH REHEAT_Controllers,    !- Controller List Name
    VAV_mid WITH REHEAT Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    VAV_mid WITH REHEAT Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    VAV_mid WITH REHEAT Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    VAV_mid WITH REHEAT Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_top WITH REHEAT,      !- Name
    VAV_top WITH REHEAT_Controllers,    !- Controller List Name
    VAV_top WITH REHEAT Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    VAV_top WITH REHEAT Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    VAV_top WITH REHEAT Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    VAV_top WITH REHEAT Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    VAV_top WITH REHEAT Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    CAV_bas,                  !- Name
    CAV_bas Coil Controllers,    !- Controller List Name
    CAV_bas Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    CAV_bas Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    CAV_bas Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    CAV_bas Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    CAV_bas Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    CAV_bas Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop DataCenter Basement,    !- Name
    ,                         !- Controller List Name
    AirLoop DataCenter Basement Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    AirLoop DataCenter Basement Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    AirLoop DataCenter Basement Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    AirLoop DataCenter Basement Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    AirLoop DataCenter Basement Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    AirLoop DataCenter Basement Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop DataCenter bot,    !- Name
    ,                         !- Controller List Name
    AirLoop DataCenter bot Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    AirLoop DataCenter bot Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    AirLoop DataCenter bot Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    AirLoop DataCenter bot Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    AirLoop DataCenter bot Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    AirLoop DataCenter bot Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop DataCenter mid,    !- Name
    ,                         !- Controller List Name
    AirLoop DataCenter mid Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    AirLoop DataCenter mid Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    AirLoop DataCenter mid Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    AirLoop DataCenter mid Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    AirLoop DataCenter mid Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    AirLoop DataCenter mid Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    AirLoop DataCenter top,    !- Name
    ,                         !- Controller List Name
    AirLoop DataCenter top Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    AirLoop DataCenter top Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    AirLoop DataCenter top Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    AirLoop DataCenter top Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    AirLoop DataCenter top Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    AirLoop DataCenter top Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_bot WITH REHEAT_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV_bot WITH REHEAT_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_mid WITH REHEAT_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV_mid WITH REHEAT_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_top WITH REHEAT_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV_top WITH REHEAT_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    CAV_bas_OA_Equipment,     !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    CAV_bas_OAMixing Box;     !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter Basement_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    AirLoop DataCenter Basement_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter bot_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    AirLoop DataCenter bot_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter mid_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    AirLoop DataCenter mid_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AirLoop DataCenter top_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    AirLoop DataCenter top_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_bot WITH REHEAT_OA,    !- Name
    VAV_bot WITH REHEAT_OA_Controllers,    !- Controller List Name
    VAV_bot WITH REHEAT_OA_Equipment;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_mid WITH REHEAT_OA,    !- Name
    VAV_mid WITH REHEAT_OA_Controllers,    !- Controller List Name
    VAV_mid WITH REHEAT_OA_Equipment;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_top WITH REHEAT_OA,    !- Name
    VAV_top WITH REHEAT_OA_Controllers,    !- Controller List Name
    VAV_top WITH REHEAT_OA_Equipment;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    CAV_bas_OA,               !- Name
    CAV_bas_OA_Controllers,    !- Controller List Name
    CAV_bas_OA_Equipment;     !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter Basement_OA,    !- Name
    AirLoop DataCenter Basement_OA_Controllers,    !- Controller List Name
    AirLoop DataCenter Basement_OA_Equipment;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter bot_OA,    !- Name
    AirLoop DataCenter bot_OA_Controllers,    !- Controller List Name
    AirLoop DataCenter bot_OA_Equipment;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter mid_OA,    !- Name
    AirLoop DataCenter mid_OA_Controllers,    !- Controller List Name
    AirLoop DataCenter mid_OA_Equipment;    !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    AirLoop DataCenter top_OA,    !- Name
    AirLoop DataCenter top_OA_Controllers,    !- Controller List Name
    AirLoop DataCenter top_OA_Equipment;    !- Outdoor Air Equipment List Name

OutdoorAir:Mixer,
    VAV_bot WITH REHEAT_OAMixing Box,    !- Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,    !- Mixed Air Node Name
    VAV_bot WITH REHEAT_OAInlet Node,    !- Outdoor Air Stream Node Name
    VAV_bot WITH REHEAT_OARelief Node,    !- Relief Air Stream Node Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_mid WITH REHEAT_OAMixing Box,    !- Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode,    !- Mixed Air Node Name
    VAV_mid WITH REHEAT_OAInlet Node,    !- Outdoor Air Stream Node Name
    VAV_mid WITH REHEAT_OARelief Node,    !- Relief Air Stream Node Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_top WITH REHEAT_OAMixing Box,    !- Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode,    !- Mixed Air Node Name
    VAV_top WITH REHEAT_OAInlet Node,    !- Outdoor Air Stream Node Name
    VAV_top WITH REHEAT_OARelief Node,    !- Relief Air Stream Node Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    CAV_bas_OAMixing Box,     !- Name
    CAV_bas Mixed Air Outlet,    !- Mixed Air Node Name
    CAV_bas OAInlet Node,     !- Outdoor Air Stream Node Name
    CAV_bas OARelief Node,    !- Relief Air Stream Node Name
    CAV_bas Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AirLoop DataCenter Basement_OAMixing Box,    !- Name
    AirLoop DataCenter Basement Mixed Air Outlet,    !- Mixed Air Node Name
    AirLoop DataCenter Basement OAInlet Node,    !- Outdoor Air Stream Node Name
    AirLoop DataCenter Basement OARelief Node,    !- Relief Air Stream Node Name
    AirLoop DataCenter Basement Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AirLoop DataCenter bot_OAMixing Box,    !- Name
    AirLoop DataCenter bot Mixed Air Outlet,    !- Mixed Air Node Name
    AirLoop DataCenter bot OAInlet Node,    !- Outdoor Air Stream Node Name
    AirLoop DataCenter bot OARelief Node,    !- Relief Air Stream Node Name
    AirLoop DataCenter bot Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AirLoop DataCenter mid_OAMixing Box,    !- Name
    AirLoop DataCenter mid Mixed Air Outlet,    !- Mixed Air Node Name
    AirLoop DataCenter mid OAInlet Node,    !- Outdoor Air Stream Node Name
    AirLoop DataCenter mid OARelief Node,    !- Relief Air Stream Node Name
    AirLoop DataCenter mid Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AirLoop DataCenter top_OAMixing Box,    !- Name
    AirLoop DataCenter top Mixed Air Outlet,    !- Mixed Air Node Name
    AirLoop DataCenter top OAInlet Node,    !- Outdoor Air Stream Node Name
    AirLoop DataCenter top OARelief Node,    !- Relief Air Stream Node Name
    AirLoop DataCenter top Supply Equipment Inlet Node;    !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_bot WITH REHEAT Supply Air Splitter,    !- Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,    !- Inlet Node Name
    Core_bottom VAV Box Inlet Node,    !- Outlet 1 Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,    !- Outlet 2 Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,    !- Outlet 3 Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,    !- Outlet 4 Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node;    !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_mid WITH REHEAT Supply Air Splitter,    !- Name
    VAV_mid WITH REHEAT Zone Equipment Inlet Node,    !- Inlet Node Name
    Core_mid VAV Box Inlet Node,    !- Outlet 1 Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,    !- Outlet 2 Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,    !- Outlet 3 Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,    !- Outlet 4 Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node;    !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_top WITH REHEAT Supply Air Splitter,    !- Name
    VAV_top WITH REHEAT Zone Equipment Inlet Node,    !- Inlet Node Name
    Core_top VAV Box Inlet Node,    !- Outlet 1 Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,    !- Outlet 2 Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,    !- Outlet 3 Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,    !- Outlet 4 Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node;    !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    CAV_bas Supply Air Splitter,    !- Name
    CAV_bas Zone Equipment Inlet Node,    !- Inlet Node Name
    Basement ADU Inlet Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter Basement Supply Air Splitter,    !- Name
    AirLoop DataCenter Basement Zone Equipment Inlet Node,    !- Inlet Node Name
    DataCenter_basement_ZN_6 ADU Inlet Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter bot Supply Air Splitter,    !- Name
    AirLoop DataCenter bot Zone Equipment Inlet Node,    !- Inlet Node Name
    DataCenter_bot_ZN_6 ADU Inlet Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter mid Supply Air Splitter,    !- Name
    AirLoop DataCenter mid Zone Equipment Inlet Node,    !- Inlet Node Name
    DataCenter_mid_ZN_6 ADU Inlet Node;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AirLoop DataCenter top Supply Air Splitter,    !- Name
    AirLoop DataCenter top Zone Equipment Inlet Node,    !- Inlet Node Name
    DataCenter_top_ZN_6 ADU Inlet Node;    !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    VAV_bot WITH REHEAT,      !- Name
    VAV_bot WITH REHEAT Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV_bot WITH REHEAT Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_mid WITH REHEAT,      !- Name
    VAV_mid WITH REHEAT Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV_mid WITH REHEAT Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_top WITH REHEAT,      !- Name
    VAV_top WITH REHEAT Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV_top WITH REHEAT Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    CAV_bas,                  !- Name
    CAV_bas Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    CAV_bas Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop DataCenter Basement,    !- Name
    AirLoop DataCenter Basement Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    AirLoop DataCenter Basement Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop DataCenter bot,    !- Name
    AirLoop DataCenter bot Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    AirLoop DataCenter bot Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop DataCenter mid,    !- Name
    AirLoop DataCenter mid Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    AirLoop DataCenter mid Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AirLoop DataCenter top,    !- Name
    AirLoop DataCenter top Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    AirLoop DataCenter top Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    VAV_bot WITH REHEAT Return Air Mixer,    !- Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,    !- Outlet Node Name
    GroundFloor_Plenum Outlet Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_mid WITH REHEAT Return Air Mixer,    !- Name
    VAV_mid WITH REHEAT Zone Equipment Outlet Node,    !- Outlet Node Name
    MidFloor_Plenum Outlet Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_top WITH REHEAT Return Air Mixer,    !- Name
    VAV_top WITH REHEAT Zone Equipment Outlet Node,    !- Outlet Node Name
    TopFloor_Plenum Outlet Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    CAV_bas Return Air Mixer,    !- Name
    CAV_bas Zone Equipment Outlet Node,    !- Outlet Node Name
    Basement Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter Basement Return Air Mixer,    !- Name
    AirLoop DataCenter Basement Zone Equipment Outlet Node,    !- Outlet Node Name
    DataCenter_basement_ZN_6 Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter bot Return Air Mixer,    !- Name
    AirLoop DataCenter bot Zone Equipment Outlet Node,    !- Outlet Node Name
    DataCenter_bot_ZN_6 Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter mid Return Air Mixer,    !- Name
    AirLoop DataCenter mid Zone Equipment Outlet Node,    !- Outlet Node Name
    DataCenter_mid_ZN_6 Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AirLoop DataCenter top Return Air Mixer,    !- Name
    AirLoop DataCenter top Zone Equipment Outlet Node,    !- Outlet Node Name
    DataCenter_top_ZN_6 Return Air Node;    !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    GroundFloor_Plenum_Return,    !- Name
    GroundFloor_Plenum,       !- Zone Name
    GroundFloor_Plenum_Node,    !- Zone Node Name
    GroundFloor_Plenum Outlet Node,    !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Core_bottom Return Air Node,    !- Inlet 1 Node Name
    Perimeter_bot_ZN_3 Return Air Node,    !- Inlet 2 Node Name
    Perimeter_bot_ZN_2 Return Air Node,    !- Inlet 3 Node Name
    Perimeter_bot_ZN_1 Return Air Node,    !- Inlet 4 Node Name
    Perimeter_bot_ZN_4 Return Air Node;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    MidFloor_Plenum_Return,    !- Name
    MidFloor_Plenum,          !- Zone Name
    MidFloor_Plenum_Node,     !- Zone Node Name
    MidFloor_Plenum Outlet Node,    !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Core_mid Return Air Node,    !- Inlet 1 Node Name
    Perimeter_mid_ZN_3 Return Air Node,    !- Inlet 2 Node Name
    Perimeter_mid_ZN_2 Return Air Node,    !- Inlet 3 Node Name
    Perimeter_mid_ZN_1 Return Air Node,    !- Inlet 4 Node Name
    Perimeter_mid_ZN_4 Return Air Node;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    TopFloor_Plenum_Return,    !- Name
    TopFloor_Plenum,          !- Zone Name
    TopFloor_Plenum_Node,     !- Zone Node Name
    TopFloor_Plenum Outlet Node,    !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Core_top Return Air Node,    !- Inlet 1 Node Name
    Perimeter_top_ZN_3 Return Air Node,    !- Inlet 2 Node Name
    Perimeter_top_ZN_2 Return Air Node,    !- Inlet 3 Node Name
    Perimeter_top_ZN_1 Return Air Node,    !- Inlet 4 Node Name
    Perimeter_top_ZN_4 Return Air Node;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPath,
    VAV_bot WITH REHEAT Return Air Path,    !- Name
    VAV_bot WITH REHEAT Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    GroundFloor_Plenum_Return,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    VAV_bot WITH REHEAT Return Air Mixer;    !- Component 2 Name

AirLoopHVAC:ReturnPath,
    VAV_mid WITH REHEAT Return Air Path,    !- Name
    VAV_mid WITH REHEAT Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    MidFloor_Plenum_Return,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    VAV_mid WITH REHEAT Return Air Mixer;    !- Component 2 Name

AirLoopHVAC:ReturnPath,
    VAV_top WITH REHEAT Return Air Path,    !- Name
    VAV_top WITH REHEAT Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    TopFloor_Plenum_Return,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    VAV_top WITH REHEAT Return Air Mixer;    !- Component 2 Name

AirLoopHVAC:ReturnPath,
    CAV_bas Return Air Path,    !- Name
    CAV_bas Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    CAV_bas Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop DataCenter Basement Return Air Path,    !- Name
    AirLoop DataCenter Basement Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    AirLoop DataCenter Basement Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop DataCenter bot Return Air Path,    !- Name
    AirLoop DataCenter bot Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    AirLoop DataCenter bot Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop DataCenter mid Return Air Path,    !- Name
    AirLoop DataCenter mid Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    AirLoop DataCenter mid Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AirLoop DataCenter top Return Air Path,    !- Name
    AirLoop DataCenter top Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    AirLoop DataCenter top Return Air Mixer;    !- Component 1 Name

Branch,
    HeatSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    HeatSys1 Pump,            !- Component 1 Name
    HeatSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    HeatSys1 Boiler,          !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,    !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,    !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,    !- Component 1 Name
    HeatSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,    !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,    !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Inlet Pipe,    !- Component 1 Name
    CoolSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    CoolSys1 Chiller1 Pump,    !- Component 1 Name
    CoolSys1 Chiller1 Pump Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,    !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,    !- Component 2 Object Type
    CoolSys1 Chiller1,        !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,    !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1;    !- Component 2 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    CoolSys1 Chiller2 Pump,    !- Component 1 Name
    CoolSys1 Chiller2 Pump Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,    !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,    !- Component 2 Object Type
    CoolSys1 Chiller2,        !- Component 2 Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,    !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2;    !- Component 2 Outlet Node Name

Branch,
    CoolSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,    !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    CoolSys1 Pump Secondary,    !- Component 1 Name
    CoolSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,    !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Demand Side Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Demand Side Inlet Pipe,    !- Component 1 Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Heat Exchanger Supply Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    Bypass Heat Exchanger,    !- Component 1 Name
    CoolSys1 Exchanger  Supply Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Exchanger  Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Side Bypass,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Bypass,    !- Component 1 Name
    CoolSys1 Supply Bypass Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Supply Demand Side Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Supply Demand Side Outlet Pipe,    !- Component 1 Name
    CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Supply Side Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Demand Supply Side Inlet Pipe,    !- Component 1 Name
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Heat Exchanger Demand Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,    !- Component 1 Object Type
    Bypass Heat Exchanger,    !- Component 1 Name
    CoolSys1 Exchanger  Demand Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Exchanger  Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Side Bypass,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Demand Bypass,    !- Component 1 Name
    CoolSys1 Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Demand Supply Side Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    CoolSys1 Demand Supply Side Outlet Pipe,    !- Component 1 Name
    CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    HeaderedPumps:VariableSpeed,    !- Component 1 Object Type
    TowerWaterSys Pump,       !- Component 1 Name
    TowerWaterSys Supply Inlet Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Equipment Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,    !- Component 1 Object Type
    TowerWaterSys CoolTower 1,    !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Equipment Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,    !- Component 1 Object Type
    TowerWaterSys CoolTower 2,    !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Supply Equipment Bypass Pipe,    !- Component 1 Name
    TowerWaterSys Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Supply Outlet Pipe,    !- Component 1 Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    TowerWaterSys Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Demand Inlet Pipe,    !- Component 1 Name
    TowerWaterSys Demand Inlet Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Load Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,    !- Component 1 Object Type
    CoolSys1 Chiller1,        !- Component 1 Name
    CoolSys1 Chiller1 Water Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Load Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,    !- Component 1 Object Type
    CoolSys1 Chiller2,        !- Component 1 Name
    CoolSys1 Chiller2 Water Inlet Node,    !- Component 1 Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Demand Bypass Pipe,    !- Component 1 Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    TowerWaterSys Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    TowerWaterSys Demand Outlet Pipe,    !- Component 1 Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    TowerWaterSys Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plant Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    Plant Circ Pump,          !- Component 1 Name
    Plant Supply Inlet Node,    !- Component 1 Inlet Node Name
    Plant Pump Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plant Supply Tower Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    FluidCooler:TwoSpeed,     !- Component 1 Object Type
    Central Tower,            !- Component 1 Name
    Central Tower Inlet Node,    !- Component 1 Inlet Node Name
    Central Tower Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Central Boiler Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    Central Boiler,           !- Component 1 Name
    Central Boiler Inlet Node,    !- Component 1 Inlet Node Name
    Central Boiler Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plant Supply Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Plant Supply Side Bypass,    !- Component 1 Name
    Plant Supply Bypass Inlet Node,    !- Component 1 Inlet Node Name
    Plant Supply Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plant Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Plant Supply Outlet,      !- Component 1 Name
    Plant Supply Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Plant Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plant Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Plant Demand Inlet Pipe,    !- Component 1 Name
    Plant Demand Inlet Node,    !- Component 1 Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plant Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Plant Demand Side Bypass,    !- Component 1 Name
    Cond Demand Bypass Inlet Node,    !- Component 1 Inlet Node Name
    Cond Demand Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    Plant Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Plant Demand Outlet Pipe,    !- Component 1 Name
    Plant Demand Exit Pipe Inlet Node,    !- Component 1 Inlet Node Name
    Plant Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    VAV_bot WITH REHEAT Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV_bot WITH REHEAT_OA,    !- Component 1 Name
    VAV_bot WITH REHEAT Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    VAV_bot WITH REHEAT Cooling Coil,    !- Component 2 Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,    !- Component 2 Inlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    VAV_bot WITH REHEAT Heating Coil,    !- Component 3 Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode,    !- Component 3 Inlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    VAV_bot WITH REHEAT Fan,    !- Component 4 Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,    !- Component 4 Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    CoolSys1 VAV_bot WITH REHEAT Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_bot WITH REHEAT Cooling Coil,    !- Component 1 Name
    VAV_bot WITH REHEAT CCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 VAV_bot WITH REHEAT Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV_bot WITH REHEAT Heating Coil,    !- Component 1 Name
    VAV_bot WITH REHEAT HCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_bot WITH REHEAT HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Core_bottom Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Core_bottom VAV Box Reheat Coil,    !- Component 1 Name
    Core_bottom HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Core_bottom HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Perimeter_bot_ZN_3 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,    !- Component 1 Name
    Perimeter_bot_ZN_3 HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Perimeter_bot_ZN_2 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,    !- Component 1 Name
    Perimeter_bot_ZN_2 HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Perimeter_bot_ZN_1 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,    !- Component 1 Name
    Perimeter_bot_ZN_1 HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_1 HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Perimeter_bot_ZN_4 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,    !- Component 1 Name
    Perimeter_bot_ZN_4 HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_4 HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    VAV_mid WITH REHEAT Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV_mid WITH REHEAT_OA,    !- Component 1 Name
    VAV_mid WITH REHEAT Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    VAV_mid WITH REHEAT Cooling Coil,    !- Component 2 Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode,    !- Component 2 Inlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV_mid WITH REHEAT_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    VAV_mid WITH REHEAT Heating Coil,    !- Component 3 Name
    VAV_mid WITH REHEAT_CoolC-VAV_mid WITH REHEAT_HeatCNode,    !- Component 3 Inlet Node Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    VAV_mid WITH REHEAT Fan,    !- Component 4 Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,    !- Component 4 Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    CoolSys1 VAV_mid WITH REHEAT Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_mid WITH REHEAT Cooling Coil,    !- Component 1 Name
    VAV_mid WITH REHEAT CCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_mid WITH REHEAT CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 VAV_mid WITH REHEAT Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV_mid WITH REHEAT Heating Coil,    !- Component 1 Name
    VAV_mid WITH REHEAT HCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_mid WITH REHEAT HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Core_mid Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Core_mid VAV Box Reheat Coil,    !- Component 1 Name
    Core_mid HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Core_mid HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Perimeter_mid_ZN_3 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,    !- Component 1 Name
    Perimeter_mid_ZN_3 HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_3 HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Perimeter_mid_ZN_2 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,    !- Component 1 Name
    Perimeter_mid_ZN_2 HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_2 HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Perimeter_mid_ZN_1 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,    !- Component 1 Name
    Perimeter_mid_ZN_1 HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_1 HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Perimeter_mid_ZN_4 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,    !- Component 1 Name
    Perimeter_mid_ZN_4 HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_4 HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    VAV_top WITH REHEAT Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV_top WITH REHEAT_OA,    !- Component 1 Name
    VAV_top WITH REHEAT Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    VAV_top WITH REHEAT Cooling Coil,    !- Component 2 Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode,    !- Component 2 Inlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV_top WITH REHEAT_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    VAV_top WITH REHEAT Heating Coil,    !- Component 3 Name
    VAV_top WITH REHEAT_CoolC-VAV_top WITH REHEAT_HeatCNode,    !- Component 3 Inlet Node Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    VAV_top WITH REHEAT Fan,    !- Component 4 Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,    !- Component 4 Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    CoolSys1 VAV_top WITH REHEAT Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    VAV_top WITH REHEAT Cooling Coil,    !- Component 1 Name
    VAV_top WITH REHEAT CCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_top WITH REHEAT CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 VAV_top WITH REHEAT Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV_top WITH REHEAT Heating Coil,    !- Component 1 Name
    VAV_top WITH REHEAT HCoil Water Inlet,    !- Component 1 Inlet Node Name
    VAV_top WITH REHEAT HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Core_top Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Core_top VAV Box Reheat Coil,    !- Component 1 Name
    Core_top HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Core_top HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Perimeter_top_ZN_3 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_top_ZN_3 VAV Box Reheat Coil,    !- Component 1 Name
    Perimeter_top_ZN_3 HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_3 HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Perimeter_top_ZN_2 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_top_ZN_2 VAV Box Reheat Coil,    !- Component 1 Name
    Perimeter_top_ZN_2 HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_2 HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Perimeter_top_ZN_1 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_top_ZN_1 VAV Box Reheat Coil,    !- Component 1 Name
    Perimeter_top_ZN_1 HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_1 HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Perimeter_top_ZN_4 Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Perimeter_top_ZN_4 VAV Box Reheat Coil,    !- Component 1 Name
    Perimeter_top_ZN_4 HCoil Water Inlet,    !- Component 1 Inlet Node Name
    Perimeter_top_ZN_4 HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    CoolSys1 Basement Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:Water,       !- Component 1 Object Type
    CAV_bas Cooling Coil,     !- Component 1 Name
    CAV_bas CCoil Water Inlet,    !- Component 1 Inlet Node Name
    CAV_bas CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Basement Demand Load Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    CAV_bas Heating Coil,     !- Component 1 Name
    CAV_bas HCoil Water Inlet,    !- Component 1 Inlet Node Name
    CAV_bas HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    CAV_bas Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    CAV_bas_OA,               !- Component 1 Name
    CAV_bas Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    CAV_bas Mixed Air Outlet,    !- Component 1 Outlet Node Name
    Coil:Cooling:Water,       !- Component 2 Object Type
    CAV_bas Cooling Coil,     !- Component 2 Name
    CAV_bas Mixed Air Outlet,    !- Component 2 Inlet Node Name
    CAV_bas Cooling Coil Outlet,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    CAV_bas Heating Coil,     !- Component 3 Name
    CAV_bas Cooling Coil Outlet,    !- Component 3 Inlet Node Name
    CAV_bas Heating Coil Outlet,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    CAV_bas fan,              !- Component 4 Name
    CAV_bas Heating Coil Outlet,    !- Component 4 Inlet Node Name
    CAV_bas Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    WSHP Cooling Plant Branch DataCenter_basement_ZN_6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    AirLoop DataCenter Basement Cooling Coil,    !- Component 1 Name
    AirLoop DataCenter Basement CCoil Water Inlet,    !- Component 1 Inlet Node Name
    AirLoop DataCenter Basement CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    WSHP Heating Plant Branch DataCenter_basement_ZN_6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    AirLoop DataCenter Basement Heating Coil,    !- Component 1 Name
    AirLoop DataCenter Basement HCoil Water Inlet,    !- Component 1 Inlet Node Name
    AirLoop DataCenter Basement HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    AirLoop DataCenter Basement Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop DataCenter Basement_OA,    !- Component 1 Name
    AirLoop DataCenter Basement Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop DataCenter Basement Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop DataCenter Basement DXAC Heat Pump,    !- Component 2 Name
    AirLoop DataCenter Basement Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop DataCenter Basement Sup HeatC Outlet Node,    !- Component 2 Outlet Node Name
    Humidifier:Steam:Electric,    !- Component 3 Object Type
    DataCenter_basement_ZN_6 Humidifier,    !- Component 3 Name
    AirLoop DataCenter Basement Sup HeatC Outlet Node,    !- Component 3 Inlet Node Name
    AirLoop DataCenter Basement Supply Equipment Outlet Node;    !- Component 3 Outlet Node Name

Branch,
    WSHP Cooling Plant Branch DataCenter_bot_ZN_6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    AirLoop DataCenter bot Cooling Coil,    !- Component 1 Name
    AirLoop DataCenter bot CCoil Water Inlet,    !- Component 1 Inlet Node Name
    AirLoop DataCenter bot CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    WSHP Heating Plant Branch DataCenter_bot_ZN_6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    AirLoop DataCenter bot Heating Coil,    !- Component 1 Name
    AirLoop DataCenter bot HCoil Water Inlet,    !- Component 1 Inlet Node Name
    AirLoop DataCenter bot HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    AirLoop DataCenter bot Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop DataCenter bot_OA,    !- Component 1 Name
    AirLoop DataCenter bot Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop DataCenter bot Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop DataCenter bot DXAC Heat Pump,    !- Component 2 Name
    AirLoop DataCenter bot Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop DataCenter bot Supply Equipment Outlet Node;    !- Component 2 Outlet Node Name

Branch,
    WSHP Cooling Plant Branch DataCenter_mid_ZN_6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    AirLoop DataCenter mid Cooling Coil,    !- Component 1 Name
    AirLoop DataCenter mid CCoil Water Inlet,    !- Component 1 Inlet Node Name
    AirLoop DataCenter mid CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    WSHP Heating Plant Branch DataCenter_mid_ZN_6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    AirLoop DataCenter mid Heating Coil,    !- Component 1 Name
    AirLoop DataCenter mid HCoil Water Inlet,    !- Component 1 Inlet Node Name
    AirLoop DataCenter mid HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    AirLoop DataCenter mid Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop DataCenter mid_OA,    !- Component 1 Name
    AirLoop DataCenter mid Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop DataCenter mid Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop DataCenter mid DXAC Heat Pump,    !- Component 2 Name
    AirLoop DataCenter mid Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop DataCenter mid Supply Equipment Outlet Node;    !- Component 2 Outlet Node Name

Branch,
    WSHP Cooling Plant Branch DataCenter_top_ZN_6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    AirLoop DataCenter top Cooling Coil,    !- Component 1 Name
    AirLoop DataCenter top CCoil Water Inlet,    !- Component 1 Inlet Node Name
    AirLoop DataCenter top CCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    WSHP Heating Plant Branch DataCenter_top_ZN_6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,    !- Component 1 Object Type
    AirLoop DataCenter top Heating Coil,    !- Component 1 Name
    AirLoop DataCenter top HCoil Water Inlet,    !- Component 1 Inlet Node Name
    AirLoop DataCenter top HCoil Water Outlet;    !- Component 1 Outlet Node Name

Branch,
    AirLoop DataCenter top Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    AirLoop DataCenter top_OA,    !- Component 1 Name
    AirLoop DataCenter top Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    AirLoop DataCenter top Mixed Air Outlet,    !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitaryHeatPump:WaterToAir,    !- Component 2 Object Type
    AirLoop DataCenter top DXAC Heat Pump,    !- Component 2 Name
    AirLoop DataCenter top Mixed Air Outlet,    !- Component 2 Inlet Node Name
    AirLoop DataCenter top Supply Equipment Outlet Node;    !- Component 2 Outlet Node Name

Branch,
    SWHSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:ConstantSpeed,       !- Component 1 Object Type
    SWHSys1 Pump,             !- Component 1 Name
    SWHSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SWHSys1 Water Heater,     !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,    !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,    !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_bottom sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_bottom sub cat,      !- Component 1 Name
    Core_bottom sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_bottom sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_mid sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_mid sub cat,         !- Component 1 Name
    Core_mid sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_mid sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWH Demand Load Branch Core_top sub cat,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Core_top sub cat,         !- Component 1 Name
    Core_top sub cat Water Inlet Node,    !- Component 1 Inlet Node Name
    Core_top sub cat Water Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    HeatSys1 Supply Branches,    !- Name
    HeatSys1 Supply Inlet Branch,    !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,    !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    HeatSys1 Demand Branches,    !- Name
    HeatSys1 Demand Inlet Branch,    !- Branch 1 Name
    HeatSys1 Core_bottom Demand Load Branch,    !- Branch 2 Name
    HeatSys1 Perimeter_bot_ZN_3 Demand Load Branch,    !- Branch 3 Name
    HeatSys1 Perimeter_bot_ZN_2 Demand Load Branch,    !- Branch 4 Name
    HeatSys1 Perimeter_bot_ZN_1 Demand Load Branch,    !- Branch 5 Name
    HeatSys1 Perimeter_bot_ZN_4 Demand Load Branch,    !- Branch 6 Name
    HeatSys1 Core_mid Demand Load Branch,    !- Branch 7 Name
    HeatSys1 Perimeter_mid_ZN_3 Demand Load Branch,    !- Branch 8 Name
    HeatSys1 Perimeter_mid_ZN_2 Demand Load Branch,    !- Branch 9 Name
    HeatSys1 Perimeter_mid_ZN_1 Demand Load Branch,    !- Branch 10 Name
    HeatSys1 Perimeter_mid_ZN_4 Demand Load Branch,    !- Branch 11 Name
    HeatSys1 Core_top Demand Load Branch,    !- Branch 12 Name
    HeatSys1 Perimeter_top_ZN_3 Demand Load Branch,    !- Branch 13 Name
    HeatSys1 Perimeter_top_ZN_2 Demand Load Branch,    !- Branch 14 Name
    HeatSys1 Perimeter_top_ZN_1 Demand Load Branch,    !- Branch 15 Name
    HeatSys1 Perimeter_top_ZN_4 Demand Load Branch,    !- Branch 16 Name
    HeatSys1 Basement Demand Load Branch,    !- Branch 17 Name
    HeatSys1 VAV_bot WITH REHEAT Demand Load Branch,    !- Branch 18 Name
    HeatSys1 VAV_mid WITH REHEAT Demand Load Branch,    !- Branch 19 Name
    HeatSys1 VAV_top WITH REHEAT Demand Load Branch,    !- Branch 20 Name
    HeatSys1 Demand Bypass Branch,    !- Branch 21 Name
    HeatSys1 Demand Outlet Branch;    !- Branch 22 Name

BranchList,
    CoolSys1 Supply Supply Side Branches,    !- Name
    CoolSys1 Supply Inlet Branch,    !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,    !- Branch 2 Name
    CoolSys1 Supply Equipment Branch 2,    !- Branch 3 Name
    CoolSys1 Supply Equipment Bypass Branch,    !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;    !- Branch 5 Name

BranchList,
    CoolSys1 Demand Demand Side Branches,    !- Name
    CoolSys1 Demand Inlet Branch,    !- Branch 1 Name
    CoolSys1 Basement Demand Load Branch,    !- Branch 2 Name
    CoolSys1 VAV_bot WITH REHEAT Demand Load Branch,    !- Branch 3 Name
    CoolSys1 VAV_mid WITH REHEAT Demand Load Branch,    !- Branch 4 Name
    CoolSys1 VAV_top WITH REHEAT Demand Load Branch,    !- Branch 5 Name
    CoolSys1 Demand Outlet Branch;    !- Branch 6 Name

BranchList,
    CoolSys1 Supply Demand Side Branches,    !- Name
    CoolSys1 Supply Demand Side Inlet Branch,    !- Branch 1 Name
    CoolSys1 Heat Exchanger Supply Branch,    !- Branch 2 Name
    CoolSys1 Supply Side Bypass,    !- Branch 3 Name
    CoolSys1 Supply Demand Side Outlet Branch;    !- Branch 4 Name

BranchList,
    CoolSys1 Demand Supply Side Branches,    !- Name
    CoolSys1 Demand Supply Side Inlet Branch,    !- Branch 1 Name
    CoolSys1 Heat Exchanger Demand Branch,    !- Branch 2 Name
    CoolSys1 Demand Side Bypass,    !- Branch 3 Name
    CoolSys1 Demand Supply Side Outlet Branch;    !- Branch 4 Name

BranchList,
    TowerWaterSys Supply Branches,    !- Name
    TowerWaterSys Supply Inlet Branch,    !- Branch 1 Name
    TowerWaterSys Supply Equipment Branch 1,    !- Branch 2 Name
    TowerWaterSys Supply Equipment Branch 2,    !- Branch 3 Name
    TowerWaterSys Supply Equipment Bypass Branch,    !- Branch 4 Name
    TowerWaterSys Supply Outlet Branch;    !- Branch 5 Name

BranchList,
    TowerWaterSys Demand Branches,    !- Name
    TowerWaterSys Demand Inlet Branch,    !- Branch 1 Name
    TowerWaterSys Demand Load Branch 1,    !- Branch 2 Name
    TowerWaterSys Demand Load Branch 2,    !- Branch 3 Name
    TowerWaterSys Demand Bypass Branch,    !- Branch 4 Name
    TowerWaterSys Demand Outlet Branch;    !- Branch 5 Name

BranchList,
    Plant Supply Side Branches,    !- Name
    Plant Supply Inlet Branch,    !- Branch 1 Name
    Plant Supply Tower Branch,    !- Branch 2 Name
    Central Boiler Branch,    !- Branch 3 Name
    Plant Supply Bypass Branch,    !- Branch 4 Name
    Plant Supply Outlet Branch;    !- Branch 5 Name

BranchList,
    Plant Demand Side Branches,    !- Name
    Plant Demand Inlet Branch,    !- Branch 1 Name
    WSHP Cooling Plant Branch DataCenter_basement_ZN_6,    !- Branch 2 Name
    WSHP Heating Plant Branch DataCenter_basement_ZN_6,    !- Branch 3 Name
    WSHP Cooling Plant Branch DataCenter_bot_ZN_6,    !- Branch 4 Name
    WSHP Heating Plant Branch DataCenter_bot_ZN_6,    !- Branch 5 Name
    WSHP Cooling Plant Branch DataCenter_mid_ZN_6,    !- Branch 6 Name
    WSHP Heating Plant Branch DataCenter_mid_ZN_6,    !- Branch 7 Name
    WSHP Cooling Plant Branch DataCenter_top_ZN_6,    !- Branch 8 Name
    WSHP Heating Plant Branch DataCenter_top_ZN_6,    !- Branch 9 Name
    Plant Demand Bypass Branch,    !- Branch 10 Name
    Plant Demand Outlet Branch;    !- Branch 11 Name

BranchList,
    VAV_bot WITH REHEAT Air Loop Branches,    !- Name
    VAV_bot WITH REHEAT Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    VAV_mid WITH REHEAT Air Loop Branches,    !- Name
    VAV_mid WITH REHEAT Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    VAV_top WITH REHEAT Air Loop Branches,    !- Name
    VAV_top WITH REHEAT Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    CAV_bas Air Loop Branches,    !- Name
    CAV_bas Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop DataCenter Basement Air Loop Branches,    !- Name
    AirLoop DataCenter Basement Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop DataCenter bot Air Loop Branches,    !- Name
    AirLoop DataCenter bot Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop DataCenter mid Air Loop Branches,    !- Name
    AirLoop DataCenter mid Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    AirLoop DataCenter top Air Loop Branches,    !- Name
    AirLoop DataCenter top Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    SWHSys1 Supply Branches,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,    !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Branch 1 Name
    SWH Demand Load Branch Core_bottom sub cat,    !- Branch 2 Name
    SWH Demand Load Branch Core_mid sub cat,    !- Branch 3 Name
    SWH Demand Load Branch Core_top sub cat,    !- Branch 4 Name
    SWHSys1 Demand Bypass Branch,    !- Branch 5 Name
    SWHSys1 Demand Outlet Branch;    !- Branch 6 Name

Connector:Splitter,
    HeatSys1 Supply Splitter,    !- Name
    HeatSys1 Supply Inlet Branch,    !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    HeatSys1 Demand Splitter,    !- Name
    HeatSys1 Demand Inlet Branch,    !- Inlet Branch Name
    HeatSys1 Core_bottom Demand Load Branch,    !- Outlet Branch 1 Name
    HeatSys1 Perimeter_bot_ZN_3 Demand Load Branch,    !- Outlet Branch 2 Name
    HeatSys1 Perimeter_bot_ZN_2 Demand Load Branch,    !- Outlet Branch 3 Name
    HeatSys1 Perimeter_bot_ZN_1 Demand Load Branch,    !- Outlet Branch 4 Name
    HeatSys1 Perimeter_bot_ZN_4 Demand Load Branch,    !- Outlet Branch 5 Name
    HeatSys1 Core_mid Demand Load Branch,    !- Outlet Branch 6 Name
    HeatSys1 Perimeter_mid_ZN_3 Demand Load Branch,    !- Outlet Branch 7 Name
    HeatSys1 Perimeter_mid_ZN_2 Demand Load Branch,    !- Outlet Branch 8 Name
    HeatSys1 Perimeter_mid_ZN_1 Demand Load Branch,    !- Outlet Branch 9 Name
    HeatSys1 Perimeter_mid_ZN_4 Demand Load Branch,    !- Outlet Branch 10 Name
    HeatSys1 Core_top Demand Load Branch,    !- Outlet Branch 11 Name
    HeatSys1 Perimeter_top_ZN_3 Demand Load Branch,    !- Outlet Branch 12 Name
    HeatSys1 Perimeter_top_ZN_2 Demand Load Branch,    !- Outlet Branch 13 Name
    HeatSys1 Perimeter_top_ZN_1 Demand Load Branch,    !- Outlet Branch 14 Name
    HeatSys1 Perimeter_top_ZN_4 Demand Load Branch,    !- Outlet Branch 15 Name
    HeatSys1 Basement Demand Load Branch,    !- Outlet Branch 16 Name
    HeatSys1 VAV_bot WITH REHEAT Demand Load Branch,    !- Outlet Branch 17 Name
    HeatSys1 VAV_mid WITH REHEAT Demand Load Branch,    !- Outlet Branch 18 Name
    HeatSys1 VAV_top WITH REHEAT Demand Load Branch,    !- Outlet Branch 19 Name
    HeatSys1 Demand Bypass Branch;    !- Outlet Branch 20 Name

Connector:Splitter,
    CoolSys1 Supply Supply Side Splitter,    !- Name
    CoolSys1 Supply Inlet Branch,    !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,    !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,    !- Outlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 3 Name

Connector:Splitter,
    CoolSys1 Demand Demand Side Splitter,    !- Name
    CoolSys1 Demand Inlet Branch,    !- Inlet Branch Name
    CoolSys1 VAV_bot WITH REHEAT Demand Load Branch,    !- Outlet Branch 1 Name
    CoolSys1 VAV_mid WITH REHEAT Demand Load Branch,    !- Outlet Branch 2 Name
    CoolSys1 VAV_top WITH REHEAT Demand Load Branch,    !- Outlet Branch 3 Name
    CoolSys1 Basement Demand Load Branch;    !- Outlet Branch 4 Name

Connector:Splitter,
    CoolSys1 Supply Demand Side Splitter,    !- Name
    CoolSys1 Supply Demand Side Inlet Branch,    !- Inlet Branch Name
    CoolSys1 Heat Exchanger Supply Branch,    !- Outlet Branch 1 Name
    CoolSys1 Supply Side Bypass;    !- Outlet Branch 2 Name

Connector:Splitter,
    CoolSys1 Demand Supply Side Splitter,    !- Name
    CoolSys1 Demand Supply Side Inlet Branch,    !- Inlet Branch Name
    CoolSys1 Heat Exchanger Demand Branch,    !- Outlet Branch 1 Name
    CoolSys1 Demand Side Bypass;    !- Outlet Branch 2 Name

Connector:Splitter,
    TowerWaterSys Supply Splitter,    !- Name
    TowerWaterSys Supply Inlet Branch,    !- Inlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,    !- Outlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,    !- Outlet Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch;    !- Outlet Branch 3 Name

Connector:Splitter,
    TowerWaterSys Demand Splitter,    !- Name
    TowerWaterSys Demand Inlet Branch,    !- Inlet Branch Name
    TowerWaterSys Demand Load Branch 1,    !- Outlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,    !- Outlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;    !- Outlet Branch 3 Name

Connector:Splitter,
    Plant Supply Splitter,    !- Name
    Plant Supply Inlet Branch,    !- Inlet Branch Name
    Plant Supply Tower Branch,    !- Outlet Branch 1 Name
    Central Boiler Branch,    !- Outlet Branch 2 Name
    Plant Supply Bypass Branch;    !- Outlet Branch 3 Name

Connector:Splitter,
    Plant Demand Splitter,    !- Name
    Plant Demand Inlet Branch,    !- Inlet Branch Name
    WSHP Cooling Plant Branch DataCenter_basement_ZN_6,    !- Outlet Branch 1 Name
    WSHP Heating Plant Branch DataCenter_basement_ZN_6,    !- Outlet Branch 2 Name
    WSHP Cooling Plant Branch DataCenter_bot_ZN_6,    !- Outlet Branch 3 Name
    WSHP Heating Plant Branch DataCenter_bot_ZN_6,    !- Outlet Branch 4 Name
    WSHP Cooling Plant Branch DataCenter_mid_ZN_6,    !- Outlet Branch 5 Name
    WSHP Heating Plant Branch DataCenter_mid_ZN_6,    !- Outlet Branch 6 Name
    WSHP Cooling Plant Branch DataCenter_top_ZN_6,    !- Outlet Branch 7 Name
    WSHP Heating Plant Branch DataCenter_top_ZN_6,    !- Outlet Branch 8 Name
    Plant Demand Bypass Branch;    !- Outlet Branch 9 Name

Connector:Splitter,
    SWHSys1 Supply Splitter,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SWH Demand Load Branch Core_bottom sub cat,    !- Outlet Branch 1 Name
    SWH Demand Load Branch Core_mid sub cat,    !- Outlet Branch 2 Name
    SWH Demand Load Branch Core_top sub cat,    !- Outlet Branch 3 Name
    SWHSys1 Demand Bypass Branch;    !- Outlet Branch 4 Name

Connector:Mixer,
    HeatSys1 Supply Mixer,    !- Name
    HeatSys1 Supply Outlet Branch,    !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    HeatSys1 Demand Mixer,    !- Name
    HeatSys1 Demand Outlet Branch,    !- Outlet Branch Name
    HeatSys1 Core_bottom Demand Load Branch,    !- Inlet Branch 1 Name
    HeatSys1 Perimeter_bot_ZN_3 Demand Load Branch,    !- Inlet Branch 2 Name
    HeatSys1 Perimeter_bot_ZN_2 Demand Load Branch,    !- Inlet Branch 3 Name
    HeatSys1 Perimeter_bot_ZN_1 Demand Load Branch,    !- Inlet Branch 4 Name
    HeatSys1 Perimeter_bot_ZN_4 Demand Load Branch,    !- Inlet Branch 5 Name
    HeatSys1 Core_mid Demand Load Branch,    !- Inlet Branch 6 Name
    HeatSys1 Perimeter_mid_ZN_3 Demand Load Branch,    !- Inlet Branch 7 Name
    HeatSys1 Perimeter_mid_ZN_2 Demand Load Branch,    !- Inlet Branch 8 Name
    HeatSys1 Perimeter_mid_ZN_1 Demand Load Branch,    !- Inlet Branch 9 Name
    HeatSys1 Perimeter_mid_ZN_4 Demand Load Branch,    !- Inlet Branch 10 Name
    HeatSys1 Core_top Demand Load Branch,    !- Inlet Branch 11 Name
    HeatSys1 Perimeter_top_ZN_3 Demand Load Branch,    !- Inlet Branch 12 Name
    HeatSys1 Perimeter_top_ZN_2 Demand Load Branch,    !- Inlet Branch 13 Name
    HeatSys1 Perimeter_top_ZN_1 Demand Load Branch,    !- Inlet Branch 14 Name
    HeatSys1 Perimeter_top_ZN_4 Demand Load Branch,    !- Inlet Branch 15 Name
    HeatSys1 Basement Demand Load Branch,    !- Inlet Branch 16 Name
    HeatSys1 VAV_bot WITH REHEAT Demand Load Branch,    !- Inlet Branch 17 Name
    HeatSys1 VAV_mid WITH REHEAT Demand Load Branch,    !- Inlet Branch 18 Name
    HeatSys1 VAV_top WITH REHEAT Demand Load Branch,    !- Inlet Branch 19 Name
    HeatSys1 Demand Bypass Branch;    !- Inlet Branch 20 Name

Connector:Mixer,
    CoolSys1 Supply Supply Side Mixer,    !- Name
    CoolSys1 Supply Outlet Branch,    !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,    !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,    !- Inlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 3 Name

Connector:Mixer,
    CoolSys1 Demand Demand Side Mixer,    !- Name
    CoolSys1 Demand Outlet Branch,    !- Outlet Branch Name
    CoolSys1 VAV_bot WITH REHEAT Demand Load Branch,    !- Inlet Branch 1 Name
    CoolSys1 VAV_mid WITH REHEAT Demand Load Branch,    !- Inlet Branch 2 Name
    CoolSys1 VAV_top WITH REHEAT Demand Load Branch,    !- Inlet Branch 3 Name
    CoolSys1 Basement Demand Load Branch;    !- Inlet Branch 4 Name

Connector:Mixer,
    CoolSys1 Supply Demand Side Mixer,    !- Name
    CoolSys1 Supply Demand Side Outlet Branch,    !- Outlet Branch Name
    CoolSys1 Heat Exchanger Supply Branch,    !- Inlet Branch 1 Name
    CoolSys1 Supply Side Bypass;    !- Inlet Branch 2 Name

Connector:Mixer,
    CoolSys1 Demand Supply Side Mixer,    !- Name
    CoolSys1 Demand Supply Side Outlet Branch,    !- Outlet Branch Name
    CoolSys1 Heat Exchanger Demand Branch,    !- Inlet Branch 1 Name
    CoolSys1 Demand Side Bypass;    !- Inlet Branch 2 Name

Connector:Mixer,
    TowerWaterSys Supply Mixer,    !- Name
    TowerWaterSys Supply Outlet Branch,    !- Outlet Branch Name
    TowerWaterSys Supply Equipment Branch 1,    !- Inlet Branch 1 Name
    TowerWaterSys Supply Equipment Branch 2,    !- Inlet Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch;    !- Inlet Branch 3 Name

Connector:Mixer,
    TowerWaterSys Demand Mixer,    !- Name
    TowerWaterSys Demand Outlet Branch,    !- Outlet Branch Name
    TowerWaterSys Demand Load Branch 1,    !- Inlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,    !- Inlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;    !- Inlet Branch 3 Name

Connector:Mixer,
    Plant Supply Mixer,       !- Name
    Plant Supply Outlet Branch,    !- Outlet Branch Name
    Plant Supply Tower Branch,    !- Inlet Branch 1 Name
    Central Boiler Branch,    !- Inlet Branch 2 Name
    Plant Supply Bypass Branch;    !- Inlet Branch 3 Name

Connector:Mixer,
    Plant Demand Mixer,       !- Name
    Plant Demand Outlet Branch,    !- Outlet Branch Name
    WSHP Cooling Plant Branch DataCenter_basement_ZN_6,    !- Inlet Branch 1 Name
    WSHP Heating Plant Branch DataCenter_basement_ZN_6,    !- Inlet Branch 2 Name
    WSHP Cooling Plant Branch DataCenter_bot_ZN_6,    !- Inlet Branch 3 Name
    WSHP Heating Plant Branch DataCenter_bot_ZN_6,    !- Inlet Branch 4 Name
    WSHP Cooling Plant Branch DataCenter_mid_ZN_6,    !- Inlet Branch 5 Name
    WSHP Heating Plant Branch DataCenter_mid_ZN_6,    !- Inlet Branch 6 Name
    WSHP Cooling Plant Branch DataCenter_top_ZN_6,    !- Inlet Branch 7 Name
    WSHP Heating Plant Branch DataCenter_top_ZN_6,    !- Inlet Branch 8 Name
    Plant Demand Bypass Branch;    !- Inlet Branch 9 Name

Connector:Mixer,
    SWHSys1 Supply Mixer,     !- Name
    SWHSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,     !- Name
    SWHSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SWH Demand Load Branch Core_bottom sub cat,    !- Inlet Branch 1 Name
    SWH Demand Load Branch Core_mid sub cat,    !- Inlet Branch 2 Name
    SWH Demand Load Branch Core_top sub cat,    !- Inlet Branch 3 Name
    SWHSys1 Demand Bypass Branch;    !- Inlet Branch 4 Name

ConnectorList,
    HeatSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    HeatSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    HeatSys1 Supply Mixer;    !- Connector 2 Name

ConnectorList,
    HeatSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    HeatSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    HeatSys1 Demand Mixer;    !- Connector 2 Name

ConnectorList,
    CoolSys1 Supply Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CoolSys1 Supply Supply Side Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CoolSys1 Supply Supply Side Mixer;    !- Connector 2 Name

ConnectorList,
    CoolSys1 Demand Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CoolSys1 Demand Demand Side Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CoolSys1 Demand Demand Side Mixer;    !- Connector 2 Name

ConnectorList,
    CoolSys1 Supply Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CoolSys1 Supply Demand Side Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CoolSys1 Supply Demand Side Mixer;    !- Connector 2 Name

ConnectorList,
    CoolSys1 Demand Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    CoolSys1 Demand Supply Side Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    CoolSys1 Demand Supply Side Mixer;    !- Connector 2 Name

ConnectorList,
    TowerWaterSys Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    TowerWaterSys Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    TowerWaterSys Supply Mixer;    !- Connector 2 Name

ConnectorList,
    TowerWaterSys Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    TowerWaterSys Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    TowerWaterSys Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Plant Supply Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Plant Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Plant Supply Mixer;       !- Connector 2 Name

ConnectorList,
    Plant Demand Side Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    Plant Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    Plant Demand Mixer;       !- Connector 2 Name

ConnectorList,
    SWHSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Supply Mixer;     !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Demand Mixer;     !- Connector 2 Name

NodeList,
    VAV_bot WITH REHEAT_OANode List,    !- Name
    VAV_bot WITH REHEAT_OAInlet Node;    !- Node 1 Name

NodeList,
    Core_bottom Inlet Nodes,    !- Name
    Core_bottom VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_3 Inlet Nodes,    !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_2 Inlet Nodes,    !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_1 Inlet Nodes,    !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_bot_ZN_4 Inlet Nodes,    !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    VAV_mid WITH REHEAT_OANode List,    !- Name
    VAV_mid WITH REHEAT_OAInlet Node;    !- Node 1 Name

NodeList,
    Core_mid Inlet Nodes,     !- Name
    Core_mid VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_3 Inlet Nodes,    !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_2 Inlet Nodes,    !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_1 Inlet Nodes,    !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_mid_ZN_4 Inlet Nodes,    !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    VAV_top WITH REHEAT_OANode List,    !- Name
    VAV_top WITH REHEAT_OAInlet Node;    !- Node 1 Name

NodeList,
    Core_top Inlet Nodes,     !- Name
    Core_top VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_3 Inlet Nodes,    !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_2 Inlet Nodes,    !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_1 Inlet Nodes,    !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Perimeter_top_ZN_4 Inlet Nodes,    !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node;    !- Node 1 Name

NodeList,
    Basement Inlet Nodes,     !- Name
    Basement Direct Air Inlet Node;    !- Node 1 Name

NodeList,
    CAV_bas_OANode List,      !- Name
    CAV_bas OAInlet Node;     !- Node 1 Name

NodeList,
    DataCenter_basement_ZN_6 Inlet Nodes,    !- Name
    DataCenter_basement_ZN_6 Direct Air Inlet Node;    !- Node 1 Name

NodeList,
    AirLoop DataCenter Basement_OANode List,    !- Name
    AirLoop DataCenter Basement OAInlet Node;    !- Node 1 Name

NodeList,
    DataCenter_bot_ZN_6 Inlet Nodes,    !- Name
    DataCenter_bot_ZN_6 Direct Air Inlet Node;    !- Node 1 Name

NodeList,
    AirLoop DataCenter bot_OANode List,    !- Name
    AirLoop DataCenter bot OAInlet Node;    !- Node 1 Name

NodeList,
    DataCenter_mid_ZN_6 Inlet Nodes,    !- Name
    DataCenter_mid_ZN_6 Direct Air Inlet Node;    !- Node 1 Name

NodeList,
    AirLoop DataCenter mid_OANode List,    !- Name
    AirLoop DataCenter mid OAInlet Node;    !- Node 1 Name

NodeList,
    DataCenter_top_ZN_6 Inlet Nodes,    !- Name
    DataCenter_top_ZN_6 Direct Air Inlet Node;    !- Node 1 Name

NodeList,
    AirLoop DataCenter top_OANode List,    !- Name
    AirLoop DataCenter top OAInlet Node;    !- Node 1 Name

OutdoorAir:Node,
    Common OSA Inlet Node,    !- Name
    -1;                       !- Height Above Ground

OutdoorAir:Node,
    TowerWaterSys CoolTower OA ref Node;    !- Name

OutdoorAir:Node,
    Central Tower Outdoor Air Inlet Node,    !- Name
    -1;                       !- Height Above Ground

OutdoorAir:Node,
    VAV_bot WITH REHEAT_CoolC Cond OA node;    !- Name

OutdoorAir:Node,
    VAV_bot WITH REHEAT_CoolCOA Ref node;    !- Name

OutdoorAir:Node,
    VAV_mid WITH REHEAT_CoolC Cond OA node;    !- Name

OutdoorAir:Node,
    VAV_mid WITH REHEAT_CoolCOA Ref node;    !- Name

OutdoorAir:Node,
    VAV_top WITH REHEAT_CoolC Cond OA node;    !- Name

OutdoorAir:Node,
    VAV_top WITH REHEAT_CoolCOA Ref node;    !- Name

OutdoorAir:NodeList,
    VAV_bot WITH REHEAT_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_mid WITH REHEAT_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_top WITH REHEAT_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    CAV_bas_OANode List;      !- Node or NodeList Name 1

OutdoorAir:NodeList,
    AirLoop DataCenter Basement_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    AirLoop DataCenter bot_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    AirLoop DataCenter mid_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    AirLoop DataCenter top_OANode List;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,    !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,    !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,    !- Inlet Node Name
    HeatSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,    !- Name
    HeatSys1 Demand Inlet Node,    !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,    !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,    !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,    !- Inlet Node Name
    HeatSys1 Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Inlet Pipe,    !- Name
    CoolSys1 Supply Inlet Node,    !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,    !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,    !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,    !- Inlet Node Name
    CoolSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,    !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,    !- Inlet Node Name
    CoolSys1 Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Demand Side Inlet Pipe,    !- Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,    !- Inlet Node Name
    CoolSys1 Supply Demand Side Inlet Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Bypass,    !- Name
    CoolSys1 Supply Bypass Inlet Node,    !- Inlet Node Name
    CoolSys1 Supply Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Demand Side Outlet Pipe,    !- Name
    CoolSys1 Supply Demand Side Outlet Pipe Inlet Node,    !- Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Supply Side Inlet Pipe,    !- Name
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,    !- Inlet Node Name
    CoolSys1 Demand Supply Side Inlet Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Bypass,    !- Name
    CoolSys1 Demand Bypass Inlet Node,    !- Inlet Node Name
    CoolSys1 Demand Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Supply Side Outlet Pipe,    !- Name
    CoolSys1 Demand Supply Side Outlet Pipe Inlet Node,    !- Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,    !- Name
    TowerWaterSys Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,    !- Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,    !- Inlet Node Name
    TowerWaterSys Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,    !- Name
    TowerWaterSys Demand Inlet Node,    !- Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,    !- Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,    !- Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,    !- Inlet Node Name
    TowerWaterSys Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Plant Demand Inlet Pipe,    !- Name
    Plant Demand Inlet Node,    !- Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Plant Demand Side Bypass,    !- Name
    Cond Demand Bypass Inlet Node,    !- Inlet Node Name
    Cond Demand Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Plant Demand Outlet Pipe,    !- Name
    Plant Demand Exit Pipe Inlet Node,    !- Inlet Node Name
    Plant Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Plant Supply Side Bypass,    !- Name
    Plant Supply Bypass Inlet Node,    !- Inlet Node Name
    Plant Supply Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    Plant Supply Outlet,      !- Name
    Plant Supply Exit Pipe Inlet Node,    !- Inlet Node Name
    Plant Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,    !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,    !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,    !- Name
    SWHSys1 Demand Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,    !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,    !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Outlet Node Name

Pump:VariableSpeed,
    HeatSys1 Pump,            !- Name
    HeatSys1 Supply Inlet Node,    !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,    !- Outlet Node Name
    AUTOSIZE,                 !- Design Maximum Flow Rate
    180705.7,                 !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.909,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                   !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                  !- Coefficient 3 of the Part Load Performance Curve
    2.5295,                   !- Coefficient 4 of the Part Load Performance Curve
    ,                         !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    ,                         !- Design Power Sizing Method
    ,                         !- Design Electric Power per Unit Flow Rate
    1.4999;                   !- Design Shaft Power per Unit Flow Rate per Unit Head

Pump:VariableSpeed,
    CoolSys1 Pump Secondary,    !- Name
    CoolSys1 Demand Inlet Node,    !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,    !- Outlet Node Name
    autosize,                 !- Design Maximum Flow Rate
    105797.754,               !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.909,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                   !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                   !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    ,                         !- Design Power Sizing Method
    ,                         !- Design Electric Power per Unit Flow Rate
    1.3889;                   !- Design Shaft Power per Unit Flow Rate per Unit Head

Pump:ConstantSpeed,
    CoolSys1 Chiller1 Pump,    !- Name
    CoolSys1 Chiller1 Pump Inlet Node,    !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,    !- Outlet Node Name
    AUTOSIZE,                 !- Design Flow Rate
    73247.353,                !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.909,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    ,                         !- Design Power Sizing Method
    ,                         !- Design Electric Power per Unit Flow Rate
    1.3889;                   !- Design Shaft Power per Unit Flow Rate per Unit Head

Pump:ConstantSpeed,
    CoolSys1 Chiller2 Pump,    !- Name
    CoolSys1 Chiller2 Pump Inlet Node,    !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,    !- Outlet Node Name
    AUTOSIZE,                 !- Design Flow Rate
    73247.353,                !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.909,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- Rotational Speed
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    ,                         !- Design Power Sizing Method
    ,                         !- Design Electric Power per Unit Flow Rate
    1.3889;                   !- Design Shaft Power per Unit Flow Rate per Unit Head

Pump:ConstantSpeed,
    Plant Circ Pump,          !- Name
    Plant Supply Inlet Node,    !- Inlet Node Name
    Plant Pump Outlet Node,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    179045.1073,              !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.909,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

Pump:ConstantSpeed,
    SWHSys1 Pump,             !- Name
    SWHSys1 Supply Inlet Node,    !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,    !- Outlet Node Name
    autosize,                 !- Design Flow Rate
    29891,                    !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.3,                      !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;             !- Pump Control Type

HeaderedPumps:VariableSpeed,
    TowerWaterSys Pump,       !- Name
    TowerWaterSys Supply Inlet Node,    !- Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,    !- Outlet Node Name
    AUTOSIZE,                 !- Total Design Flow Rate
    2,                        !- Number of Pumps in Bank
    SEQUENTIAL,               !- Flow Sequencing Control Scheme
    148556.625,               !- Design Pump Head
    autosize,                 !- Design Power Consumption
    0.909,                    !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                   !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                  !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                   !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Minimum Flow Rate Fraction
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Zone Name
    ,                         !- Skin Loss Radiative Fraction
    ,                         !- Design Power Sizing Method
    ,                         !- Design Electric Power per Unit Flow Rate
    1.4999;                   !- Design Shaft Power per Unit Flow Rate per Unit Head

Boiler:HotWater,
    HeatSys1 Boiler,          !- Name
    NaturalGas,               !- Fuel Type
    1437550.2,                !- Nominal Capacity
    0.8125,                   !- Nominal Thermal Efficiency
    LeavingBoiler,            !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,    !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                 !- Design Water Flow Rate
    0,                        !- Minimum Part Load Ratio
    1.2,                      !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,    !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,    !- Boiler Water Outlet Node Name
    95,                       !- Water Outlet Upper Temperature Limit
    LeavingSetpointModulated,    !- Boiler Flow Mode
    0,                        !- On Cycle Parasitic Electric Load
    1;                        !- Sizing Factor

Boiler:HotWater,
    Central Boiler,           !- Name
    NaturalGas,               !- Fuel Type
    556188.92,                !- Nominal Capacity
    0.8,                      !- Nominal Thermal Efficiency
    LeavingBoiler,            !- Efficiency Curve Temperature Evaluation Variable
    Central Boiler Efficiency Curve,    !- Normalized Boiler Efficiency Curve Name
    autosize,                 !- Design Water Flow Rate
    0,                        !- Minimum Part Load Ratio
    1.2,                      !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    Central Boiler Inlet Node,    !- Boiler Water Inlet Node Name
    Central Boiler Outlet Node,    !- Boiler Water Outlet Node Name
    95,                       !- Water Outlet Upper Temperature Limit
    ConstantFlow;             !- Boiler Flow Mode

Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller1,        !- Name
    1392589.285,              !- Reference Capacity
    6.28,                     !- Reference COP
    6.67,                     !- Reference Leaving Chilled Water Temperature
    34.4444,                  !- Reference Leaving Condenser Water Temperature
    0.0395427,                !- Reference Chilled Water Flow Rate
    AutoSize,                 !- Reference Condenser Water Flow Rate
    WC_CENT_2010_PB_CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    WC_CENT_2010_PB_EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    WC_CENT_300to600_2010_PB_EIRFPLR,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                     !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.15,                     !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller1Node,    !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,    !- Chilled Water Outlet Node Name
    CoolSys1 Chiller1 Water Inlet Node,    !- Condenser Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,    !- Condenser Outlet Node Name
    ,                         !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5,                        !- Leaving Chilled Water Lower Temperature Limit
    ConstantFlow,             !- Chiller Flow Mode Type
    0;                        !- Design Heat Recovery Water Flow Rate

Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller2,        !- Name
    1392589.285,              !- Reference Capacity
    6.28,                     !- Reference COP
    6.67,                     !- Reference Leaving Chilled Water Temperature
    34.4444,                  !- Reference Leaving Condenser Water Temperature
    0.0395427,                !- Reference Chilled Water Flow Rate
    AutoSize,                 !- Reference Condenser Water Flow Rate
    WC_CENT_2010_PB_CAPFT,    !- Cooling Capacity Function of Temperature Curve Name
    WC_CENT_2010_PB_EIRFT,    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    WC_CENT_300to600_2010_PB_EIRFPLR,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                     !- Minimum Part Load Ratio
    1,                        !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    0.15,                     !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller2Node,    !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,    !- Chilled Water Outlet Node Name
    CoolSys1 Chiller2 Water Inlet Node,    !- Condenser Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,    !- Condenser Outlet Node Name
    ,                         !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5,                        !- Leaving Chilled Water Lower Temperature Limit
    ConstantFlow,             !- Chiller Flow Mode Type
    0;                        !- Design Heat Recovery Water Flow Rate

CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 1,    !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower1Node,    !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 1,    !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    26.66,                    !- Design Inlet Air WetBulb Temperature
    2.78444444444444,         !- Design Approach Temperature
    5.55555555555556,         !- Design Range Temperature
    0.07158,                  !- Design Water Flow Rate
    autosize,                 !- Design Air Flow Rate
    20238.6019305396,         !- Design Fan Power
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor
    ,                         !- Drift Loss Percent
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    2,                        !- Number of Cells
    MaximalCell,              !- Cell Control
    ,                         !- Cell Minimum Water Flow Rate Fraction
    ,                         !- Cell Maximum Water Flow Rate Fraction
    1;                        !- Sizing Factor

CoolingTower:VariableSpeed,
    TowerWaterSys CoolTower 2,    !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTower2Node,    !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node 2,    !- Water Outlet Node Name
    CoolToolsCrossFlow,       !- Model Type
    ,                         !- Model Coefficient Name
    26.66,                    !- Design Inlet Air WetBulb Temperature
    2.78444444444444,         !- Design Approach Temperature
    5.55555555555556,         !- Design Range Temperature
    0.07158,                  !- Design Water Flow Rate
    autosize,                 !- Design Air Flow Rate
    20238.6019305396,         !- Design Fan Power
    Tower_Fan_Curve,          !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                      !- Minimum Air Flow Rate Ratio
    0.125,                    !- Fraction of Tower Capacity in Free Convection Regime
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Basin Heater Operating Schedule Name
    ,                         !- Evaporation Loss Mode
    ,                         !- Evaporation Loss Factor
    ,                         !- Drift Loss Percent
    ,                         !- Blowdown Calculation Mode
    ,                         !- Blowdown Concentration Ratio
    ,                         !- Blowdown Makeup Water Usage Schedule Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Outdoor Air Inlet Node Name
    2,                        !- Number of Cells
    MaximalCell,              !- Cell Control
    ,                         !- Cell Minimum Water Flow Rate Fraction
    ,                         !- Cell Maximum Water Flow Rate Fraction
    1;                        !- Sizing Factor

FluidCooler:TwoSpeed,
    Central Tower,            !- Name
    Central Tower Inlet Node,    !- Water Inlet Node Name
    Central Tower Outlet Node,    !- Water Outlet Node Name
    NominalCapacity,          !- Performance Input Method
    ,                         !- High Fan Speed Ufactor Times Area Value
    ,                         !- Low Fan Speed Ufactor Times Area Value
    0.6,                      !- Low Fan Speed UFactor Times Area Sizing Factor
    582060,                   !- High Speed Nominal Capacity
    291030,                   !- Low Speed Nominal Capacity
    0.5,                      !- Low Speed Nominal Capacity Sizing Factor
    51.67,                    !- Design Entering Water Temperature
    35,                       !- Design Entering Air Temperature
    25.6,                     !- Design Entering Air Wetbulb Temperature
    autosize,                 !- Design Water Flow Rate
    autosize,                 !- High Fan Speed Air Flow Rate
    43776.2410666667,         !- High Fan Speed Fan Power
    autocalculate,            !- Low Fan Speed Air Flow Rate
    0.5,                      !- Low Fan Speed Air Flow Rate Sizing Factor
    autocalculate,            !- Low Fan Speed Fan Power
    0.16;                     !- Low Fan Speed Fan Power Sizing Factor

HeatExchanger:FluidToFluid,
    Bypass Heat Exchanger,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    CoolSys1 Exchanger  Supply Inlet Node,    !- Loop Demand Side Inlet Node Name
    CoolSys1 Exchanger  Supply Outlet Node,    !- Loop Demand Side Outlet Node Name
    autosize,                 !- Loop Demand Side Design Flow Rate
    CoolSys1 Exchanger  Demand Inlet Node,    !- Loop Supply Side Inlet Node Name
    CoolSys1 Exchanger  Demand Outlet Node,    !- Loop Supply Side Outlet Node Name
    autosize,                 !- Loop Supply Side Design Flow Rate
    Ideal,                    !- Heat Exchange Model Type
    autosize,                 !- Heat Exchanger UFactor Times Area Value
    UncontrolledOn,           !- Control Type
    ,                         !- Heat Exchanger Setpoint Node Name
    0.01,                     !- Minimum Temperature Difference to Activate Heat Exchanger
    LoopToLoop,               !- Heat Transfer Metering End Use Type
    ,                         !- Component Override Loop Supply Side Inlet Node Name
    ,                         !- Component Override Loop Demand Side Inlet Node Name
    Loop,                     !- Component Override Cooling Control Temperature Mode
    1;                        !- Sizing Factor

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    1.135624,                 !- Tank Volume
    SHWSys1 Water Heater Setpoint Temperature Schedule,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    87921.32,                 !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.80398874,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    7280.88,                  !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    7280.88,                  !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    BASEMENT,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    11.25413987,              !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    11.25413987,              !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,    !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

PlantLoop,
    HeatSys1,                 !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    HeatSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,    !- Plant Side Branch List Name
    HeatSys1 Supply Connectors,    !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,    !- Demand Side Branch List Name
    HeatSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    CoolSys1_Supply,          !- Name
    WATER,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    98,                       !- Maximum Loop Temperature
    1,                        !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    CoolSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    CoolSys1 Supply Supply Side Branches,    !- Plant Side Branch List Name
    CoolSys1 Supply Supply Side Connectors,    !- Plant Side Connector List Name
    CoolSys1 Supply Demand Side Inlet Pipe Inlet Node,    !- Demand Side Inlet Node Name
    CoolSys1 Supply Demand Side Outlet Pipe Outlet Node,    !- Demand Side Outlet Node Name
    CoolSys1 Supply Demand Side Branches,    !- Demand Side Branch List Name
    CoolSys1 Supply Demand Side Connectors,    !- Demand Side Connector List Name
    UniformLoad;              !- Load Distribution Scheme

PlantLoop,
    CoolSys1_Demand,          !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    CoolSys1 Sec Loop Operation,    !- Plant Equipment Operation Scheme Name
    CoolSys1 Demand Inlet Node,    !- Loop Temperature Setpoint Node Name
    98,                       !- Maximum Loop Temperature
    1,                        !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    CoolSys1 Demand Supply Side Inlet Pipe Inlet Node,    !- Plant Side Inlet Node Name
    CoolSys1 Demand Supply Side Outlet Pipe Outlet Node,    !- Plant Side Outlet Node Name
    CoolSys1 Demand Supply Side Branches,    !- Plant Side Branch List Name
    CoolSys1 Demand Supply Side Connectors,    !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    CoolSys1 Demand Demand Side Branches,    !- Demand Side Branch List Name
    CoolSys1 Demand Demand Side Connectors,    !- Demand Side Connector List Name
    UniformLoad;              !- Load Distribution Scheme

PlantLoop,
    Single Water Plant Loop,    !- Name
    UserDefinedFluidType,     !- Fluid Type
    EthyleneGlycol40Percent,    !- User Defined Fluid Type
    Plant Loop Operation,     !- Plant Equipment Operation Scheme Name
    Plant Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    35,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    autosize,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    autocalculate,            !- Plant Loop Volume
    Plant Supply Inlet Node,    !- Plant Side Inlet Node Name
    Plant Supply Outlet Node,    !- Plant Side Outlet Node Name
    Plant Supply Side Branches,    !- Plant Side Branch List Name
    Plant Supply Side Connectors,    !- Plant Side Connector List Name
    Plant Demand Inlet Node,    !- Demand Side Inlet Node Name
    Plant Demand Outlet Node,    !- Demand Side Outlet Node Name
    Plant Demand Side Branches,    !- Demand Side Branch List Name
    Plant Demand Side Connectors,    !- Demand Side Connector List Name
    SequentialLoad,           !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    DualSetpointDeadband;     !- Plant Loop Demand Calculation Scheme

PlantLoop,
    SWHSys1,                  !- Name
    WATER,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60,                       !- Maximum Loop Temperature
    10,                       !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SWHSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches,    !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,    !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches,    !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

CondenserLoop,
    TowerWaterSys,            !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    TowerWaterSys Loop Operation Scheme List,    !- Condenser Equipment Operation Scheme Name
    TowerWaterSys Supply Outlet Node,    !- Condenser Loop Temperature Setpoint Node Name
    80,                       !- Maximum Loop Temperature
    5,                        !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Condenser Loop Volume
    TowerWaterSys Supply Inlet Node,    !- Condenser Side Inlet Node Name
    TowerWaterSys Supply Outlet Node,    !- Condenser Side Outlet Node Name
    TowerWaterSys Supply Branches,    !- Condenser Side Branch List Name
    TowerWaterSys Supply Connectors,    !- Condenser Side Connector List Name
    TowerWaterSys Demand Inlet Node,    !- Demand Side Inlet Node Name
    TowerWaterSys Demand Outlet Node,    !- Demand Side Outlet Node Name
    TowerWaterSys Demand Branches,    !- Condenser Demand Side Branch List Name
    TowerWaterSys Demand Connectors,    !- Condenser Demand Side Connector List Name
    SequentialLoad;           !- Load Distribution Scheme

PlantEquipmentList,
    HeatSys1 Equipment List,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    HeatSys1 Boiler;          !- Equipment 1 Name

PlantEquipmentList,
    CoolSys1 Equipment List 1,    !- Name
    Chiller:Electric:ReformulatedEIR,    !- Equipment 1 Object Type
    CoolSys1 Chiller1;        !- Equipment 1 Name

PlantEquipmentList,
    CoolSys1 Equipment List 2,    !- Name
    Chiller:Electric:ReformulatedEIR,    !- Equipment 1 Object Type
    CoolSys1 Chiller1,        !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,    !- Equipment 2 Object Type
    CoolSys1 Chiller2;        !- Equipment 2 Name

PlantEquipmentList,
    CoolSys1 HeatExchanger,    !- Name
    HeatExchanger:FluidToFluid,    !- Equipment 1 Object Type
    Bypass Heat Exchanger;    !- Equipment 1 Name

PlantEquipmentList,
    SWHSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SWHSys1 Water Heater;     !- Equipment 1 Name

CondenserEquipmentList,
    TowerWaterSys Equipment List 1,    !- Name
    CoolingTower:VariableSpeed,    !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1;    !- Equipment 1 Name

CondenserEquipmentList,
    TowerWaterSys Equipment List 2,    !- Name
    CoolingTower:VariableSpeed,    !- Equipment 1 Object Type
    TowerWaterSys CoolTower 1,    !- Equipment 1 Name
    CoolingTower:VariableSpeed,    !- Equipment 2 Object Type
    TowerWaterSys CoolTower 2;    !- Equipment 2 Name

PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1392589.285,              !- Load Range 1 Upper Limit
    CoolSys1 Equipment List 1,    !- Range 1 Equipment List Name
    1392589.285,              !- Load Range 2 Lower Limit
    100000000000000,          !- Load Range 2 Upper Limit
    CoolSys1 Equipment List 2;    !- Range 2 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Sec Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1392589.285,              !- Load Range 1 Upper Limit
    CoolSys1 HeatExchanger;    !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1392589.285,              !- Load Range 1 Upper Limit
    TowerWaterSys Equipment List 1,    !- Range 1 Equipment List Name
    1392589.285,              !- Load Range 2 Lower Limit
    100000000000000,          !- Load Range 2 Upper Limit
    TowerWaterSys Equipment List 2;    !- Range 2 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    HeatSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SWHSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:ComponentSetpoint,
    WSHPPlant Operation Scheme,    !- Name
    FluidCooler:TwoSpeed,     !- Equipment 1 Object Type
    Central Tower,            !- Equipment 1 Name
    Central Tower Inlet Node,    !- Demand Calculation 1 Node Name
    Plant Supply Outlet Node,    !- Setpoint 1 Node Name
    autosize,                 !- Component 1 Flow Rate
    Cooling,                  !- Operation 1 Type
    Boiler:HotWater,          !- Equipment 2 Object Type
    Central Boiler,           !- Equipment 2 Name
    Central Boiler Inlet Node,    !- Demand Calculation 2 Node Name
    Plant Supply Outlet Node,    !- Setpoint 2 Node Name
    autosize,                 !- Component 2 Flow Rate
    Heating;                  !- Operation 2 Type

PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    CoolSys1 Sec Loop Operation,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    CoolSys1 Sec Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Plant Loop Operation,     !- Name
    PlantEquipmentOperation:ComponentSetpoint,    !- Control Scheme 1 Object Type
    WSHPPlant Operation Scheme,    !- Control Scheme 1 Name
    Always_On;                !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:CoolingLoad,    !- Control Scheme 1 Object Type
    TowerWaterSys Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    Facility_Int_LTG,         !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    InteriorLights:Electricity;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Basement_LSr,             !- Name
    Basement,                 !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Basement_Occ_Sensor,      !- Name
    Basement,                 !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_bottom_LSr,          !- Name
    Core_bottom,              !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_bottom_Occ_Sensor,    !- Name
    Core_bottom,              !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_mid_LSr,             !- Name
    Core_mid,                 !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_mid_Occ_Sensor,      !- Name
    Core_mid,                 !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_top_LSr,             !- Name
    Core_top,                 !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Core_top_Occ_Sensor,      !- Name
    Core_top,                 !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_3_LSr,    !- Name
    Perimeter_bot_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_3_Occ_Sensor,    !- Name
    Perimeter_bot_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_2_LSr,    !- Name
    Perimeter_bot_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_2_Occ_Sensor,    !- Name
    Perimeter_bot_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_1_LSr,    !- Name
    Perimeter_bot_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_1_Occ_Sensor,    !- Name
    Perimeter_bot_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_4_LSr,    !- Name
    Perimeter_bot_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_bot_ZN_4_Occ_Sensor,    !- Name
    Perimeter_bot_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_3_LSr,    !- Name
    Perimeter_mid_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_3_Occ_Sensor,    !- Name
    Perimeter_mid_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_2_LSr,    !- Name
    Perimeter_mid_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_2_Occ_Sensor,    !- Name
    Perimeter_mid_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_1_LSr,    !- Name
    Perimeter_mid_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_1_Occ_Sensor,    !- Name
    Perimeter_mid_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_4_LSr,    !- Name
    Perimeter_mid_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_mid_ZN_4_Occ_Sensor,    !- Name
    Perimeter_mid_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_3_LSr,    !- Name
    Perimeter_top_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_3_Occ_Sensor,    !- Name
    Perimeter_top_ZN_3,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_2_LSr,    !- Name
    Perimeter_top_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_2_Occ_Sensor,    !- Name
    Perimeter_top_ZN_2,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_1_LSr,    !- Name
    Perimeter_top_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_1_Occ_Sensor,    !- Name
    Perimeter_top_ZN_1,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_4_LSr,    !- Name
    Perimeter_top_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    Zone Lights Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Perimeter_top_ZN_4_Occ_Sensor,    !- Name
    Perimeter_top_ZN_4,       !- OutputVariable or OutputMeter Index Key Name
    People Occupant Count;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    ChillerPlantDemandLoad,    !- Name
    CoolSys1_Supply,          !- OutputVariable or OutputMeter Index Key Name
    Plant Supply Side Cooling Demand Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Tower_PumpMassFlow,       !- Name
    TowerWaterSys Supply Inlet Node,    !- OutputVariable or OutputMeter Index Key Name
    System Node Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Chiller1_Status,          !- Name
    CoolSys1 Chiller1,        !- OutputVariable or OutputMeter Index Key Name
    Chiller Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    Chiller2_Status,          !- Name
    CoolSys1 Chiller2,        !- OutputVariable or OutputMeter Index Key Name
    Chiller Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    SensedCurveInput,         !- Name
    Tower_Fan_Curve,          !- OutputVariable or OutputMeter Index Key Name
    Performance Curve Input Variable 1 Value;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    SensedCurveValue,         !- Name
    Tower_Fan_Curve,          !- OutputVariable or OutputMeter Index Key Name
    Performance Curve Output Value;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    vav_bot_OA_VRP,           !- Name
    VAV_bot WITH REHEAT,      !- OutputVariable or OutputMeter Index Key Name
    Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    vav_bot_OA,               !- Name
    VAV_bot WITH REHEAT,      !- OutputVariable or OutputMeter Index Key Name
    Air System Outdoor Air Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    vav_bot_SUPPLY_FLOW,      !- Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode,    !- OutputVariable or OutputMeter Index Key Name
    System Node Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    vav_mid_OA_VRP,           !- Name
    VAV_mid WITH REHEAT,      !- OutputVariable or OutputMeter Index Key Name
    Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    vav_mid_OA,               !- Name
    VAV_mid WITH REHEAT,      !- OutputVariable or OutputMeter Index Key Name
    Air System Outdoor Air Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    vav_mid_SUPPLY_FLOW,      !- Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode,    !- OutputVariable or OutputMeter Index Key Name
    System Node Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    vav_top_OA_VRP,           !- Name
    VAV_top WITH REHEAT,      !- OutputVariable or OutputMeter Index Key Name
    Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    vav_top_OA,               !- Name
    VAV_top WITH REHEAT,      !- OutputVariable or OutputMeter Index Key Name
    Air System Outdoor Air Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    vav_top_SUPPLY_FLOW,      !- Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode,    !- OutputVariable or OutputMeter Index Key Name
    System Node Standard Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    OAT,                      !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    BoilerPLR,                !- Name
    HeatSys1 Boiler,          !- OutputVariable or OutputMeter Index Key Name
    Boiler Part Load Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    Basement_Light_Actuator,    !- Name
    Basement_lights,          !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Core_bottom_Light_Actuator,    !- Name
    Core_bottom_lights,       !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Core_mid_Light_Actuator,    !- Name
    Core_mid_lights,          !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Core_top_Light_Actuator,    !- Name
    Core_top_lights,          !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_3_Light_Actuator,    !- Name
    Perimeter_bot_ZN_3_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_2_Light_Actuator,    !- Name
    Perimeter_bot_ZN_2_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_1_Light_Actuator,    !- Name
    Perimeter_bot_ZN_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_bot_ZN_4_Light_Actuator,    !- Name
    Perimeter_bot_ZN_4_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_3_Light_Actuator,    !- Name
    Perimeter_mid_ZN_3_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_2_Light_Actuator,    !- Name
    Perimeter_mid_ZN_2_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_1_Light_Actuator,    !- Name
    Perimeter_mid_ZN_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_mid_ZN_4_Light_Actuator,    !- Name
    Perimeter_mid_ZN_4_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_3_Light_Actuator,    !- Name
    Perimeter_top_ZN_3_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_2_Light_Actuator,    !- Name
    Perimeter_top_ZN_2_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_1_Light_Actuator,    !- Name
    Perimeter_top_ZN_1_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Perimeter_top_ZN_4_Light_Actuator,    !- Name
    Perimeter_top_ZN_4_lights,    !- Actuated Component Unique Name
    Lights,                   !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Chiller2PumpStatus,       !- Name
    COOLSYS1 CHILLER2 PUMP,    !- Actuated Component Unique Name
    Plant Component Pump:ConstantSpeed,    !- Actuated Component Type
    On/Off Supervisory;       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Chiller1PumpFlow,         !- Name
    COOLSYS1 CHILLER1 PUMP,    !- Actuated Component Unique Name
    Pump,                     !- Actuated Component Type
    Pump Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Chiller2PumpFlow,         !- Name
    COOLSYS1 CHILLER2 PUMP,    !- Actuated Component Unique Name
    Pump,                     !- Actuated Component Type
    Pump Mass Flow Rate;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Chiller2Status,           !- Name
    COOLSYS1 CHILLER2,        !- Actuated Component Unique Name
    Plant Component Chiller:Electric:ReformulatedEIR,    !- Actuated Component Type
    On/Off Supervisory;       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    TowerCurveOutput,         !- Name
    Tower_Fan_Curve,          !- Actuated Component Unique Name
    Curve,                    !- Actuated Component Type
    Curve Result;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    vav_bot_MAX_OA_FRAC,      !- Name
    VAV_BOT WITH REHEAT Max OA Fraction,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    vav_mid_MAX_OA_FRAC,      !- Name
    VAV_MID WITH REHEAT Max OA Fraction,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    vav_top_MAX_OA_FRAC,      !- Name
    VAV_TOP WITH REHEAT Max OA Fraction,    !- Actuated Component Unique Name
    Schedule:Constant,        !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,     !- Name
    CLGSETP_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_w_SB_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum_w_SB,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,     !- Name
    HTGSETP_SCH_Yes_Optimum,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_w_SB_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum_w_SB,    !- Actuated Component Unique Name
    Schedule:Compact,         !- Actuated Component Type
    Schedule Value;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BoilerCurve,              !- Name
    HeatSys1 BOILER EFFICIENCY CURVE,    !- Actuated Component Unique Name
    Curve,                    !- Actuated Component Type
    Curve Result;             !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Basement_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Basement_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_bottom_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Core_bottom_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_mid_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Core_mid_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Core_top_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Core_top_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_3_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_3_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_2_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_2_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_1_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_bot_ZN_4_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_bot_ZN_4_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_3_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_3_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_2_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_2_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_1_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_mid_ZN_4_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_mid_ZN_4_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_3_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_3_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_2_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_2_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_1_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_1_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    SET_Perimeter_top_ZN_4_Light_EMS_Program_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    SET_Perimeter_top_ZN_4_Light_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PlantPump_EMS_Program Manager,    !- Name
    InsideHVACSystemIterationLoop,    !- EnergyPlus Model Calling Point
    PlantPump_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    ChangeTowerFlow_Manager,    !- Name
    InsideHVACSystemIterationLoop,    !- EnergyPlus Model Calling Point
    ChangTowerFlow;           !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    vav_bot_MAX_OA_FRAC_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    vav_bot_MAX_OA_FRAC;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    vav_mid_MAX_OA_FRAC_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    vav_mid_MAX_OA_FRAC;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    vav_top_MAX_OA_FRAC_Prog_Manager,    !- Name
    AfterPredictorAfterHVACManagers,    !- EnergyPlus Model Calling Point
    vav_top_MAX_OA_FRAC;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,    !- Name
    BeginTimestepBeforePredictor,    !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,         !- Name
    BeginNewEnvironment,      !- EnergyPlus Model Calling Point
    SetBoilerPar;             !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,       !- Name
    InsideHVACSystemIterationLoop,    !- EnergyPlus Model Calling Point
    SetBoilerCurve;           !- Program Name 1

EnergyManagementSystem:Program,
    Transformer_Load_Prog,    !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0281;    !- Program Line 1

EnergyManagementSystem:Program,
    SET_Basement_Light_EMS_Program,    !- Name
    SET Basement_LSr_IP=0.093*Basement_LSr/Basement_Area,    !- Program Line 1
    IF (Basement_Occ_Sensor <= 0) && (Basement_LSr_IP >= 0.02),    !- Program Line 2
    SET Basement_Light_Actuator = 0.02*Basement_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Basement_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Core_bottom_Light_EMS_Program,    !- Name
    SET Core_bottom_LSr_IP=0.093*Core_bottom_LSr/Core_bottom_Area,    !- Program Line 1
    IF (Core_bottom_Occ_Sensor <= 0) && (Core_bottom_LSr_IP >= 0.02),    !- Program Line 2
    SET Core_bottom_Light_Actuator = 0.02*Core_bottom_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Core_bottom_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Core_mid_Light_EMS_Program,    !- Name
    SET Core_mid_LSr_IP=0.093*Core_mid_LSr/Core_mid_Area,    !- Program Line 1
    IF (Core_mid_Occ_Sensor <= 0) && (Core_mid_LSr_IP >= 0.02),    !- Program Line 2
    SET Core_mid_Light_Actuator = 0.02*Core_mid_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Core_mid_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Core_top_Light_EMS_Program,    !- Name
    SET Core_top_LSr_IP=0.093*Core_top_LSr/Core_top_Area,    !- Program Line 1
    IF (Core_top_Occ_Sensor <= 0) && (Core_top_LSr_IP >= 0.02),    !- Program Line 2
    SET Core_top_Light_Actuator = 0.02*Core_top_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Core_top_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_3_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_3_LSr_IP=0.093*Perimeter_bot_ZN_3_LSr/Perimeter_bot_ZN_3_Area,    !- Program Line 1
    IF (Perimeter_bot_ZN_3_Occ_Sensor <= 0) && (Perimeter_bot_ZN_3_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_3_Light_Actuator = 0.02*Perimeter_bot_ZN_3_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_3_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_2_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_2_LSr_IP=0.093*Perimeter_bot_ZN_2_LSr/Perimeter_bot_ZN_2_Area,    !- Program Line 1
    IF (Perimeter_bot_ZN_2_Occ_Sensor <= 0) && (Perimeter_bot_ZN_2_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_2_Light_Actuator = 0.02*Perimeter_bot_ZN_2_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_2_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_1_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_1_LSr_IP=0.093*Perimeter_bot_ZN_1_LSr/Perimeter_bot_ZN_1_Area,    !- Program Line 1
    IF (Perimeter_bot_ZN_1_Occ_Sensor <= 0) && (Perimeter_bot_ZN_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_1_Light_Actuator = 0.02*Perimeter_bot_ZN_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_1_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_bot_ZN_4_Light_EMS_Program,    !- Name
    SET Perimeter_bot_ZN_4_LSr_IP=0.093*Perimeter_bot_ZN_4_LSr/Perimeter_bot_ZN_4_Area,    !- Program Line 1
    IF (Perimeter_bot_ZN_4_Occ_Sensor <= 0) && (Perimeter_bot_ZN_4_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_bot_ZN_4_Light_Actuator = 0.02*Perimeter_bot_ZN_4_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_bot_ZN_4_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_3_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_3_LSr_IP=0.093*Perimeter_mid_ZN_3_LSr/Perimeter_mid_ZN_3_Area,    !- Program Line 1
    IF (Perimeter_mid_ZN_3_Occ_Sensor <= 0) && (Perimeter_mid_ZN_3_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_3_Light_Actuator = 0.02*Perimeter_mid_ZN_3_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_3_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_2_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_2_LSr_IP=0.093*Perimeter_mid_ZN_2_LSr/Perimeter_mid_ZN_2_Area,    !- Program Line 1
    IF (Perimeter_mid_ZN_2_Occ_Sensor <= 0) && (Perimeter_mid_ZN_2_LSr_IP >= 0.02),    !- Program Line 2
    IF (DaylightSavings==0) && ((Hour < 7) || (Hour > 16)),    !- Program Line 3
    SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304,    !- Program Line 4
    ELSEIF (DaylightSavings==1) && ((Hour < 6) || (Hour > 15)),    !- Program Line 5
    SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304,    !- Program Line 6
    ELSE,                     !- Program Line 7
    SET Perimeter_mid_ZN_2_Light_Actuator = NULL,    !- Program Line 8
    ENDIF,                    !- Program Line 9
    ELSE,                     !- Program Line 10
    SET Perimeter_mid_ZN_2_Light_Actuator = NULL,    !- Program Line 11
    ENDIF;                    !- Program Line 12

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_1_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_1_LSr_IP=0.093*Perimeter_mid_ZN_1_LSr/Perimeter_mid_ZN_1_Area,    !- Program Line 1
    IF (Perimeter_mid_ZN_1_Occ_Sensor <= 0) && (Perimeter_mid_ZN_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_1_Light_Actuator = 0.02*Perimeter_mid_ZN_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_1_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_mid_ZN_4_Light_EMS_Program,    !- Name
    SET Perimeter_mid_ZN_4_LSr_IP=0.093*Perimeter_mid_ZN_4_LSr/Perimeter_mid_ZN_4_Area,    !- Program Line 1
    IF (Perimeter_mid_ZN_4_Occ_Sensor <= 0) && (Perimeter_mid_ZN_4_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_mid_ZN_4_Light_Actuator = 0.02*Perimeter_mid_ZN_4_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_mid_ZN_4_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_3_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_3_LSr_IP=0.093*Perimeter_top_ZN_3_LSr/Perimeter_top_ZN_3_Area,    !- Program Line 1
    IF (Perimeter_top_ZN_3_Occ_Sensor <= 0) && (Perimeter_top_ZN_3_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_3_Light_Actuator = 0.02*Perimeter_top_ZN_3_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_3_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_2_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_2_LSr_IP=0.093*Perimeter_top_ZN_2_LSr/Perimeter_top_ZN_2_Area,    !- Program Line 1
    IF (Perimeter_top_ZN_2_Occ_Sensor <= 0) && (Perimeter_top_ZN_2_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_2_Light_Actuator = 0.02*Perimeter_top_ZN_2_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_2_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_1_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_1_LSr_IP=0.093*Perimeter_top_ZN_1_LSr/Perimeter_top_ZN_1_Area,    !- Program Line 1
    IF (Perimeter_top_ZN_1_Occ_Sensor <= 0) && (Perimeter_top_ZN_1_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_1_Light_Actuator = 0.02*Perimeter_top_ZN_1_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_1_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    SET_Perimeter_top_ZN_4_Light_EMS_Program,    !- Name
    SET Perimeter_top_ZN_4_LSr_IP=0.093*Perimeter_top_ZN_4_LSr/Perimeter_top_ZN_4_Area,    !- Program Line 1
    IF (Perimeter_top_ZN_4_Occ_Sensor <= 0) && (Perimeter_top_ZN_4_LSr_IP >= 0.02),    !- Program Line 2
    SET Perimeter_top_ZN_4_Light_Actuator = 0.02*Perimeter_top_ZN_4_Area/0.09290304,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET Perimeter_top_ZN_4_Light_Actuator = NULL,    !- Program Line 5
    ENDIF;                    !- Program Line 6

EnergyManagementSystem:Program,
    PlantPump_EMS_Program,    !- Name
    IF ChillerPlantDemandLoad < 1392589.285,    !- Program Line 1
    SET Chiller2PumpStatus = 0,    !- Program Line 2
    SET Chiller2Status = 0,    !- Program Line 3
    SET Chiller2PumpFlow = 0,    !- Program Line 4
    ELSE,                     !- Program Line 5
    SET Chiller2PumpStatus = 1,    !- Program Line 6
    SET Chiller2Status = 1,    !- Program Line 7
    SET Chiller2PumpFlow = Chiller2PumpDesignFlow,    !- Program Line 8
    ENDIF;                    !- Program Line 9

EnergyManagementSystem:Program,
    ChangTowerFlow,           !- Name
    IF Chiller1_Status > 0 && Chiller2_Status == 0 && SensedCurveInput > 0.2,    !- Program Line 1
    IF (0.5 * SensedCurveInput) > 0.2,    !- Program Line 2
    SET AirInput = 0.5 * SensedCurveInput,    !- Program Line 3
    ELSE,                     !- Program Line 4
    SET AirInput = 0.2,       !- Program Line 5
    ENDIF,                    !- Program Line 6
    SET TowerCurveOutput =  2* (AirInput^3),    !- Program Line 7
    ELSE,                     !- Program Line 8
    SET TowerCurveOutput = SensedCurveValue,    !- Program Line 9
    ENDIF;                    !- Program Line 10

EnergyManagementSystem:Program,
    vav_bot_MAX_OA_FRAC,      !- Name
    IF vav_bot_OA > vav_bot_OA_VRP,    !- Program Line 1
    SET vav_bot_MAX_OA_FRAC = NULL,    !- Program Line 2
    ELSE,                     !- Program Line 3
    IF vav_bot_SUPPLY_FLOW > 0,    !- Program Line 4
    SET vav_bot_MAX_OA_FRAC =      2.0305 / vav_bot_SUPPLY_FLOW,    !- Program Line 5
    ELSE,                     !- Program Line 6
    SET vav_bot_MAX_OA_FRAC = NULL,    !- Program Line 7
    ENDIF,                    !- Program Line 8
    ENDIF;                    !- Program Line 9

EnergyManagementSystem:Program,
    vav_mid_MAX_OA_FRAC,      !- Name
    IF vav_mid_OA > vav_mid_OA_VRP,    !- Program Line 1
    SET vav_mid_MAX_OA_FRAC = NULL,    !- Program Line 2
    ELSE,                     !- Program Line 3
    IF vav_mid_SUPPLY_FLOW > 0,    !- Program Line 4
    SET vav_mid_MAX_OA_FRAC =      20.306 / vav_mid_SUPPLY_FLOW,    !- Program Line 5
    ELSE,                     !- Program Line 6
    SET vav_mid_MAX_OA_FRAC = NULL,    !- Program Line 7
    ENDIF,                    !- Program Line 8
    ENDIF;                    !- Program Line 9

EnergyManagementSystem:Program,
    vav_top_MAX_OA_FRAC,      !- Name
    IF vav_top_OA > vav_top_OA_VRP,    !- Program Line 1
    SET vav_top_MAX_OA_FRAC = NULL,    !- Program Line 2
    ELSE,                     !- Program Line 3
    IF vav_top_SUPPLY_FLOW > 0,    !- Program Line 4
    SET vav_top_MAX_OA_FRAC =      2.0305 / vav_top_SUPPLY_FLOW,    !- Program Line 5
    ELSE,                     !- Program Line 6
    SET vav_top_MAX_OA_FRAC = NULL,    !- Program Line 7
    ENDIF,                    !- Program Line 8
    ENDIF;                    !- Program Line 9

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,    !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,    !- Program Line 1
    SET CLGSETP_SCH_Actuator = 26.7,    !- Program Line 2
    SET HTGSETP_SCH_Actuator = 15.6,    !- Program Line 3
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,    !- Program Line 4
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,    !- Program Line 5
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==3 && OAT<23.9 && OAT>1.7,    !- Program Line 6
    SET CLGSETP_SCH_Actuator = 26.7,    !- Program Line 7
    SET HTGSETP_SCH_Actuator = 15.6,    !- Program Line 8
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,    !- Program Line 9
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,    !- Program Line 10
    ELSE,                     !- Program Line 11
    SET CLGSETP_SCH_Actuator = NULL,    !- Program Line 12
    SET HTGSETP_SCH_Actuator = NULL,    !- Program Line 13
    SET CLGSETP_SCH_w_SB_Actuator = NULL,    !- Program Line 14
    SET HTGSETP_SCH_w_SB_Actuator = NULL,    !- Program Line 15
    ENDIF;                    !- Program Line 16

EnergyManagementSystem:Program,
    SetBoilerPar,             !- Name
    SET CapRated =  1437550.20,    !- Program Line 1
    SET EtRated =  0.8125,    !- Program Line 2
    SET CapRated = (CapRated *3.412)/1000,    !- Program Line 3
    SET SkinLossRate = 0.02,    !- Program Line 4
    SET BoilerType = 1,       !- Program Line 5
    IF BoilerType  == 1,      !- Program Line 6
    IF CapRated >10000,       !- Program Line 7
    SET PLRx = 0.2,           !- Program Line 8
    ELSEIF CapRated >5000,    !- Program Line 9
    SET PLRx = 0.25,          !- Program Line 10
    ELSEIF CapRated >1000,    !- Program Line 11
    SET PLRx = 0.33,          !- Program Line 12
    ELSE,                     !- Program Line 13
    SET BoilerType = 2,       !- Program Line 14
    SET PLRx = 0.2,           !- Program Line 15
    ENDIF,                    !- Program Line 16
    ELSE,                     !- Program Line 17
    SET PLRx = 0.2,           !- Program Line 18
    ENDIF,                    !- Program Line 19
    IF BoilerType == 1,       !- Program Line 20
    SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),    !- Program Line 21
    ELSEIF BoilerType == 2,    !- Program Line 22
    SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),    !- Program Line 23
    ELSE,                     !- Program Line 24
    SET CurveX = 0.492 + 1.41 * PLRx - 1.529 * (PLRx^2) + 0.628 * (PLRx^3),    !- Program Line 25
    ENDIF,                    !- Program Line 26
    SET LoadX = CapRated * PLRx,    !- Program Line 27
    SET Etx = CurveX * EtRated,    !- Program Line 28
    SET InputEx = LoadX/Etx,    !- Program Line 29
    SET SkinEx = CapRated * SkinLossRate,    !- Program Line 30
    SET Ecx = (LoadX + SkinEx)/InputEx;    !- Program Line 31

EnergyManagementSystem:Program,
    SetBoilerCurve,           !- Name
    IF BoilerPLR >= PLRx,     !- Program Line 1
    IF BoilerType == 1,       !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),    !- Program Line 3
    ELSEIF BoilerType == 2,    !- Program Line 4
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),    !- Program Line 5
    ELSE,                     !- Program Line 6
    SET BoilerCurve = 0.492 + 1.41*BoilerPLR - 1.529*(BoilerPLR^2) + 0.628*(BoilerPLR^3),    !- Program Line 7
    ENDIF,                    !- Program Line 8
    ELSE,                     !- Program Line 9
    IF BoilerPLR == 0,        !- Program Line 10
    SET BoilerCurve = NULL,    !- Program Line 11
    ELSE,                     !- Program Line 12
    IF BoilerPLR <0.05,       !- Program Line 13
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),    !- Program Line 14
    ELSE,                     !- Program Line 15
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),    !- Program Line 16
    ENDIF,                    !- Program Line 17
    ENDIF,                    !- Program Line 18
    ENDIF;                    !- Program Line 19

EnergyManagementSystem:GlobalVariable,
    Wired_LTG;                !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    BoilerType,               !- Erl Variable 1 Name
    CapRated,                 !- Erl Variable 2 Name
    EtRated,                  !- Erl Variable 3 Name
    PLRx,                     !- Erl Variable 4 Name
    Ecx,                      !- Erl Variable 5 Name
    SkinLossRate;             !- Erl Variable 6 Name

EnergyManagementSystem:OutputVariable,
    Wired_LTG,                !- Name
    Wired_LTG,                !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    ZoneTimeStep,             !- Update Frequency
    ,                         !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:InternalVariable,
    Basement_Area,            !- Name
    Basement,                 !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Core_bottom_Area,         !- Name
    Core_bottom,              !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Core_mid_Area,            !- Name
    Core_mid,                 !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Core_top_Area,            !- Name
    Core_top,                 !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_3_Area,    !- Name
    Perimeter_bot_ZN_3,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_2_Area,    !- Name
    Perimeter_bot_ZN_2,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_1_Area,    !- Name
    Perimeter_bot_ZN_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_bot_ZN_4_Area,    !- Name
    Perimeter_bot_ZN_4,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_3_Area,    !- Name
    Perimeter_mid_ZN_3,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_2_Area,    !- Name
    Perimeter_mid_ZN_2,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_1_Area,    !- Name
    Perimeter_mid_ZN_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_mid_ZN_4_Area,    !- Name
    Perimeter_mid_ZN_4,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_3_Area,    !- Name
    Perimeter_top_ZN_3,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_2_Area,    !- Name
    Perimeter_top_ZN_2,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_1_Area,    !- Name
    Perimeter_top_ZN_1,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Perimeter_top_ZN_4_Area,    !- Name
    Perimeter_top_ZN_4,       !- Internal Data Index Key Name
    Zone Floor Area;          !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Chiller2PumpDesignFlow,    !- Name
    COOLSYS1 CHILLER2 PUMP,    !- Internal Data Index Key Name
    Pump Maximum Mass Flow Rate;    !- Internal Data Type

AvailabilityManager:Scheduled,
    AirLoop DataCenter Basement Availability Manager,    !- Name
    Always_On;                !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop DataCenter bot Availability Manager,    !- Name
    Always_On;                !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop DataCenter mid Availability Manager,    !- Name
    Always_On;                !- Schedule Name

AvailabilityManager:Scheduled,
    AirLoop DataCenter top Availability Manager,    !- Name
    Always_On;                !- Schedule Name

AvailabilityManager:NightCycle,
    VAV_bot WITH REHEAT Availability Manager,    !- Name
    Always_On,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    VAV_mid WITH REHEAT Availability Manager,    !- Name
    Always_On,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    VAV_top WITH REHEAT Availability Manager,    !- Name
    Always_On,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    CAV_bas Availability Manager,    !- Name
    Always_On,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1,                        !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManagerAssignmentList,
    VAV_bot WITH REHEAT Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    VAV_bot WITH REHEAT Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_mid WITH REHEAT Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    VAV_mid WITH REHEAT Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_top WITH REHEAT Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    VAV_top WITH REHEAT Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    CAV_bas Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    CAV_bas Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop DataCenter Basement Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop DataCenter Basement Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop DataCenter bot Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop DataCenter bot Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop DataCenter mid Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop DataCenter mid Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AirLoop DataCenter top Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    AirLoop DataCenter top Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    HW-Loop-Temp-Schedule,    !- Schedule Name
    HeatSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    HW-Loop-Temp-Schedule,    !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    CW-Loop-Temp-Schedule,    !- Schedule Name
    CoolSys1 Demand Inlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    CW-Loop-Temp-Schedule,    !- Schedule Name
    CoolSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    TowerWaterSystem Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    Tower-Loop-Temp-Schedule,    !- Schedule Name
    TowerWaterSys Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SHWSys1-Loop-Temp-Schedule,    !- Schedule Name
    SWHSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,    !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,    !- Low Setpoint Schedule Name
    Plant Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrBasement - Htg,    !- Name
    Temperature,              !- Control Variable
    10,                       !- Minimum Supply Air Temperature
    50,                       !- Maximum Supply Air Temperature
    Basement,                 !- Control Zone Name
    Basement Air Node,        !- Zone Node Name
    Basement Direct Air Inlet Node,    !- Zone Inlet Node Name
    CAV_bas Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrDataCenter_basement_ZN_6 - Htg,    !- Name
    Temperature,              !- Control Variable
    10,                       !- Minimum Supply Air Temperature
    50,                       !- Maximum Supply Air Temperature
    DataCenter_basement_ZN_6,    !- Control Zone Name
    DataCenter_basement_ZN_6 Air Node,    !- Zone Node Name
    DataCenter_basement_ZN_6 Direct Air Inlet Node,    !- Zone Inlet Node Name
    AirLoop DataCenter Basement Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrDataCenter_bot_ZN_6 - Htg,    !- Name
    Temperature,              !- Control Variable
    10,                       !- Minimum Supply Air Temperature
    50,                       !- Maximum Supply Air Temperature
    DataCenter_bot_ZN_6,      !- Control Zone Name
    DataCenter_bot_ZN_6 Air Node,    !- Zone Node Name
    DataCenter_bot_ZN_6 Direct Air Inlet Node,    !- Zone Inlet Node Name
    AirLoop DataCenter bot Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrDataCenter_mid_ZN_6 - Htg,    !- Name
    Temperature,              !- Control Variable
    10,                       !- Minimum Supply Air Temperature
    50,                       !- Maximum Supply Air Temperature
    DataCenter_mid_ZN_6,      !- Control Zone Name
    DataCenter_mid_ZN_6 Air Node,    !- Zone Node Name
    DataCenter_mid_ZN_6 Direct Air Inlet Node,    !- Zone Inlet Node Name
    AirLoop DataCenter mid Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrDataCenter_top_ZN_6 - Htg,    !- Name
    Temperature,              !- Control Variable
    10,                       !- Minimum Supply Air Temperature
    50,                       !- Maximum Supply Air Temperature
    DataCenter_top_ZN_6,      !- Control Zone Name
    DataCenter_top_ZN_6 Air Node,    !- Zone Node Name
    DataCenter_top_ZN_6 Direct Air Inlet Node,    !- Zone Inlet Node Name
    AirLoop DataCenter top Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrBasement - Clg,    !- Name
    Temperature,              !- Control Variable
    10,                       !- Minimum Supply Air Temperature
    50,                       !- Maximum Supply Air Temperature
    Basement,                 !- Control Zone Name
    Basement Air Node,        !- Zone Node Name
    Basement Direct Air Inlet Node,    !- Zone Inlet Node Name
    CAV_bas Zone Equipment Inlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrDataCenter_basement_ZN_6 - Clg,    !- Name
    Temperature,              !- Control Variable
    10,                       !- Minimum Supply Air Temperature
    50,                       !- Maximum Supply Air Temperature
    DataCenter_basement_ZN_6,    !- Control Zone Name
    DataCenter_basement_ZN_6 Air Node,    !- Zone Node Name
    DataCenter_basement_ZN_6 Direct Air Inlet Node,    !- Zone Inlet Node Name
    AirLoop DataCenter Basement Zone Equipment Inlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrDataCenter_bot_ZN_6 - Clg,    !- Name
    Temperature,              !- Control Variable
    10,                       !- Minimum Supply Air Temperature
    50,                       !- Maximum Supply Air Temperature
    DataCenter_bot_ZN_6,      !- Control Zone Name
    DataCenter_bot_ZN_6 Air Node,    !- Zone Node Name
    DataCenter_bot_ZN_6 Direct Air Inlet Node,    !- Zone Inlet Node Name
    AirLoop DataCenter bot Zone Equipment Inlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrDataCenter_mid_ZN_6 - Clg,    !- Name
    Temperature,              !- Control Variable
    10,                       !- Minimum Supply Air Temperature
    50,                       !- Maximum Supply Air Temperature
    DataCenter_mid_ZN_6,      !- Control Zone Name
    DataCenter_mid_ZN_6 Air Node,    !- Zone Node Name
    DataCenter_mid_ZN_6 Direct Air Inlet Node,    !- Zone Inlet Node Name
    AirLoop DataCenter mid Zone Equipment Inlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrDataCenter_top_ZN_6 - Clg,    !- Name
    Temperature,              !- Control Variable
    10,                       !- Minimum Supply Air Temperature
    50,                       !- Maximum Supply Air Temperature
    DataCenter_top_ZN_6,      !- Control Zone Name
    DataCenter_top_ZN_6 Air Node,    !- Zone Node Name
    DataCenter_top_ZN_6 Direct Air Inlet Node,    !- Zone Inlet Node Name
    AirLoop DataCenter top Zone Equipment Inlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Humidity:Minimum,
    DataCenter_basement_ZN_6 Humidifier HUMRAT setpoint,    !- Name
    AirLoop DataCenter Basement Supply Equipment Outlet Node,    !- Setpoint Node or NodeList Name
    DataCenter_basement_ZN_6 Air Node;    !- Control Zone Air Node Name

SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,    !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_CoolC-VAV_bot WITH REHEAT_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,    !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_bot WITH REHEAT_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_bot WITH REHEAT_HeatC-VAV_bot WITH REHEAT FanNode,    !- Fan Inlet Node Name
    VAV_bot WITH REHEAT Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_bot WITH REHEAT_OA-VAV_bot WITH REHEAT_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_mid WITH REHEAT_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,    !- Fan Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_mid WITH REHEAT_CoolC-VAV_mid WITH REHEAT_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_mid WITH REHEAT_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,    !- Fan Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_mid WITH REHEAT_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_mid WITH REHEAT_HeatC-VAV_mid WITH REHEAT FanNode,    !- Fan Inlet Node Name
    VAV_mid WITH REHEAT Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_mid WITH REHEAT_OA-VAV_mid WITH REHEAT_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_top WITH REHEAT_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_top WITH REHEAT Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,    !- Fan Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_top WITH REHEAT_CoolC-VAV_top WITH REHEAT_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_top WITH REHEAT_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_top WITH REHEAT Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,    !- Fan Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_top WITH REHEAT_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_top WITH REHEAT Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_top WITH REHEAT_HeatC-VAV_top WITH REHEAT FanNode,    !- Fan Inlet Node Name
    VAV_top WITH REHEAT Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_top WITH REHEAT_OA-VAV_top WITH REHEAT_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    CAV_bas_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    CAV_bas Zone Equipment Inlet Node,    !- Reference Setpoint Node Name
    CAV_bas Heating Coil Outlet,    !- Fan Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    CAV_bas Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    CAV_bas_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    CAV_bas Zone Equipment Inlet Node,    !- Reference Setpoint Node Name
    CAV_bas Heating Coil Outlet,    !- Fan Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    CAV_bas Cooling Coil Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    CAV_bas_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    CAV_bas Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    CAV_bas Heating Coil Outlet,    !- Fan Inlet Node Name
    CAV_bas Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    CAV_bas Heating Coil Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AirLoop DataCenter Basement_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    AirLoop DataCenter Basement Zone Equipment Inlet Node,    !- Reference Setpoint Node Name
    AirLoop DataCenter Basement Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop DataCenter Basement Supply Fan Outlet,    !- Fan Outlet Node Name
    AirLoop DataCenter Basement Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AirLoop DataCenter bot_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    AirLoop DataCenter bot Zone Equipment Inlet Node,    !- Reference Setpoint Node Name
    AirLoop DataCenter bot Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop DataCenter bot Supply Fan Outlet,    !- Fan Outlet Node Name
    AirLoop DataCenter bot Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AirLoop DataCenter mid_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    AirLoop DataCenter mid Zone Equipment Inlet Node,    !- Reference Setpoint Node Name
    AirLoop DataCenter mid Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop DataCenter mid Supply Fan Outlet,    !- Fan Outlet Node Name
    AirLoop DataCenter mid Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    AirLoop DataCenter top_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    AirLoop DataCenter top Zone Equipment Inlet Node,    !- Reference Setpoint Node Name
    AirLoop DataCenter top Mixed Air Outlet,    !- Fan Inlet Node Name
    AirLoop DataCenter top Supply Fan Outlet,    !- Fan Outlet Node Name
    AirLoop DataCenter top Mixed Air Outlet;    !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    VAV_bot WITH REHEAT Supply Air Temperature Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_bot WITH REHEAT,      !- HVAC Air Loop Name
    12.8,                     !- Minimum Setpoint Temperature
    15.6,                     !- Maximum Setpoint Temperature
    MaximumTemperature,       !- Strategy
    VAV_bot WITH REHEAT Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    VAV_mid WITH REHEAT Supply Air Temperature Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_mid WITH REHEAT,      !- HVAC Air Loop Name
    12.8,                     !- Minimum Setpoint Temperature
    15.6,                     !- Maximum Setpoint Temperature
    MaximumTemperature,       !- Strategy
    VAV_mid WITH REHEAT Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Warmest,
    VAV_top WITH REHEAT Supply Air Temperature Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_top WITH REHEAT,      !- HVAC Air Loop Name
    12.8,                     !- Minimum Setpoint Temperature
    15.6,                     !- Maximum Setpoint Temperature
    MaximumTemperature,       !- Strategy
    VAV_top WITH REHEAT Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    500000,                   !- Rated Capacity
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss
    ,                         !- Rated Load Loss
    0.991,                    !- Nameplate Efficiency
    0.35,                     !- Per Unit Load for Nameplate Efficiency
    75,                       !- Reference Temperature for Nameplate Efficiency
    ,                         !- Per Unit Load for Maximum Efficiency
    Yes,                      !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,    !- Meter 1 Name
    Wired_Int_EQUIP;          !- Meter 2 Name

WaterUse:Equipment,
    Core_bottom sub cat,      !- Name
    WaterUse,                 !- EndUse Subcategory
    3.666667e-05,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_bottom sub cat Temp Sched,    !- Target Temperature Schedule Name
    Core_bottom sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_bottom,              !- Zone Name
    Core_bottom sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_bottom sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_mid sub cat,         !- Name
    WaterUse,                 !- EndUse Subcategory
    3.666667e-05,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_mid sub cat Temp Sched,    !- Target Temperature Schedule Name
    Core_mid sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_mid,                 !- Zone Name
    Core_mid sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_mid sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core_top sub cat,         !- Name
    WaterUse,                 !- EndUse Subcategory
    3.666667e-05,             !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    Core_top sub cat Temp Sched,    !- Target Temperature Schedule Name
    Core_top sub catHot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Core_top,                 !- Zone Name
    Core_top sub cat Sensible fract sched,    !- Sensible Fraction Schedule Name
    Core_top sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Core_bottom sub cat,      !- Name
    Core_bottom sub cat Water Inlet Node,    !- Inlet Node Name
    Core_bottom sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_bottom sub cat;      !- Water Use Equipment 1 Name

WaterUse:Connections,
    Core_mid sub cat,         !- Name
    Core_mid sub cat Water Inlet Node,    !- Inlet Node Name
    Core_mid sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_mid sub cat;         !- Water Use Equipment 1 Name

WaterUse:Connections,
    Core_top sub cat,         !- Name
    Core_top sub cat Water Inlet Node,    !- Inlet Node Name
    Core_top sub cat Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Core_top sub cat;         !- Water Use Equipment 1 Name

Curve:Linear,
    AirLoop DataCenter Basement DXAC Heat Pump-AutogeneratedPLFCurve,    !- Name
    0.83374,                  !- Coefficient1 Constant
    0.16625,                  !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Linear,
    AirLoop DataCenter bot DXAC Heat Pump-AutogeneratedPLFCurve,    !- Name
    0.83374,                  !- Coefficient1 Constant
    0.16625,                  !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Linear,
    AirLoop DataCenter mid DXAC Heat Pump-AutogeneratedPLFCurve,    !- Name
    0.83374,                  !- Coefficient1 Constant
    0.16625,                  !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:Linear,
    AirLoop DataCenter top DXAC Heat Pump-AutogeneratedPLFCurve,    !- Name
    0.83374,                  !- Coefficient1 Constant
    0.16625,                  !- Coefficient2 x
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    1,                        !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless;            !- Output Unit Type

Curve:QuadLinear,
    WSHP_CoolCapCurveTot,     !- Name
    -4.30266987344639,        !- Coefficient1 Constant
    7.18536990534372,         !- Coefficient2 w
    -2.23946714486189,        !- Coefficient3 x
    0.139995928440879,        !- Coefficient4 y
    0.102660179888915,        !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    -100,                     !- Minimum Value of z
    100;                      !- Maximum Value of z

Curve:QuadLinear,
    WSHP_CoolPowerCurve,      !- Name
    -5.67775976415698,        !- Coefficient1 Constant
    0.438988156976704,        !- Coefficient2 w
    5.845277342193,           !- Coefficient3 x
    0.141605667000125,        !- Coefficient4 y
    -0.168727936032429,       !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    -100,                     !- Minimum Value of z
    100;                      !- Maximum Value of z

Curve:QuadLinear,
    WSHP_HeatCapCurve,        !- Name
    0.237847462869254,        !- Coefficient1 Constant
    -3.35823796081626,        !- Coefficient2 w
    3.80640467406376,         !- Coefficient3 x
    0.179200417311554,        !- Coefficient4 y
    0.12860719846082,         !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    -100,                     !- Minimum Value of z
    100;                      !- Maximum Value of z

Curve:QuadLinear,
    WSHP_HeatPowerCurve,      !- Name
    -3.79175529243238,        !- Coefficient1 Constant
    3.38799239505527,         !- Coefficient2 w
    1.5022612076303,          !- Coefficient3 x
    -0.177653510577989,       !- Coefficient4 y
    -0.103079864171839,       !- Coefficient5 z
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    -100,                     !- Minimum Value of z
    100;                      !- Maximum Value of z

Curve:QuintLinear,
    WSHP_CoolCapCurveSens,    !- Name
    6.0019444814887,          !- Coefficient1 Constant
    22.6300677244073,         !- Coefficient2 v
    -26.7960783730934,        !- Coefficient3 w
    -1.72374720346819,        !- Coefficient4 x
    0.490644802367817,        !- Coefficient5 y
    0.0693119353468141,       !- Coefficient6 z
    -100,                     !- Minimum Value of v
    100,                      !- Maximum Value of v
    -100,                     !- Minimum Value of w
    100,                      !- Maximum Value of w
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100,                      !- Maximum Value of y
    -100,                     !- Minimum Value of z
    100;                      !- Maximum Value of z

Curve:Quadratic,
    AC_LT150_2004_EIRFPLR,    !- Name
    0.141,                    !- Coefficient1 Constant
    0.655,                    !- Coefficient2 x
    0.203,                    !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2004_EIRFPLR,    !- Name
    0.141,                    !- Coefficient1 Constant
    0.655,                    !- Coefficient2 x
    0.203,                    !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    AC_LT150_2010_PA_EIRFPLR,    !- Name
    0.141,                    !- Coefficient1 Constant
    0.655,                    !- Coefficient2 x
    0.203,                    !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2010_PA_EIRFPLR,    !- Name
    0.141,                    !- Coefficient1 Constant
    0.655,                    !- Coefficient2 x
    0.203,                    !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    WCC_EIRFPLR,              !- Name
    0.06369119,               !- Coefficient1 Constant
    0.58488832,               !- Coefficient2 x
    0.35280274,               !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-plr,    !- Name
    0.243730007489302,        !- Coefficient1 Constant
    0.165971741402115,        !- Coefficient2 x
    0.586099219608582,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-plr,    !- Name
    0.208981833155775,        !- Coefficient1 Constant
    0.224001372656158,        !- Coefficient2 x
    0.561479374288065,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-plr,    !- Name
    0.246643709273782,        !- Coefficient1 Constant
    0.184575915610184,        !- Coefficient2 x
    0.566463161216033,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-plr,    !- Name
    0.244925668175684,        !- Coefficient1 Constant
    0.218890070535949,        !- Coefficient2 x
    0.532971950588365,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,    !- Name
    0.264370704367519,        !- Coefficient1 Constant
    0.263302396212442,        !- Coefficient2 x
    0.471689663820038,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-plr,    !- Name
    0.304205902179811,        !- Coefficient1 Constant
    0.0738657242488116,       !- Coefficient2 x
    0.621457085571376,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-plr,    !- Name
    0.304205902179811,        !- Coefficient1 Constant
    0.0738657242488116,       !- Coefficient2 x
    0.621457085571376,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-plr,    !- Name
    0.276961437778282,        !- Coefficient1 Constant
    0.101749137141622,        !- Coefficient2 x
    0.621382901680094,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,    !- Name
    0.290890645605933,        !- Coefficient1 Constant
    0.0593657257659549,       !- Coefficient2 x
    0.649421343028111,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,    !- Name
    0.290890645605933,        !- Coefficient1 Constant
    0.0593657257659549,       !- Coefficient2 x
    0.649421343028111,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-plr,    !- Name
    0.107200338164923,        !- Coefficient1 Constant
    0.18261140160702,         !- Coefficient2 x
    0.705182407828055,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-plr,    !- Name
    0.183810628690404,        !- Coefficient1 Constant
    -4.441663e-02,            !- Coefficient2 x
    0.855659760517794,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-plr,    !- Name
    0.0909358559361297,       !- Coefficient1 Constant
    0.207812402682297,        !- Coefficient2 x
    0.696735129081572,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-plr,    !- Name
    0.103664727441931,        !- Coefficient1 Constant
    0.148024452126455,        !- Coefficient2 x
    0.744887320031613,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,    !- Name
    0.0617061022735642,       !- Coefficient1 Constant
    0.261711120841577,        !- Coefficient2 x
    0.677017397684858,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-plr,    !- Name
    0.072182825446741,        !- Coefficient1 Constant
    0.108650031225169,        !- Coefficient2 x
    0.818174408728089,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-plr,    !- Name
    0.0649786389666422,       !- Coefficient1 Constant
    0.151829213809826,        !- Coefficient2 x
    0.779131231823531,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-plr,    !- Name
    0.0828121003830807,       !- Coefficient1 Constant
    0.152816343206313,        !- Coefficient2 x
    0.764822154710605,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,    !- Name
    0.0585829703893892,       !- Coefficient1 Constant
    0.205485686772911,        !- Coefficient2 x
    0.736344937637699,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,    !- Name
    0.0585829703893892,       !- Coefficient1 Constant
    0.205485686772911,        !- Coefficient2 x
    0.736344937637699,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-plr,    !- Name
    0.276036751077667,        !- Coefficient1 Constant
    0.253576804006473,        !- Coefficient2 x
    0.466352585515858,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-plr,    !- Name
    0.250800802489875,        !- Coefficient1 Constant
    0.345915394600576,        !- Coefficient2 x
    0.399137769109547,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-plr,    !- Name
    0.320097331849236,        !- Coefficient1 Constant
    0.0743563119447526,       !- Coefficient2 x
    0.602937685106011,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-plr,    !- Name
    0.281669283772332,        !- Coefficient1 Constant
    0.202762250701057,        !- Coefficient2 x
    0.515409156926609,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-plr,    !- Name
    0.339493762471831,        !- Coefficient1 Constant
    0.0490895433870147,       !- Coefficient2 x
    0.611582147741153,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-plr,    !- Name
    0.309752375539755,        !- Coefficient1 Constant
    0.153649268551135,        !- Coefficient2 x
    0.536462254009109,        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    Central Boiler Efficiency Curve,    !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-plr,    !- Name
    0.0877893569567083,       !- Coefficient1 Constant
    0.185696386797038,        !- Coefficient2 x
    1.56141110643857,         !- Coefficient3 x2
    -0.832304367092322,       !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-plr,    !- Name
    0.118080543023348,        !- Coefficient1 Constant
    0.10747666191967,         !- Coefficient2 x
    1.57083798659907,         !- Coefficient3 x2
    -0.79405059954209,        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-plr,    !- Name
    0.0368488259755917,       !- Coefficient1 Constant
    0.100792200135822,        !- Coefficient2 x
    1.61414212172688,         !- Coefficient3 x2
    -0.748013205238294,       !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-plr,    !- Name
    0.0957110065782636,       !- Coefficient1 Constant
    9.902681e-03,             !- Coefficient2 x
    1.54339631880243,         !- Coefficient3 x2
    -0.646736895539313,       !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Cubic,
    Tower_Fan_Curve,          !- Name
    0,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    1,                        !- Coefficient4 x3
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Bicubic,
    CondensingBoiler_Perf_One_Boiler,    !- Name
    0.946581,                 !- Coefficient1 Constant
    0.022541,                 !- Coefficient2 x
    -3.1e-15,                 !- Coefficient3 x2
    0.00904,                  !- Coefficient4 y
    -0.00029,                 !- Coefficient5 y2
    -0.00176,                 !- Coefficient6 xy
    -0.03203,                 !- Coefficient7 x3
    2.15e-06,                 !- Coefficient8 y3
    0.000827,                 !- Coefficient9 x2y
    1.40464e-05,              !- Coefficient10 xy2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    21.1,                     !- Minimum Value of y
    71,                       !- Maximum Value of y
    ,                         !- Minimum Curve Output
    ,                         !- Maximum Curve Output
    Dimensionless,            !- Input Unit Type for X
    Dimensionless,            !- Input Unit Type for Y
    Dimensionless;            !- Output Unit Type

Curve:Bicubic,
    WC_PD_LT75_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_LT75_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_LT75_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT300_2004_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_300TO600_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT600_2010_PA_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_300TO600_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT600_2010_PB_EIRFPLR,    !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Bicubic,
    ChillerCentEIRPLR,        !- Name
    -0.1360532,               !- Coefficient1 Constant
    0.008642703,              !- Coefficient2 x
    3.855583e-06,             !- Coefficient3 x2
    1.024034,                 !- Coefficient4 y
    0.06047444,               !- Coefficient5 y2
    -0.00894786,              !- Coefficient6 xy
    0,                        !- Coefficient7 x3
    0.05706602,               !- Coefficient8 y3
    0,                        !- Coefficient9 x2y
    0,                        !- Coefficient10 xy2
    31.13,                    !- Minimum Value of x
    36.52,                    !- Maximum Value of x
    0.19,                     !- Minimum Value of y
    1.03;                     !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_CAPFT,         !- Name
    0.906115,                 !- Coefficient1 Constant
    0.0292277,                !- Coefficient2 x
    -0.0003647,               !- Coefficient3 x2
    -0.0009709,               !- Coefficient4 y
    -9.05e-05,                !- Coefficient5 y2
    0.0002527,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_EIRFT,         !- Name
    0.3617105,                !- Coefficient1 Constant
    -0.0229833,               !- Coefficient2 x
    0.0009519,                !- Coefficient3 x2
    0.0131889,                !- Coefficient4 y
    0.0003752,                !- Coefficient5 y2
    -0.0007059,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,    !- Name
    0.906115,                 !- Coefficient1 Constant
    0.0292277,                !- Coefficient2 x
    -0.0003647,               !- Coefficient3 x2
    -0.0009709,               !- Coefficient4 y
    -9.05e-05,                !- Coefficient5 y2
    0.0002527,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,    !- Name
    0.3617105,                !- Coefficient1 Constant
    -0.0229833,               !- Coefficient2 x
    0.0009519,                !- Coefficient3 x2
    0.0131889,                !- Coefficient4 y
    0.0003752,                !- Coefficient5 y2
    -0.0007059,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,    !- Name
    0.906115,                 !- Coefficient1 Constant
    0.0292277,                !- Coefficient2 x
    -0.0003647,               !- Coefficient3 x2
    -0.0009709,               !- Coefficient4 y
    -9.05e-05,                !- Coefficient5 y2
    0.0002527,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,    !- Name
    0.3773115,                !- Coefficient1 Constant
    -0.0229032,               !- Coefficient2 x
    0.0016504,                !- Coefficient3 x2
    0.0118156,                !- Coefficient4 y
    0.0004345,                !- Coefficient5 y2
    -0.0010132,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,      !- Name
    0.9061171,                !- Coefficient1 Constant
    0.0292267,                !- Coefficient2 x
    -0.0003665,               !- Coefficient3 x2
    -0.0009698,               !- Coefficient4 y
    -9.07e-05,                !- Coefficient5 y2
    0.0002535,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,      !- Name
    0.3617782,                !- Coefficient1 Constant
    -0.0230016,               !- Coefficient2 x
    0.0009672,                !- Coefficient3 x2
    0.0131801,                !- Coefficient4 y
    0.0003761,                !- Coefficient5 y2
    -0.0007121,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,    !- Name
    0.7446451,                !- Coefficient1 Constant
    0.0114858,                !- Coefficient2 x
    1.48e-05,                 !- Coefficient3 x2
    0.022401,                 !- Coefficient4 y
    -0.000688,                !- Coefficient5 y2
    0.0009839,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,    !- Name
    0.772877,                 !- Coefficient1 Constant
    0.022101,                 !- Coefficient2 x
    -7.99e-05,                !- Coefficient3 x2
    -0.0070045,               !- Coefficient4 y
    0.0004763,                !- Coefficient5 y2
    -0.0010612,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,    !- Name
    0.7600172,                !- Coefficient1 Constant
    0.0147432,                !- Coefficient2 x
    0.0002144,                !- Coefficient3 x2
    0.0207218,                !- Coefficient4 y
    -0.0006425,               !- Coefficient5 y2
    0.0008007,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,    !- Name
    0.6772577,                !- Coefficient1 Constant
    0.0117857,                !- Coefficient2 x
    -0.0001967,               !- Coefficient3 x2
    0.0014414,                !- Coefficient4 y
    0.0003005,                !- Coefficient5 y2
    -0.0006807,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,    !- Name
    0.7600172,                !- Coefficient1 Constant
    0.0147432,                !- Coefficient2 x
    0.0002144,                !- Coefficient3 x2
    0.0207218,                !- Coefficient4 y
    -0.0006425,               !- Coefficient5 y2
    0.0008007,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_EIRFT,    !- Name
    0.6772577,                !- Coefficient1 Constant
    0.0117857,                !- Coefficient2 x
    -0.0001967,               !- Coefficient3 x2
    0.0014414,                !- Coefficient4 y
    0.0003005,                !- Coefficient5 y2
    -0.0006807,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_CAPFT,    !- Name
    0.536234,                 !- Coefficient1 Constant
    0.005581,                 !- Coefficient2 x
    -0.0013654,               !- Coefficient3 x2
    0.0488966,                !- Coefficient4 y
    -0.0012018,               !- Coefficient5 y2
    0.0010523,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_EIRFT,    !- Name
    1.0821822,                !- Coefficient1 Constant
    0.0042977,                !- Coefficient2 x
    -0.0013182,               !- Coefficient3 x2
    -0.0260781,               !- Coefficient4 y
    0.0008256,                !- Coefficient5 y2
    -0.0006013,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    17.78,                    !- Minimum Value of y
    46.11;                    !- Maximum Value of y

Curve:Biquadratic,
    AC_2004_CAPFT,            !- Name
    1.0433811,                !- Coefficient1 Constant
    0.0407077,                !- Coefficient2 x
    0.0004506,                !- Coefficient3 x2
    -0.0041514,               !- Coefficient4 y
    -8.86e-05,                !- Coefficient5 y2
    -0.0003467,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    12.7,                     !- Minimum Value of y
    51.67;                    !- Maximum Value of y

Curve:Biquadratic,
    AC_2004_EIRFT,            !- Name
    0.5961915,                !- Coefficient1 Constant
    -0.0099496,               !- Coefficient2 x
    0.0007888,                !- Coefficient3 x2
    0.0004506,                !- Coefficient4 y
    0.0004875,                !- Coefficient5 y2
    -0.0007623,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    12.7,                     !- Minimum Value of y
    51.67;                    !- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_CAPFT,         !- Name
    1.0433825,                !- Coefficient1 Constant
    0.0407073,                !- Coefficient2 x
    0.0004506,                !- Coefficient3 x2
    -0.0041514,               !- Coefficient4 y
    -8.86e-05,                !- Coefficient5 y2
    -0.0003467,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    12.7,                     !- Minimum Value of y
    51.67;                    !- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_EIRFT,         !- Name
    0.5961907,                !- Coefficient1 Constant
    -0.0099493,               !- Coefficient2 x
    0.0007888,                !- Coefficient3 x2
    0.0004506,                !- Coefficient4 y
    0.0004875,                !- Coefficient5 y2
    -0.0007623,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    12.7,                     !- Minimum Value of y
    51.67;                    !- Maximum Value of y

Curve:Biquadratic,
    ChillerCentCapFT,         !- Name
    0.7446451,                !- Coefficient1 Constant
    0.0114858,                !- Coefficient2 x
    1.48e-05,                 !- Coefficient3 x2
    0.022401,                 !- Coefficient4 y
    -0.000688,                !- Coefficient5 y2
    0.0009839,                !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    ChillerCentEIRFT,         !- Name
    0.772877,                 !- Coefficient1 Constant
    0.022101,                 !- Coefficient2 x
    -7.99e-05,                !- Coefficient3 x2
    -0.0070045,               !- Coefficient4 y
    0.0004763,                !- Coefficient5 y2
    -0.0010612,               !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    WCC_CapFT,                !- Name
    1.0215158,                !- Coefficient1 Constant
    0.037035864,              !- Coefficient2 x
    0.0002332476,             !- Coefficient3 x2
    -0.003894048,             !- Coefficient4 y
    -6.52536e-05,             !- Coefficient5 y2
    -0.0002680452,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    WCC_EIRFT,                !- Name
    0.70176857,               !- Coefficient1 Constant
    -0.00452016,              !- Coefficient2 x
    0.0005331096,             !- Coefficient3 x2
    -0.005498208,             !- Coefficient4 y
    0.0005445792,             !- Coefficient5 y2
    -0.0007290324,            !- Coefficient6 xy
    5,                        !- Minimum Value of x
    10,                       !- Maximum Value of x
    24,                       !- Minimum Value of y
    35;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_cap-f-t,    !- Name
    0.686206460893213,        !- Coefficient1 Constant
    0.0575623600750466,       !- Coefficient2 x
    -1.835215e-03,            !- Coefficient3 x2
    0.013810070574301,        !- Coefficient4 y
    -3.380285e-04,            !- Coefficient5 y2
    -2.474543e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    52;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-t,    !- Name
    0.825618239721599,        !- Coefficient1 Constant
    -2.586127e-02,            !- Coefficient2 x
    0.0013958688531385,       !- Coefficient3 x2
    -2.727795e-03,            !- Coefficient4 y
    3.814583e-04,             !- Coefficient5 y2
    -3.728329e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    52;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_cap-f-t,    !- Name
    0.794185315225093,        !- Coefficient1 Constant
    0.060198988329897,        !- Coefficient2 x
    -2.015534e-03,            !- Coefficient3 x2
    0.0062031510838352,       !- Coefficient4 y
    -2.288940e-04,            !- Coefficient5 y2
    -1.831605e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    52;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-t,    !- Name
    0.807832111491946,        !- Coefficient1 Constant
    -2.945183e-02,            !- Coefficient2 x
    1.431337e-03,             !- Coefficient3 x2
    -2.832253e-03,            !- Coefficient4 y
    3.992213e-04,             !- Coefficient5 y2
    -2.783650e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    52;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_cap-f-t,    !- Name
    0.838336827661414,        !- Coefficient1 Constant
    0.0570243306500352,       !- Coefficient2 x
    -2.117240e-03,            !- Coefficient3 x2
    7.930713e-04,             !- Coefficient4 y
    -1.752083e-04,            !- Coefficient5 y2
    2.043089e-05,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-t,    !- Name
    0.836879864734167,        !- Coefficient1 Constant
    -0.032382666476482,       !- Coefficient2 x
    1.568453e-03,             !- Coefficient3 x2
    -2.806329e-03,            !- Coefficient4 y
    5.443302e-04,             !- Coefficient5 y2
    -4.065205e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_cap-f-t,    !- Name
    0.861840198586768,        !- Coefficient1 Constant
    0.0578371828490339,       !- Coefficient2 x
    -2.169585e-03,            !- Coefficient3 x2
    -1.391378e-03,            !- Coefficient4 y
    -1.360611e-04,            !- Coefficient5 y2
    3.970384e-05,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-t,    !- Name
    0.740919724129239,        !- Coefficient1 Constant
    -3.014433e-02,            !- Coefficient2 x
    0.0014786319749185,       !- Coefficient3 x2
    3.849632e-03,             !- Coefficient4 y
    4.158842e-04,             !- Coefficient5 y2
    -4.044788e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_cap-f-t,    !- Name
    0.800065687328999,        !- Coefficient1 Constant
    0.0353774308143739,       !- Coefficient2 x
    -1.482415e-03,            !- Coefficient3 x2
    6.462065e-03,             !- Coefficient4 y
    -2.274163e-04,            !- Coefficient5 y2
    1.873020e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-t,    !- Name
    0.62083394489479,         !- Coefficient1 Constant
    -2.364221e-02,            !- Coefficient2 x
    1.299765e-03,             !- Coefficient3 x2
    0.0135552907383465,       !- Coefficient4 y
    1.886395e-04,             !- Coefficient5 y2
    -4.253803e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_cap-f-t,    !- Name
    0.863175322678881,        !- Coefficient1 Constant
    0.0239550650794664,       !- Coefficient2 x
    -1.135064e-03,            !- Coefficient3 x2
    4.954916e-03,             !- Coefficient4 y
    -1.971727e-04,            !- Coefficient5 y2
    2.676739e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-t,    !- Name
    0.636828065000267,        !- Coefficient1 Constant
    -2.924458e-02,            !- Coefficient2 x
    0.0013968009999617,       !- Coefficient3 x2
    0.0188170504799474,       !- Coefficient4 y
    8.482980e-06,             !- Coefficient5 y2
    -3.322140e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,    !- Name
    0.83080383460836,         !- Coefficient1 Constant
    0.0163100863412201,       !- Coefficient2 x
    -9.490794e-04,            !- Coefficient3 x2
    8.707445e-03,             !- Coefficient4 y
    -2.628703e-04,            !- Coefficient5 y2
    3.774480e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,    !- Name
    0.544966803829136,        !- Coefficient1 Constant
    -3.049098e-02,            !- Coefficient2 x
    1.394552e-03,             !- Coefficient3 x2
    0.0278517206726416,       !- Coefficient4 y
    -1.869385e-04,            !- Coefficient5 y2
    -3.135318e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_cap-f-t,    !- Name
    0.837420357605505,        !- Coefficient1 Constant
    0.0385281390706064,       !- Coefficient2 x
    -2.166891e-03,            !- Coefficient3 x2
    4.184520e-03,             !- Coefficient4 y
    -3.223275e-04,            !- Coefficient5 y2
    8.055058e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-t,    !- Name
    0.447242911793089,        !- Coefficient1 Constant
    -3.378516e-02,            !- Coefficient2 x
    7.240561e-04,             !- Coefficient3 x2
    0.0402743122638367,       !- Coefficient4 y
    -5.765765e-04,            !- Coefficient5 y2
    3.052614e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_cap-f-t,    !- Name
    0.837420357605505,        !- Coefficient1 Constant
    0.0385281390706064,       !- Coefficient2 x
    -2.166891e-03,            !- Coefficient3 x2
    4.184520e-03,             !- Coefficient4 y
    -3.223275e-04,            !- Coefficient5 y2
    8.055058e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-t,    !- Name
    0.447242911793089,        !- Coefficient1 Constant
    -3.378516e-02,            !- Coefficient2 x
    7.240561e-04,             !- Coefficient3 x2
    0.0402743122638367,       !- Coefficient4 y
    -5.765765e-04,            !- Coefficient5 y2
    3.052614e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_cap-f-t,    !- Name
    1.20787795471573,         !- Coefficient1 Constant
    0.0269514887742139,       !- Coefficient2 x
    -1.147507e-03,            !- Coefficient3 x2
    -0.020576077886319,       !- Coefficient4 y
    0.0002021302305283,       !- Coefficient5 y2
    4.785870e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-t,    !- Name
    0.647192514186154,        !- Coefficient1 Constant
    -2.448358e-02,            !- Coefficient2 x
    4.257904e-04,             !- Coefficient3 x2
    0.0287641038742605,       !- Coefficient4 y
    -4.207487e-04,            !- Coefficient5 y2
    7.650774e-05,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,    !- Name
    0.896805796938432,        !- Coefficient1 Constant
    0.056738655451968,        !- Coefficient2 x
    -2.544192e-03,            !- Coefficient3 x2
    -5.536341e-03,            !- Coefficient4 y
    -1.054905e-04,            !- Coefficient5 y2
    4.703266e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,    !- Name
    0.489242239617685,        !- Coefficient1 Constant
    -2.885073e-02,            !- Coefficient2 x
    9.732017e-04,             !- Coefficient3 x2
    0.0358347082055614,       !- Coefficient4 y
    -4.774866e-04,            !- Coefficient5 y2
    9.556585e-05,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,    !- Name
    0.896805796938432,        !- Coefficient1 Constant
    0.056738655451968,        !- Coefficient2 x
    -2.544192e-03,            !- Coefficient3 x2
    -5.536341e-03,            !- Coefficient4 y
    -1.054905e-04,            !- Coefficient5 y2
    4.703266e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,    !- Name
    0.489242239617685,        !- Coefficient1 Constant
    -2.885073e-02,            !- Coefficient2 x
    9.732017e-04,             !- Coefficient3 x2
    0.0358347082055614,       !- Coefficient4 y
    -4.774866e-04,            !- Coefficient5 y2
    9.556585e-05,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_cap-f-t,    !- Name
    0.709194642668237,        !- Coefficient1 Constant
    0.0595655564873425,       !- Coefficient2 x
    -1.967847e-03,            !- Coefficient3 x2
    0.0108990663829302,       !- Coefficient4 y
    -2.844850e-04,            !- Coefficient5 y2
    -2.224150e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    52;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-t,    !- Name
    0.891871942369466,        !- Coefficient1 Constant
    -2.982075e-02,            !- Coefficient2 x
    1.459497e-03,             !- Coefficient3 x2
    -6.928888e-03,            !- Coefficient4 y
    4.533007e-04,             !- Coefficient5 y2
    -3.027683e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    52;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_cap-f-t,    !- Name
    0.879844416630538,        !- Coefficient1 Constant
    0.0604150176709789,       !- Coefficient2 x
    -1.994187e-03,            !- Coefficient3 x2
    9.365618e-04,             !- Coefficient4 y
    -1.556286e-04,            !- Coefficient5 y2
    -1.551850e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    52;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-t,    !- Name
    0.711588903409163,        !- Coefficient1 Constant
    -2.951974e-02,            !- Coefficient2 x
    1.390483e-03,             !- Coefficient3 x2
    1.554043e-03,             !- Coefficient4 y
    3.531324e-04,             !- Coefficient5 y2
    -2.721440e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    52;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_cap-f-t,    !- Name
    0.835803131151776,        !- Coefficient1 Constant
    0.0570566955818219,       !- Coefficient2 x
    -2.118769e-03,            !- Coefficient3 x2
    9.027767e-04,             !- Coefficient4 y
    -1.759005e-04,            !- Coefficient5 y2
    1.918909e-05,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-t,    !- Name
    0.84406437412397,         !- Coefficient1 Constant
    -3.250405e-02,            !- Coefficient2 x
    1.570599e-03,             !- Coefficient3 x2
    -3.075664e-03,            !- Coefficient4 y
    5.449931e-04,             !- Coefficient5 y2
    -4.020171e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_cap-f-t,    !- Name
    0.85070990377567,         !- Coefficient1 Constant
    0.0560374938498493,       !- Coefficient2 x
    -2.077494e-03,            !- Coefficient3 x2
    -1.470270e-04,            !- Coefficient4 y
    -1.526722e-04,            !- Coefficient5 y2
    2.341066e-05,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-t,    !- Name
    0.797371334177358,        !- Coefficient1 Constant
    -3.136128e-02,            !- Coefficient2 x
    1.514392e-03,             !- Coefficient3 x2
    4.194765e-04,             !- Coefficient4 y
    4.732586e-04,             !- Coefficient5 y2
    -3.976998e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_cap-f-t,    !- Name
    0.822518898446997,        !- Coefficient1 Constant
    0.0389684690240185,       !- Coefficient2 x
    -1.587591e-03,            !- Coefficient3 x2
    4.048156e-03,             !- Coefficient4 y
    -1.881977e-04,            !- Coefficient5 y2
    1.636106e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-t,    !- Name
    0.617870578273555,        !- Coefficient1 Constant
    -2.010988e-02,            !- Coefficient2 x
    1.174887e-03,             !- Coefficient3 x2
    0.0136229223801484,       !- Coefficient4 y
    1.720383e-04,             !- Coefficient5 y2
    -4.388459e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_cap-f-t,    !- Name
    0.877217920252064,        !- Coefficient1 Constant
    0.0283928066538352,       !- Coefficient2 x
    -1.257477e-03,            !- Coefficient3 x2
    3.217014e-03,             !- Coefficient4 y
    -1.741444e-04,            !- Coefficient5 y2
    2.320692e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-t,    !- Name
    0.656762759748161,        !- Coefficient1 Constant
    -2.789101e-02,            !- Coefficient2 x
    1.343111e-03,             !- Coefficient3 x2
    0.016627005862086,        !- Coefficient4 y
    5.585923e-05,             !- Coefficient5 y2
    -3.483123e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,    !- Name
    0.83182802133229,         !- Coefficient1 Constant
    0.0156565611166638,       !- Coefficient2 x
    -9.275993e-04,            !- Coefficient3 x2
    0.0090670419449248,       !- Coefficient4 y
    -2.719051e-04,            !- Coefficient5 y2
    3.755292e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,    !- Name
    0.5536942221919,          !- Coefficient1 Constant
    -3.034670e-02,            !- Coefficient2 x
    1.411915e-03,             !- Coefficient3 x2
    0.0265682199223082,       !- Coefficient4 y
    -1.528647e-04,            !- Coefficient5 y2
    -3.247768e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_cap-f-t,    !- Name
    0.972517249408319,        !- Coefficient1 Constant
    0.0408610717438467,       !- Coefficient2 x
    -1.781115e-03,            !- Coefficient3 x2
    -8.217424e-03,            !- Coefficient4 y
    1.345891e-05,             !- Coefficient5 y2
    3.281403e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-t,    !- Name
    0.627359530965544,        !- Coefficient1 Constant
    -2.898934e-02,            !- Coefficient2 x
    1.026906e-03,             !- Coefficient3 x2
    0.0279576021583007,       !- Coefficient4 y
    -3.498639e-04,            !- Coefficient5 y2
    2.411447e-06,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_cap-f-t,    !- Name
    0.971699116458859,        !- Coefficient1 Constant
    0.0361920290240177,       !- Coefficient2 x
    -1.857746e-03,            !- Coefficient3 x2
    -5.223588e-03,            !- Coefficient4 y
    -1.338177e-04,            !- Coefficient5 y2
    7.094610e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-t,    !- Name
    0.526475031540476,        !- Coefficient1 Constant
    -3.084317e-02,            !- Coefficient2 x
    7.349142e-04,             !- Coefficient3 x2
    0.0355320349651664,       !- Coefficient4 y
    -5.098938e-04,            !- Coefficient5 y2
    2.160372e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_cap-f-t,    !- Name
    1.02333694450971,         !- Coefficient1 Constant
    0.0333781947173553,       !- Coefficient2 x
    -1.742167e-03,            !- Coefficient3 x2
    -5.437976e-03,            !- Coefficient4 y
    -1.529794e-04,            !- Coefficient5 y2
    6.326029e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-t,    !- Name
    0.547809585784552,        !- Coefficient1 Constant
    -2.947031e-02,            !- Coefficient2 x
    8.418572e-04,             !- Coefficient3 x2
    0.0328878344849965,       !- Coefficient4 y
    -4.225872e-04,            !- Coefficient5 y2
    4.760670e-05,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,    !- Name
    0.953579582863989,        !- Coefficient1 Constant
    0.0530095768947128,       !- Coefficient2 x
    -2.386933e-03,            !- Coefficient3 x2
    -7.164532e-03,            !- Coefficient4 y
    -1.041550e-04,            !- Coefficient5 y2
    5.104526e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,    !- Name
    0.569569226633626,        !- Coefficient1 Constant
    -2.469978e-02,            !- Coefficient2 x
    7.273413e-04,             !- Coefficient3 x2
    0.0305690943144771,       !- Coefficient4 y
    -4.086755e-04,            !- Coefficient5 y2
    8.693095e-05,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,    !- Name
    0.953579582863989,        !- Coefficient1 Constant
    0.0530095768947128,       !- Coefficient2 x
    -2.386933e-03,            !- Coefficient3 x2
    -7.164532e-03,            !- Coefficient4 y
    -1.041550e-04,            !- Coefficient5 y2
    5.104526e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,    !- Name
    0.569569226633626,        !- Coefficient1 Constant
    -2.469978e-02,            !- Coefficient2 x
    7.273413e-04,             !- Coefficient3 x2
    0.0305690943144771,       !- Coefficient4 y
    -4.086755e-04,            !- Coefficient5 y2
    8.693095e-05,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_cap-f-t,    !- Name
    0.840897646732281,        !- Coefficient1 Constant
    0.0592627663792461,       !- Coefficient2 x
    -2.224846e-03,            !- Coefficient3 x2
    7.346486e-04,             !- Coefficient4 y
    -1.877865e-04,            !- Coefficient5 y2
    2.001237e-05,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-t,    !- Name
    0.817023886267129,        !- Coefficient1 Constant
    -3.421347e-02,            !- Coefficient2 x
    1.637631e-03,             !- Coefficient3 x2
    -2.590063e-03,            !- Coefficient4 y
    5.664347e-04,             !- Coefficient5 y2
    -3.888766e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_cap-f-t,    !- Name
    0.850132807800842,        !- Coefficient1 Constant
    0.0502343295352255,       !- Coefficient2 x
    -1.951205e-03,            !- Coefficient3 x2
    6.058226e-04,             !- Coefficient4 y
    -1.608765e-04,            !- Coefficient5 y2
    1.181963e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-t,    !- Name
    0.627193472420831,        !- Coefficient1 Constant
    -1.564555e-02,            !- Coefficient2 x
    1.067446e-03,             !- Coefficient3 x2
    8.269605e-03,             !- Coefficient4 y
    3.314368e-04,             !- Coefficient5 y2
    -5.145784e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_cap-f-t,    !- Name
    0.873130400739749,        !- Coefficient1 Constant
    0.0335989914501505,       !- Coefficient2 x
    -1.391200e-03,            !- Coefficient3 x2
    9.611444e-04,             !- Coefficient4 y
    -1.137291e-04,            !- Coefficient5 y2
    1.778919e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-t,    !- Name
    0.664853649239487,        !- Coefficient1 Constant
    -2.901606e-02,            !- Coefficient2 x
    1.339025e-03,             !- Coefficient3 x2
    0.0178233028571746,       !- Coefficient4 y
    7.961968e-06,             !- Coefficient5 y2
    -3.183211e-04,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_cap-f-t,    !- Name
    0.973309719122317,        !- Coefficient1 Constant
    0.0409961889401372,       !- Coefficient2 x
    -1.781624e-03,            !- Coefficient3 x2
    -8.339514e-03,            !- Coefficient4 y
    1.594359e-05,             !- Coefficient5 y2
    3.269677e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-t,    !- Name
    0.628525167186561,        !- Coefficient1 Constant
    -2.879769e-02,            !- Coefficient2 x
    1.018897e-03,             !- Coefficient3 x2
    0.0278668332021359,       !- Coefficient4 y
    -3.491788e-04,            !- Coefficient5 y2
    2.364503e-06,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_cap-f-t,    !- Name
    0.909632522228273,        !- Coefficient1 Constant
    0.0354598311790981,       !- Coefficient2 x
    -1.881358e-03,            !- Coefficient3 x2
    -1.808232e-03,            !- Coefficient4 y
    -1.575378e-04,            !- Coefficient5 y2
    6.484078e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-t,    !- Name
    0.464330147187021,        !- Coefficient1 Constant
    -3.383443e-02,            !- Coefficient2 x
    7.305842e-04,             !- Coefficient3 x2
    0.0403453763038445,       !- Coefficient4 y
    -5.922619e-04,            !- Coefficient5 y2
    2.770159e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_cap-f-t,    !- Name
    0.988289399105446,        !- Coefficient1 Constant
    0.031127718217927,        !- Coefficient2 x
    -1.549864e-03,            !- Coefficient3 x2
    -3.348643e-03,            !- Coefficient4 y
    -1.466944e-04,            !- Coefficient5 y2
    5.029750e-04,             !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-t,    !- Name
    0.563967192309392,        !- Coefficient1 Constant
    -0.034330681975216,       !- Coefficient2 x
    1.015062e-03,             !- Coefficient3 x2
    0.0339405925147554,       !- Coefficient4 y
    -4.319710e-04,            !- Coefficient5 y2
    -2.524108e-05,            !- Coefficient6 xy
    4,                        !- Minimum Value of x
    16,                       !- Maximum Value of x
    12.8,                     !- Minimum Value of y
    40;                       !- Maximum Value of y

FluidProperties:GlycolConcentration,
    EthyleneGlycol40Percent,    !- Name
    EthyleneGlycol,           !- Glycol Type
    ,                         !- User Defined Glycol Name
    0.4;                      !- Glycol Concentration

Output:VariableDictionary,
    IDF;                      !- Key Field

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF;                      !- Report Type

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AllSummaryAndMonthly,     !- Report 1 Name
    Standard62.1Summary;      !- Report 2 Name

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2019,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OfficeLarge,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 1B,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity IND_Delhi_NewDelhi,    !- Name
    3,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 1 Name
    SumOrAverage;             !- Aggregation Type for Variable or Meter 1

OutputControl:Table:Style,
    CommaAndHTML;             !- Column Separator

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:METER,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    NaturalGas:Facility,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

Meter:Custom,
    Wired_LTG_Electricity,    !- Name
    Electricity,              !- Resource Type
    ,                         !- Key Name 1
    Wired_LTG;                !- Output Variable or Meter Name 1

Meter:CustomDecrement,
    Wired_Int_EQUIP,          !- Name
    Electricity,              !- Resource Type
    InteriorEquipment:Electricity,    !- Source Meter Name
    ,                         !- Key Name 1
    DataCenterPlugLoads:InteriorEquipment:Electricity;    !- Output Variable or Meter Name 1

Output:Diagnostics,
    DisplayExtraWarnings;     !- Key 1