Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,1,New.Delhi-Gandhi.Intl.AP DL IND SRC-TMYx WMO#=421810,28.57,77.10,5.50,236.80,98512,1.1709


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,1,Correlation,NA,24.84,20.20,NA


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,1,OfficeLarge,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,1,TARP


Sky Radiance Distribution

,,Value {Anisotropic}
,1,Anisotropic


Zone Air Solution Algorithm

,,Algorithm {ThirdOrderBackwardDifference,Space Heat Balance Sizing,Space Heat Balance Simulation
,,AnalyticalSolution,,
,,EulerMethod},,
,1,ThirdOrderBackwardDifference,No,No


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing and Return {AdjustMixingOnly,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,AdjustReturnOnly,AdjustInfiltration,AllZones}
,,,AdjustMixingThenReturn,None},
,,,AdjustReturnThenMixing,,
,,,None},,
,1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,1,0.330,460.000,6.500000E-003


Shadowing/Sun Position Calculations Annual Simulations

,,Shading Calculation Method,Shading Calculation Update Frequency Method,Shading Calculation Update Frequency {days},Maximum Figures in Shadow Overlap Calculations {},Polygon Clipping Algorithm,Pixel Counting Resolution,Sky Diffuse Modeling Algorithm,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,1,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,1,23,221,36


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,1,BASEMENT,0.0,0.00,0.00,0.00,44.59,24.37,-1.22,1,1,1,16.08,73.11,0.00,48.74,-2.44,0.00,2.44,6779.02,TARP,TARP,2779.43,0.00,0.00,0.00,9,0,0,Yes
,2,CORE_BOTTOM,0.0,0.00,0.00,0.00,37.01,24.37,1.37,1,1,1,5.49,68.53,4.57,44.17,0.00,2.74,2.74,6849.35,TARP,TARP,2496.12,0.00,0.00,0.00,7,0,0,Yes
,3,CORE_MID,0.0,0.00,0.00,0.00,37.01,24.37,18.14,1,10,1,5.49,68.53,4.57,44.17,16.77,19.51,2.74,6849.35,TARP,TARP,2496.12,0.00,0.00,0.00,6,0,0,Yes
,4,CORE_TOP,0.0,0.00,0.00,0.00,37.01,24.37,34.91,1,1,1,5.49,68.53,4.57,44.17,33.54,36.28,2.74,6849.35,TARP,TARP,2496.12,0.00,0.00,0.00,6,0,0,Yes
,5,PERIMETER_BOT_ZN_3,0.0,0.00,0.00,0.00,36.55,46.54,1.37,1,1,1,0.00,73.11,44.17,48.74,0.00,2.74,2.74,860.00,TARP,TARP,313.41,200.61,76.91,115.90,8,9,0,Yes
,6,PERIMETER_BOT_ZN_2,0.0,0.00,0.00,0.00,70.95,24.37,1.37,1,1,1,68.53,73.11,0.00,48.74,0.00,2.74,2.74,554.22,TARP,TARP,201.98,133.74,52.57,77.26,6,5,0,Yes
,7,PERIMETER_BOT_ZN_1,0.0,0.00,0.00,0.00,36.55,2.20,1.37,1,1,1,0.00,73.11,0.00,4.57,0.00,2.74,2.74,860.02,TARP,TARP,313.42,200.61,76.91,115.90,8,9,0,Yes
,8,PERIMETER_BOT_ZN_4,0.0,0.00,0.00,0.00,2.16,24.37,1.37,1,1,1,0.00,4.57,0.00,48.74,0.00,2.74,2.74,554.22,TARP,TARP,201.98,133.74,52.57,77.26,6,5,0,Yes
,9,PERIMETER_MID_ZN_3,0.0,0.00,0.00,0.00,36.55,46.54,18.14,1,10,1,0.00,73.11,44.17,48.74,16.77,19.51,2.74,860.00,TARP,TARP,313.41,200.61,84.71,115.90,7,1,0,Yes
,10,PERIMETER_MID_ZN_2,0.0,0.00,0.00,0.00,70.95,24.37,18.14,1,10,1,68.53,73.11,0.00,48.74,16.77,19.51,2.74,554.22,TARP,TARP,201.98,133.74,56.47,77.26,6,1,0,Yes
,11,PERIMETER_MID_ZN_1,0.0,0.00,0.00,0.00,36.55,2.20,18.14,1,10,1,0.00,73.11,0.00,4.57,16.77,19.51,2.74,860.02,TARP,TARP,313.42,200.61,84.71,115.90,7,1,0,Yes
,12,PERIMETER_MID_ZN_4,0.0,0.00,0.00,0.00,2.16,24.37,18.14,1,10,1,0.00,4.57,0.00,48.74,16.77,19.51,2.74,554.22,TARP,TARP,201.98,133.74,56.47,77.26,6,1,0,Yes
,13,PERIMETER_TOP_ZN_3,0.0,0.00,0.00,0.00,36.55,46.54,34.91,1,1,1,0.00,73.11,44.17,48.74,33.54,36.28,2.74,860.00,TARP,TARP,313.41,200.61,84.71,115.90,7,1,0,Yes
,14,PERIMETER_TOP_ZN_2,0.0,0.00,0.00,0.00,70.95,24.37,34.91,1,1,1,68.53,73.11,0.00,48.74,33.54,36.28,2.74,554.22,TARP,TARP,201.98,133.74,56.47,77.26,6,1,0,Yes
,15,PERIMETER_TOP_ZN_1,0.0,0.00,0.00,0.00,36.55,2.20,34.91,1,1,1,0.00,73.11,0.00,4.57,33.54,36.28,2.74,860.02,TARP,TARP,313.42,200.61,84.71,115.90,7,1,0,Yes
,16,PERIMETER_TOP_ZN_4,0.0,0.00,0.00,0.00,2.16,24.37,34.91,1,1,1,0.00,4.57,0.00,48.74,33.54,36.28,2.74,554.22,TARP,TARP,201.98,133.74,56.47,77.26,6,1,0,Yes
,17,GROUNDFLOOR_PLENUM,0.0,0.00,0.00,0.00,36.55,24.37,3.35,1,1,1,0.00,73.11,0.00,48.74,2.74,3.96,1.22,4344.14,TARP,TARP,3563.11,297.11,297.11,0.00,11,0,0,No
,18,MIDFLOOR_PLENUM,0.0,0.00,0.00,0.00,36.55,24.37,20.12,1,10,1,0.00,73.11,0.00,48.74,19.51,20.73,1.22,4344.14,TARP,TARP,3563.11,297.11,297.11,0.00,11,0,0,No
,19,TOPFLOOR_PLENUM,0.0,0.00,0.00,0.00,36.55,24.37,36.89,1,1,1,0.00,73.11,0.00,48.74,36.28,37.50,1.22,4344.14,TARP,TARP,3563.11,297.11,297.11,0.00,11,0,0,No
,20,DATACENTER_BOT_ZN_6,0.0,5.49,44.17,0.00,5.03,24.37,1.37,1,1,1,4.57,5.49,4.57,44.17,0.00,2.74,2.74,99.34,TARP,TARP,36.20,0.00,0.00,0.00,6,0,0,Yes
,21,DATACENTER_MID_ZN_6,0.0,4.57,4.57,16.77,5.03,24.37,18.14,1,10,1,4.57,5.49,4.57,44.17,16.77,19.51,2.74,99.34,TARP,TARP,36.20,0.00,0.00,0.00,6,0,0,Yes
,22,DATACENTER_TOP_ZN_6,0.0,4.57,4.57,33.54,5.03,24.37,34.91,1,1,1,4.57,5.49,4.57,44.17,33.54,36.28,2.74,99.34,TARP,TARP,36.20,0.00,0.00,0.00,6,0,0,Yes
,23,DATACENTER_BASEMENT_ZN_6,0.0,16.08,0.00,-2.44,8.04,24.37,-1.22,1,1,1,0.00,16.08,0.00,48.74,-2.44,0.00,2.44,1911.37,TARP,TARP,783.68,0.00,0.00,0.00,10,0,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,1,BASEMENT,2779.43,224.4,12.386,8.074E-002,6.600,4.842,0.000,0.000,0.000,0.000,11.442,No
,2,CORE_BOTTOM,2496.12,201.5,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,3,CORE_MID,2496.12,201.5,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,4,CORE_TOP,2496.12,201.5,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,5,PERIMETER_BOT_ZN_3,313.41,25.3,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,6,PERIMETER_BOT_ZN_2,201.98,16.3,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,7,PERIMETER_BOT_ZN_1,313.42,25.3,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,8,PERIMETER_BOT_ZN_4,201.98,16.3,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,9,PERIMETER_MID_ZN_3,313.41,25.3,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,10,PERIMETER_MID_ZN_2,201.98,16.3,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,11,PERIMETER_MID_ZN_1,313.42,25.3,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,12,PERIMETER_MID_ZN_4,201.98,16.3,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,13,PERIMETER_TOP_ZN_3,313.41,25.3,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,14,PERIMETER_TOP_ZN_2,201.98,16.3,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,15,PERIMETER_TOP_ZN_1,313.42,25.3,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,16,PERIMETER_TOP_ZN_4,201.98,16.3,12.386,8.074E-002,6.600,8.070,0.000,0.000,0.000,0.000,14.670,No
,17,GROUNDFLOOR_PLENUM,3563.11,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,18,MIDFLOOR_PLENUM,3563.11,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,19,TOPFLOOR_PLENUM,3563.11,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
,20,DATACENTER_BOT_ZN_6,36.20,2.9,12.386,8.074E-002,9.779,215.299,0.000,0.000,0.000,0.000,225.078,No
,21,DATACENTER_MID_ZN_6,36.20,2.9,12.386,8.074E-002,9.779,215.299,0.000,0.000,0.000,0.000,225.078,No
,22,DATACENTER_TOP_ZN_6,36.20,2.9,12.386,8.074E-002,9.779,215.299,0.000,0.000,0.000,0.000,225.078,No
,23,DATACENTER_BASEMENT_ZN_6,783.68,63.3,12.386,8.074E-002,6.600,484.423,0.000,0.000,0.000,0.000,491.023,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays,Maximum Number of People for Weekdays,Minimum Number of People for Weekends/Holidays,Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days,Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days,Maximum Number of People for Winter Design Days,MRT Calculation Type,Work Efficiency,Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation,Cooling Effect Calculation,Ankle Draft Calculation
,1,DATACENTER_BOT_ZN_6,BLDG_OCC_SCH_WO_SB,DATACENTER_BOT_ZN_6,36.20,2.9,2.9,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,2.9,0.0,2.9,0.0,0.9,2.9E-009,2.9,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,2,DATACENTER_MID_ZN_6,BLDG_OCC_SCH_WO_SB,DATACENTER_MID_ZN_6,36.20,2.9,2.9,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,2.9,0.0,2.9,0.0,0.9,2.9E-009,2.9,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,3,DATACENTER_TOP_ZN_6,BLDG_OCC_SCH_WO_SB,DATACENTER_TOP_ZN_6,36.20,2.9,2.9,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,2.9,0.0,2.9,0.0,0.9,2.9E-009,2.9,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,4,DATACENTER_BASEMENT_ZN_6,BLDG_OCC_SCH_WO_SB,DATACENTER_BASEMENT_ZN_6,783.68,63.3,63.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,63.3,0.0,62.8,0.0,19.8,6.3E-008,63.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,5,BASEMENT,BLDG_OCC_SCH_WO_SB,BASEMENT,2779.43,224.4,224.4,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,224.4,0.0,222.9,0.0,70.4,2.2E-007,224.4,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,6,CORE_BOTTOM,BLDG_OCC_SCH_WO_SB,CORE_BOTTOM,2496.12,201.5,201.5,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,201.5,0.0,200.2,0.0,63.2,2.0E-007,201.5,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,7,CORE_MID,BLDG_OCC_SCH_WO_SB,CORE_MID,2496.12,201.5,201.5,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,201.5,0.0,200.2,0.0,63.2,2.0E-007,201.5,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,8,CORE_TOP,BLDG_OCC_SCH_WO_SB,CORE_TOP,2496.12,201.5,201.5,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,201.5,0.0,200.2,0.0,63.2,2.0E-007,201.5,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,9,PERIMETER_BOT_ZN_3,BLDG_OCC_SCH_WO_SB,PERIMETER_BOT_ZN_3,313.41,25.3,25.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,25.3,0.0,25.1,0.0,7.9,2.5E-008,25.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,10,PERIMETER_BOT_ZN_2,BLDG_OCC_SCH_WO_SB,PERIMETER_BOT_ZN_2,201.98,16.3,16.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,16.3,0.0,16.2,0.0,5.1,1.6E-008,16.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,11,PERIMETER_BOT_ZN_1,BLDG_OCC_SCH_WO_SB,PERIMETER_BOT_ZN_1,313.42,25.3,25.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,25.3,0.0,25.1,0.0,7.9,2.5E-008,25.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,12,PERIMETER_BOT_ZN_4,BLDG_OCC_SCH_WO_SB,PERIMETER_BOT_ZN_4,201.98,16.3,16.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,16.3,0.0,16.2,0.0,5.1,1.6E-008,16.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,13,PERIMETER_MID_ZN_3,BLDG_OCC_SCH_WO_SB,PERIMETER_MID_ZN_3,313.41,25.3,25.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,25.3,0.0,25.1,0.0,7.9,2.5E-008,25.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,14,PERIMETER_MID_ZN_2,BLDG_OCC_SCH_W_SB,PERIMETER_MID_ZN_2,201.98,16.3,16.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,16.3,0.0,15.5,0.0,4.9,1.6E-008,16.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,15,PERIMETER_MID_ZN_1,BLDG_OCC_SCH_WO_SB,PERIMETER_MID_ZN_1,313.42,25.3,25.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,25.3,0.0,25.1,0.0,7.9,2.5E-008,25.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,16,PERIMETER_MID_ZN_4,BLDG_OCC_SCH_WO_SB,PERIMETER_MID_ZN_4,201.98,16.3,16.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,16.3,0.0,16.2,0.0,5.1,1.6E-008,16.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,17,PERIMETER_TOP_ZN_3,BLDG_OCC_SCH_WO_SB,PERIMETER_TOP_ZN_3,313.41,25.3,25.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,25.3,0.0,25.1,0.0,7.9,2.5E-008,25.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,18,PERIMETER_TOP_ZN_2,BLDG_OCC_SCH_WO_SB,PERIMETER_TOP_ZN_2,201.98,16.3,16.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,16.3,0.0,16.2,0.0,5.1,1.6E-008,16.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,19,PERIMETER_TOP_ZN_1,BLDG_OCC_SCH_WO_SB,PERIMETER_TOP_ZN_1,313.42,25.3,25.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,25.3,0.0,25.1,0.0,7.9,2.5E-008,25.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No
,20,PERIMETER_TOP_ZN_4,BLDG_OCC_SCH_WO_SB,PERIMETER_TOP_ZN_4,201.98,16.3,16.3,8.074E-002,12.386,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0.0,16.3,0.0,16.2,0.0,5.1,1.6E-008,16.3,0.0,0.0,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use,Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W},Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W},Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W},Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W},Maximum Lighting Level for Winter Design Days {W}
,1,BASEMENT_LIGHTS,LTG_SCH_OFFICE,BASEMENT,2779.43,224.4,18343.827,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,18343.827,819.052,14744.0,819.052,4914.678,18343.827,18343.827,0.000,0.000
,2,CORE_BOTTOM_LIGHTS,LTG_SCH_OFFICE,CORE_BOTTOM,2496.12,201.5,16474.046,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,16474.046,735.566,13241.2,735.566,4413.726,16474.046,16474.046,0.000,0.000
,3,CORE_MID_LIGHTS,LTG_SCH_OFFICE,CORE_MID,2496.12,201.5,16474.046,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,16474.046,735.566,13241.2,735.566,4413.726,16474.046,16474.046,0.000,0.000
,4,CORE_TOP_LIGHTS,LTG_SCH_OFFICE,CORE_TOP,2496.12,201.5,16474.046,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,16474.046,735.566,13241.2,735.566,4413.726,16474.046,16474.046,0.000,0.000
,5,PERIMETER_BOT_ZN_3_LIGHTS,LTG_SCH_OFFICE,PERIMETER_BOT_ZN_3,313.41,25.3,2068.481,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2068.481,92.358,1662.6,92.358,554.187,2068.481,2068.481,0.000,0.000
,6,PERIMETER_BOT_ZN_2_LIGHTS,LTG_SCH_OFFICE,PERIMETER_BOT_ZN_2,201.98,16.3,1333.008,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1333.008,59.519,1071.4,59.519,357.139,1333.008,1333.008,0.000,0.000
,7,PERIMETER_BOT_ZN_1_LIGHTS,LTG_SCH_OFFICE,PERIMETER_BOT_ZN_1,313.42,25.3,2068.526,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2068.526,92.360,1662.6,92.360,554.200,2068.526,2068.526,0.000,0.000
,8,PERIMETER_BOT_ZN_4_LIGHTS,LTG_SCH_OFFICE,PERIMETER_BOT_ZN_4,201.98,16.3,1333.008,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1333.008,59.519,1071.4,59.519,357.139,1333.008,1333.008,0.000,0.000
,9,PERIMETER_MID_ZN_3_LIGHTS,LTG_SCH_OFFICE,PERIMETER_MID_ZN_3,313.41,25.3,2068.481,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2068.481,92.358,1662.6,92.358,554.187,2068.481,2068.481,0.000,0.000
,10,PERIMETER_MID_ZN_2_LIGHTS,LTG_SCH_OFFICE,PERIMETER_MID_ZN_2,201.98,16.3,1333.008,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1333.008,59.519,1071.4,59.519,357.139,1333.008,1333.008,0.000,0.000
,11,PERIMETER_MID_ZN_1_LIGHTS,LTG_SCH_OFFICE,PERIMETER_MID_ZN_1,313.42,25.3,2068.526,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2068.526,92.360,1662.6,92.360,554.200,2068.526,2068.526,0.000,0.000
,12,PERIMETER_MID_ZN_4_LIGHTS,LTG_SCH_OFFICE,PERIMETER_MID_ZN_4,201.98,16.3,1333.008,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1333.008,59.519,1071.4,59.519,357.139,1333.008,1333.008,0.000,0.000
,13,PERIMETER_TOP_ZN_3_LIGHTS,LTG_SCH_OFFICE,PERIMETER_TOP_ZN_3,313.41,25.3,2068.481,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2068.481,92.358,1662.6,92.358,554.187,2068.481,2068.481,0.000,0.000
,14,PERIMETER_TOP_ZN_2_LIGHTS,LTG_SCH_OFFICE,PERIMETER_TOP_ZN_2,201.98,16.3,1333.008,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1333.008,59.519,1071.4,59.519,357.139,1333.008,1333.008,0.000,0.000
,15,PERIMETER_TOP_ZN_1_LIGHTS,LTG_SCH_OFFICE,PERIMETER_TOP_ZN_1,313.42,25.3,2068.526,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,2068.526,92.360,1662.6,92.360,554.200,2068.526,2068.526,0.000,0.000
,16,PERIMETER_TOP_ZN_4_LIGHTS,LTG_SCH_OFFICE,PERIMETER_TOP_ZN_4,201.98,16.3,1333.008,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,1333.008,59.519,1071.4,59.519,357.139,1333.008,1333.008,0.000,0.000
,17,DATACENTER_BASEMENT_LIGHTS,LTG_SCH_OFFICE,DATACENTER_BASEMENT_ZN_6,783.68,63.3,5172.174,6.600,81.745,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,5172.174,230.938,4157.2,230.938,1385.729,5172.174,5172.174,0.000,0.000
,18,DATACENTER_BOT_LIGHTS,LTG_SCH_DATACENTER,DATACENTER_BOT_ZN_6,36.20,2.9,354.027,9.779,121.121,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,354.027,17.592,316.6,17.592,105.542,354.027,354.027,0.000,0.000
,19,DATACENTER_MID_LIGHTS,LTG_SCH_DATACENTER,DATACENTER_MID_ZN_6,36.20,2.9,354.027,9.779,121.121,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,354.027,17.592,316.6,17.592,105.542,354.027,354.027,0.000,0.000
,20,DATACENTER_TOP_LIGHTS,LTG_SCH_DATACENTER,DATACENTER_TOP_ZN_6,36.20,2.9,354.027,9.779,121.121,0.000,0.700,0.200,0.100,1.000,LightsWired,0.000,354.027,17.592,316.6,17.592,105.542,354.027,354.027,0.000,0.000


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W},Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W},Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W},Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W},Maximum Equipment Level for Winter Design Days {W}
,1,BASEMENT_MISCPLUG_EQUIP,ALWAYS_ON,BASEMENT,2779.43,224.4,13457.544,4.842,59.970,0.000,0.500,0.000,0.500,MiscPlug,13457.544,13457.544,13457.544,13457.544,13457.544,13457.544,13457.544,13457.544,13457.544,13457.544
,2,CORE_BOTTOM_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_BOTTOM,2496.12,201.5,20142.877,8.070,99.950,0.000,0.500,0.000,0.500,MiscPlug,0.000,20142.877,5937.645,17206.628,4453.234,9559.238,20142.877,20142.877,0.000,0.000
,3,CORE_MID_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_MID,2496.12,201.5,20142.800,8.070,99.949,0.000,0.500,0.000,0.500,MiscPlug,0.000,20142.800,5937.623,17206.563,4453.217,9559.201,20142.800,20142.800,0.000,0.000
,4,CORE_TOP_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,CORE_TOP,2496.12,201.5,20142.800,8.070,99.949,0.000,0.500,0.000,0.500,MiscPlug,0.000,20142.800,5937.623,17206.563,4453.217,9559.201,20142.800,20142.800,0.000,0.000
,5,PERIMETER_BOT_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_3,313.41,25.3,2529.242,8.070,99.954,0.000,0.500,0.000,0.500,MiscPlug,0.000,2529.242,745.561,2160.552,559.171,1200.307,2529.242,2529.242,0.000,0.000
,6,PERIMETER_BOT_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_2,201.98,16.3,1629.940,8.070,99.954,0.000,0.500,0.000,0.500,MiscPlug,0.000,1629.940,480.468,1392.342,360.351,773.523,1629.940,1629.940,0.000,0.000
,7,PERIMETER_BOT_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_1,313.42,25.3,2529.281,8.070,99.953,0.000,0.500,0.000,0.500,MiscPlug,0.000,2529.281,745.572,2160.585,559.179,1200.325,2529.281,2529.281,0.000,0.000
,8,PERIMETER_BOT_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_4,201.98,16.3,1629.929,8.070,99.953,0.000,0.500,0.000,0.500,MiscPlug,0.000,1629.929,480.465,1392.333,360.349,773.518,1629.929,1629.929,0.000,0.000
,9,PERIMETER_MID_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_3,313.41,25.3,2529.242,8.070,99.954,0.000,0.500,0.000,0.500,MiscPlug,0.000,2529.242,745.561,2160.552,559.171,1200.307,2529.242,2529.242,0.000,0.000
,10,PERIMETER_MID_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_2,201.98,16.3,1629.940,8.070,99.954,0.000,0.500,0.000,0.500,MiscPlug,0.000,1629.940,480.468,1392.342,360.351,773.523,1629.940,1629.940,0.000,0.000
,11,PERIMETER_MID_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_1,313.42,25.3,2529.281,8.070,99.953,0.000,0.500,0.000,0.500,MiscPlug,0.000,2529.281,745.572,2160.585,559.179,1200.325,2529.281,2529.281,0.000,0.000
,12,PERIMETER_MID_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_4,201.98,16.3,1629.929,8.070,99.953,0.000,0.500,0.000,0.500,MiscPlug,0.000,1629.929,480.465,1392.333,360.349,773.518,1629.929,1629.929,0.000,0.000
,13,PERIMETER_TOP_ZN_3_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_3,313.41,25.3,2529.242,8.070,99.954,0.000,0.500,0.000,0.500,MiscPlug,0.000,2529.242,745.561,2160.552,559.171,1200.307,2529.242,2529.242,0.000,0.000
,14,PERIMETER_TOP_ZN_2_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_2,201.98,16.3,1629.940,8.070,99.954,0.000,0.500,0.000,0.500,MiscPlug,0.000,1629.940,480.468,1392.342,360.351,773.523,1629.940,1629.940,0.000,0.000
,15,PERIMETER_TOP_ZN_1_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_1,313.42,25.3,2529.281,8.070,99.953,0.000,0.500,0.000,0.500,MiscPlug,0.000,2529.281,745.572,2160.585,559.179,1200.325,2529.281,2529.281,0.000,0.000
,16,PERIMETER_TOP_ZN_4_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_4,201.98,16.3,1629.929,8.070,99.953,0.000,0.500,0.000,0.500,MiscPlug,0.000,1629.929,480.465,1392.333,360.349,773.518,1629.929,1629.929,0.000,0.000
,17,DATACENTER_BASEMENT_MISCPLUG_EQUIP,DATACENTER_EQUIP_SCH,DATACENTER_BASEMENT_ZN_6,783.68,63.3,379632.522,484.423,6000.000,0.000,0.100,0.000,0.900,DataCenterPlugLoads,94908.130,379632.522,94908.130,379632.522,94908.130,379632.522,379632.522,379632.522,94908.130,94908.130
,18,DATACENTER_BOT_MISCPLUG_EQUIP,DATACENTER_EQUIP_SCH,DATACENTER_BOT_ZN_6,36.20,2.9,7794.422,215.299,2666.667,0.000,0.100,0.000,0.900,DataCenterPlugLoads,1948.606,7794.422,1948.606,7794.422,1948.606,7794.422,7794.422,7794.422,1948.606,1948.606
,19,DATACENTER_MID_MISCPLUG_EQUIP,DATACENTER_EQUIP_SCH,DATACENTER_MID_ZN_6,36.20,2.9,7794.422,215.299,2666.667,0.000,0.100,0.000,0.900,DataCenterPlugLoads,1948.606,7794.422,1948.606,7794.422,1948.606,7794.422,7794.422,7794.422,1948.606,1948.606
,20,DATACENTER_TOP_MISCPLUG_EQUIP,DATACENTER_EQUIP_SCH,DATACENTER_TOP_ZN_6,36.20,2.9,7794.422,215.299,2666.667,0.000,0.100,0.000,0.900,DataCenterPlugLoads,1948.606,7794.422,1948.606,7794.422,1948.606,7794.422,7794.422,7794.422,1948.606,1948.606


Construction CTF

,,Construction Name,Index,#Layers,#CTFs,Time Step {hours},ThermalConductance {w/m2-K},OuterThermalAbsorptance,InnerThermalAbsorptance,OuterSolarAbsorptance,InnerSolarAbsorptance,Roughness
,1,SWINGING DOOR_CON,1,1,1,0.167,2.101,0.900,0.900,0.700,0.700,MediumRough
,2,INTERIORFURNISHINGS,2,1,9,0.167,0.8,0.900,0.900,0.700,0.700,MediumSmooth
,3,DROPCEILING,4,1,3,0.167,4.488,0.900,0.900,0.700,0.700,MediumSmooth
,4,INT_WALL,7,2,4,0.167,6.299,0.900,0.900,0.700,0.700,Smooth
,5,EXT_SLAB_8IN_WITH_CARPET,8,2,7,0.167,3.285,0.900,0.900,0.700,0.700,MediumRough
,6,INT_SLAB_FLOOR,12,2,7,0.167,3.839,0.900,0.900,0.700,0.700,MediumRough
,7,INT_SLAB_CEILING,13,2,7,0.167,3.839,0.900,0.900,0.700,0.700,VeryRough
,8,NONRES_ROOF,17,3,3,0.167,0.2832,0.750,0.900,0.450,0.700,Rough
,9,NONRES_EXT_WALL_GRD,20,3,9,0.167,5.069,0.900,0.900,0.700,0.700,MediumRough
,10,NONRES_EXT_WALL_MID,21,3,9,0.167,5.069,0.900,0.900,0.700,0.700,MediumRough
,11,NONRES_EXT_WALL_TOP,22,3,9,0.167,5.069,0.900,0.900,0.700,0.700,MediumRough
,12,BASEMENT_WALL_EAST_CFACTOR,39,2,7,0.167,0.9401,0.000,0.900,0.000,0.700,MediumRough
,13,BASEMENT_WALL_SOUTH_CFACTOR,40,2,7,0.167,0.9401,0.000,0.900,0.000,0.700,MediumRough
,14,BASEMENT_WALL_NORTH_CFACTOR,41,2,7,0.167,0.9401,0.000,0.900,0.000,0.700,MediumRough
,15,DATACENTER_BASEMENT_ZN_6_WALL_NORTH_CFACTOR,42,2,7,0.167,0.9401,0.000,0.900,0.000,0.700,MediumRough
,16,DATACENTER_BASEMENT_ZN_6_WALL_SOUTH_CFACTOR,43,2,7,0.167,0.9401,0.000,0.900,0.000,0.700,MediumRough
,17,DATACENTER_BASEMENT_ZN_6_WALL_WEST_CFACTOR,44,2,7,0.167,0.9401,0.000,0.900,0.000,0.700,MediumRough


Material CTF Summary

,,Material Name,Thickness {m},Conductivity {w/m-K},Density {kg/m3},Specific Heat {J/kg-K},ThermalResistance {m2-K/w}
,1,OPAQUE DOOR PANEL_CON,0.0000,0.000,0.000,0.000,0.476
,2,Std Wood 6inch,0.1500,0.120,540.000,1210.000,1.25
,3,AC02 Acoustic Ceiling,0.0127,0.057,288.000,1339.000,0.2228
,4,G01 13mm gypsum board,0.0127,0.160,800.000,1090.000,0.07938
,5,G01 13mm gypsum board,0.0127,0.160,800.000,1090.000,0.07938
,6,200mm Normalweight concrete floor,0.2032,2.310,2322.000,832.000,0.08797
,7,CP02 CARPET PAD,0.0000,0.000,0.000,0.000,0.2165
,8,100mm Normalweight concrete floor,0.1016,2.310,2322.000,832.000,0.04398
,9,CP02 CARPET PAD,0.0000,0.000,0.000,0.000,0.2165
,10,CP02 CARPET PAD,0.0000,0.000,0.000,0.000,0.2165
,11,100mm Normalweight concrete floor,0.1016,2.310,2322.000,832.000,0.04398
,12,F13 Built-up roofing,0.0095,0.160,1120.000,1460.000,0.05937
,13,NONRES_ROOF_INSULATION,0.0000,0.000,0.000,0.000,3.472
,14,F08 Metal surface,0.0008,45.280,7824.000,500.000,1.767E-05
,15,200mm Normalweight concrete wall,0.2032,2.310,2322.000,832.000,0.08797
,16,NONRES_EXTERIOR_WALL_INSULATION_GRD,0.0000,0.000,0.000,0.000,0.02994
,17,G01 13mm gypsum board,0.0127,0.160,800.000,1090.000,0.07938
,18,200mm Normalweight concrete wall,0.2032,2.310,2322.000,832.000,0.08797
,19,NONRES_EXTERIOR_WALL_INSULATION_MID,0.0000,0.000,0.000,0.000,0.02994
,20,G01 13mm gypsum board,0.0127,0.160,800.000,1090.000,0.07938
,21,200mm Normalweight concrete wall,0.2032,2.310,2322.000,832.000,0.08797
,22,NONRES_EXTERIOR_WALL_INSULATION_TOP,0.0000,0.000,0.000,0.000,0.02994
,23,G01 13mm gypsum board,0.0127,0.160,800.000,1090.000,0.07938
,24,~FC_Insulation_1,0.0000,0.000,0.000,0.000,0.9868
,25,~FC_Concrete,0.1500,1.950,2240.000,900.000,0.07692
,26,~FC_Insulation_2,0.0000,0.000,0.000,0.000,0.9868
,27,~FC_Concrete,0.1500,1.950,2240.000,900.000,0.07692
,28,~FC_Insulation_3,0.0000,0.000,0.000,0.000,0.9868
,29,~FC_Concrete,0.1500,1.950,2240.000,900.000,0.07692
,30,~FC_Insulation_4,0.0000,0.000,0.000,0.000,0.9868
,31,~FC_Concrete,0.1500,1.950,2240.000,900.000,0.07692
,32,~FC_Insulation_5,0.0000,0.000,0.000,0.000,0.9868
,33,~FC_Concrete,0.1500,1.950,2240.000,900.000,0.07692
,34,~FC_Insulation_6,0.0000,0.000,0.000,0.000,0.9868
,35,~FC_Concrete,0.1500,1.950,2240.000,900.000,0.07692


CTF

,,Time,Outside,Cross,Inside,Flux (except final one)
,1,1,0,0,-0,-0
,2,0,2.1009573,2.1009573,2.1009573,
,3,9,-0.0027580628,9.7439125E-13,-0.0027580628,0.0002851679
,4,8,0.073590997,2.1837543E-09,0.073590997,-0.0077836043
,5,7,-0.82599318,2.3162835E-07,-0.82599318,0.089703933
,6,6,5.1113916,4.8671053E-06,5.1113916,-0.57224845
,7,5,-19.214933,3.0163627E-05,-19.214933,2.2266322
,8,4,45.557404,6.318106E-05,45.557404,-5.4853312
,9,3,-68.275533,4.4785456E-05,-68.275533,8.5710568
,10,2,62.555368,9.3952058E-06,62.555368,-8.2111738
,11,1,-31.904423,3.9200004E-07,-31.904423,4.3886678
,12,0,6.9260389,7.7047546E-10,6.9260389,
,13,3,-2.1589802E-10,1.5643069E-10,-2.1589802E-10,1.2999471E-22
,14,2,0.0050772448,0.0030006816,0.0050772448,-1.3693132E-09
,15,1,-2.594491,1.4597758,-2.594491,0.0076344767
,16,0,7.0433378,2.9911476,7.0433378,
,17,4,6.8458728E-10,2.6079551E-10,6.8458728E-10,-3.4507121E-19
,18,3,-0.00072180374,0.00024295686,-0.00072180374,6.9691454E-10
,19,2,0.83054762,0.27682775,0.83054762,-0.00035168967
,20,1,-12.650482,3.359072,-12.650482,0.19281313
,21,0,16.907513,1.4507143,16.907513,
,22,7,-1.8651654E-17,-1.6428647E-16,-2.6578847E-09,-2.5364002E-18
,23,6,0.067402962,9.9142722E-08,0.0038101547,-0.00076639482
,24,5,-1.8580732,4.9502125E-05,-0.10651409,0.021891119
,25,4,18.220105,0.0012801333,1.077545,-0.22586539
,26,3,-79.928293,0.0066708484,-4.9803755,1.0625663
,27,2,166.43177,0.0075131194,11.128837,-2.4125483
,28,1,-159.97298,0.00185489,-11.587784,2.5494418
,29,0,57.057412,5.2755123E-05,4.4818272,
,30,7,4.3260499E-17,3.4524919E-17,5.279324E-18,0
,31,6,6.9434179E-10,9.8085174E-12,1.8162501E-11,-4.0870994E-13
,32,5,-1.2888762E-05,2.8373718E-07,-1.6918523E-07,9.2361873E-09
,33,4,0.025174112,0.00033697681,0.00022646198,-3.1467795E-05
,34,3,-3.7600775,0.027170599,-0.048495626,0.0094171705
,35,2,51.553741,0.22121684,1.2284947,-0.25833933
,36,1,-128.8611,0.21944682,-5.147947,1.122834
,37,0,81.526494,0.016043334,4.4519351,
,38,7,5.279324E-18,3.4524919E-17,4.3260499E-17,0
,39,6,1.8162501E-11,9.8085174E-12,6.9434179E-10,-4.0870994E-13
,40,5,-1.6918523E-07,2.8373718E-07,-1.2888762E-05,9.2361873E-09
,41,4,0.00022646198,0.00033697681,0.025174112,-3.1467795E-05
,42,3,-0.048495626,0.027170599,-3.7600775,0.0094171705
,43,2,1.2284947,0.22121684,51.553741,-0.25833933
,44,1,-5.147947,0.21944682,-128.8611,1.122834
,45,0,4.4519351,0.016043334,81.526494,
,46,3,-6.1927053E-07,1.2767249E-09,-3.7968499E-06,1.6832131E-18
,47,2,0.77611055,0.0017315568,1.0534842,-7.2792597E-07
,48,1,-21.915918,0.11588205,-6.3286394,0.20197014
,49,0,21.365777,0.10835518,5.5011278,
,50,9,-3.4109306E-15,2.4909287E-16,-7.0234472E-13,6.5513238E-17
,51,8,1.3119258E-10,6.6225198E-14,2.586997E-05,-1.4916918E-12
,52,7,-0.0011009939,1.3568249E-08,-0.0065256785,1.2518681E-05
,53,6,0.10140049,8.1303169E-06,0.1890558,-0.0011654411
,54,5,-2.2086417,0.00046066432,-2.1793248,0.02622395
,55,4,19.715055,0.0051780401,12.415669,-0.24584718
,56,3,-82.671456,0.014472115,-37.782151,1.1032137
,57,2,168.49726,0.0099923307,62.094262,-2.4465849
,58,1,-160.45852,0.0012849016,-51.628788,2.5579517
,59,0,57.057407,9.1053392E-06,16.929182,
,60,9,-3.4109306E-15,2.4909287E-16,-7.0234472E-13,6.5513238E-17
,61,8,1.3119258E-10,6.6225198E-14,2.586997E-05,-1.4916918E-12
,62,7,-0.0011009939,1.3568249E-08,-0.0065256785,1.2518681E-05
,63,6,0.10140049,8.1303169E-06,0.1890558,-0.0011654411
,64,5,-2.2086417,0.00046066432,-2.1793248,0.02622395
,65,4,19.715055,0.0051780401,12.415669,-0.24584718
,66,3,-82.671456,0.014472115,-37.782151,1.1032137
,67,2,168.49726,0.0099923307,62.094262,-2.4465849
,68,1,-160.45852,0.0012849016,-51.628788,2.5579517
,69,0,57.057407,9.1053392E-06,16.929182,
,70,9,-3.4109306E-15,2.4909287E-16,-7.0234472E-13,6.5513238E-17
,71,8,1.3119258E-10,6.6225198E-14,2.586997E-05,-1.4916918E-12
,72,7,-0.0011009939,1.3568249E-08,-0.0065256785,1.2518681E-05
,73,6,0.10140049,8.1303169E-06,0.1890558,-0.0011654411
,74,5,-2.2086417,0.00046066432,-2.1793248,0.02622395
,75,4,19.715055,0.0051780401,12.415669,-0.24584718
,76,3,-82.671456,0.014472115,-37.782151,1.1032137
,77,2,168.49726,0.0099923307,62.094262,-2.4465849
,78,1,-160.45852,0.0012849016,-51.628788,2.5579517
,79,0,57.057407,9.1053392E-06,16.929182,
,80,7,-4.1493644E-10,2.6375357E-17,2.6213203E-15,-6.3268016E-18
,81,6,2.7465604E-05,1.8700671E-08,0.0031288692,-2.6247577E-05
,82,5,-0.0019935291,1.1146933E-05,-0.22025565,0.0019255324
,83,4,0.045890804,0.00050864553,4.7717348,-0.044709298
,84,3,-0.40280019,0.0040571884,-37.694667,0.39504237
,85,2,1.4296488,0.006762301,115.84777,-1.4094303
,86,1,-2.0629154,0.0020697549,-143.53273,2.042883
,87,0,1.0055995,4.8413807E-05,60.838472,
,88,7,-4.1493644E-10,2.6375357E-17,2.6213203E-15,-6.3268016E-18
,89,6,2.7465604E-05,1.8700671E-08,0.0031288692,-2.6247577E-05
,90,5,-0.0019935291,1.1146933E-05,-0.22025565,0.0019255324
,91,4,0.045890804,0.00050864553,4.7717348,-0.044709298
,92,3,-0.40280019,0.0040571884,-37.694667,0.39504237
,93,2,1.4296488,0.006762301,115.84777,-1.4094303
,94,1,-2.0629154,0.0020697549,-143.53273,2.042883
,95,0,1.0055995,4.8413807E-05,60.838472,
,96,7,-4.1493644E-10,2.6375357E-17,2.6213203E-15,-6.3268016E-18
,97,6,2.7465604E-05,1.8700671E-08,0.0031288692,-2.6247577E-05
,98,5,-0.0019935291,1.1146933E-05,-0.22025565,0.0019255324
,99,4,0.045890804,0.00050864553,4.7717348,-0.044709298
,100,3,-0.40280019,0.0040571884,-37.694667,0.39504237
,101,2,1.4296488,0.006762301,115.84777,-1.4094303
,102,1,-2.0629154,0.0020697549,-143.53273,2.042883
,103,0,1.0055995,4.8413807E-05,60.838472,
,104,7,-4.1493644E-10,2.6375357E-17,2.6213203E-15,-6.3268016E-18
,105,6,2.7465604E-05,1.8700671E-08,0.0031288692,-2.6247577E-05
,106,5,-0.0019935291,1.1146933E-05,-0.22025565,0.0019255324
,107,4,0.045890804,0.00050864553,4.7717348,-0.044709298
,108,3,-0.40280019,0.0040571884,-37.694667,0.39504237
,109,2,1.4296488,0.006762301,115.84777,-1.4094303
,110,1,-2.0629154,0.0020697549,-143.53273,2.042883
,111,0,1.0055995,4.8413807E-05,60.838472,
,112,7,-4.1493644E-10,2.6375357E-17,2.6213203E-15,-6.3268016E-18
,113,6,2.7465604E-05,1.8700671E-08,0.0031288692,-2.6247577E-05
,114,5,-0.0019935291,1.1146933E-05,-0.22025565,0.0019255324
,115,4,0.045890804,0.00050864553,4.7717348,-0.044709298
,116,3,-0.40280019,0.0040571884,-37.694667,0.39504237
,117,2,1.4296488,0.006762301,115.84777,-1.4094303
,118,1,-2.0629154,0.0020697549,-143.53273,2.042883
,119,0,1.0055995,4.8413807E-05,60.838472,
,120,7,-4.1493644E-10,2.6375357E-17,2.6213203E-15,-6.3268016E-18
,121,6,2.7465604E-05,1.8700671E-08,0.0031288692,-2.6247577E-05
,122,5,-0.0019935291,1.1146933E-05,-0.22025565,0.0019255324
,123,4,0.045890804,0.00050864553,4.7717348,-0.044709298
,124,3,-0.40280019,0.0040571884,-37.694667,0.39504237
,125,2,1.4296488,0.006762301,115.84777,-1.4094303
,126,1,-2.0629154,0.0020697549,-143.53273,2.042883
,127,0,1.0055995,4.8413807E-05,60.838472,


WindowConstruction

,,Construction Name,Index,#Layers,Roughness,Conductance {W/m2-K},Conductance (Before Adjusted) {W/m2-K},Convection Coefficient Adjustment Ratio,SHGC,Solar Transmittance at Normal Incidence,Visible Transmittance at Normal Incidence
,1,WINDOW_U_0.504_SHGC_EAST_0.229,35,1,VerySmooth,2.865,2.865,1.000,0.230,0.141,0.253
,2,WINDOW_U_0.504_SHGC_SOUTH_0.229,36,1,VerySmooth,2.865,2.865,1.000,0.230,0.141,0.253
,3,WINDOW_U_0.504_SHGC_WEST_0.229,37,1,VerySmooth,2.865,2.865,1.000,0.230,0.141,0.253
,4,WINDOW_U_0.504_SHGC_NORTH_0.229,38,1,VerySmooth,2.865,2.865,1.000,0.230,0.141,0.253


WindowMaterial:Glazing

,,Material Name,Optical Data Type,Spectral Data Set Name,Thickness {m},Solar Transmittance,Front Solar Reflectance,Back Solar Reflectance,Visible Transmittance,Front Visible Reflectance,Back Visible Reflectance,Infrared Transmittance,Front Thermal Emissivity,Back Thermal Emissivity,Conductivity {W/m-K},Dirt Factor,Solar Diffusing
,1,GLAZING LAYER EAST,SpectralAverage,,1.91956E-002,0.14029,0.63148,0.63148,0.25190,0.16103,0.23774,0.00000,0.84000,0.84000,0.10739,1.00000,No
,2,GLAZING LAYER SOUTH,SpectralAverage,,1.91956E-002,0.14029,0.63148,0.63148,0.25190,0.16103,0.23774,0.00000,0.84000,0.84000,0.10739,1.00000,No
,3,GLAZING LAYER WEST,SpectralAverage,,1.91956E-002,0.14029,0.63148,0.63148,0.25190,0.16103,0.23774,0.00000,0.84000,0.84000,0.10739,1.00000,No
,4,GLAZING LAYER NORTH,SpectralAverage,,1.91956E-002,0.14029,0.63148,0.63148,0.25190,0.16103,0.23774,0.00000,0.84000,0.84000,0.10739,1.00000,No


Enclosure/Window Adjacency Daylighting Counts

,,Enclosure Name,Number of Exterior Windows,Number of Exterior Windows in Adjacent Enclosures
,1,PERIMETER_BOT_ZN_3,5,0
,2,PERIMETER_BOT_ZN_2,3,0
,3,PERIMETER_BOT_ZN_1,5,0
,4,PERIMETER_BOT_ZN_4,3,0
,5,PERIMETER_MID_ZN_3,1,0
,6,PERIMETER_MID_ZN_2,1,0
,7,PERIMETER_MID_ZN_1,1,0
,8,PERIMETER_MID_ZN_4,1,0
,9,PERIMETER_TOP_ZN_3,1,0
,10,PERIMETER_TOP_ZN_2,1,0
,11,PERIMETER_TOP_ZN_1,1,0
,12,PERIMETER_TOP_ZN_4,1,0


Enclosure/Window Adjacency Daylighting Matrix

,,Enclosure Name,Number of Adjacent Enclosures with Windows,Adjacent Enclosure Names - 1st 100 (max)
,1,PERIMETER_BOT_ZN_3,0,
,2,PERIMETER_BOT_ZN_2,0,
,3,PERIMETER_BOT_ZN_1,0,
,4,PERIMETER_BOT_ZN_4,0,
,5,PERIMETER_MID_ZN_3,0,
,6,PERIMETER_MID_ZN_2,0,
,7,PERIMETER_MID_ZN_1,0,
,8,PERIMETER_MID_ZN_4,0,
,9,PERIMETER_TOP_ZN_3,0,
,10,PERIMETER_TOP_ZN_2,0,
,11,PERIMETER_TOP_ZN_1,0,
,12,PERIMETER_TOP_ZN_4,0,


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,1,WaterHeater:Mixed,SWHSYS1 WATER HEATER,1.1356,87921.3,0.486,6.0748E-002


Surface Convection Parameters

,,Surface Name,Outside Model Assignment,Outside Area [m2],Outside Perimeter [m],Outside Height [m],Inside Model Assignment,Inside Height [m],Inside Perimeter Envelope [m],Inside Hydraulic Diameter [m],Window Wall Ratio,Window Location,Near Radiant {Yes/No},Has Active HVAC {Yes/No}
,1,BASEMENT_WALL_EAST,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
,2,BASEMENT_WALL_SOUTH,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
,3,BASEMENT_WALL_NORTH,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
,4,BASEMENT_WALL_WEST,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
,5,BASEMENT_FLOOR,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
,6,PERIMETER_BOT_ZN_2_FLOOR-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
,7,PERIMETER_BOT_ZN_1_FLOOR-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
,8,CORE_BOT_ZN_5_FLOOR-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
,9,PERIMETER_BOT_ZN_3_FLOOR-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
,10,BASEMENT_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.44,0.00,52.56,-999.00,0,No,No
,11,CORE_BOT_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,12,CORE_BOT_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,13,CORE_BOT_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,14,CORE_BOT_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,15,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,16,CORE_BOT_ZN_5_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,17,CORE_BOT_ZN_5_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,18,CORE_BOTTOM_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,19,CORE_MID_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,20,CORE_MID_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,21,CORE_MID_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,22,CORE_MID_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,23,CORE_MID_ZN_5_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,24,CORE_MID_ZN_5_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,25,CORE_MID_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,26,CORE_TOP_ZN_5_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,27,CORE_TOP_ZN_5_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,28,CORE_TOP_ZN_5_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,29,CORE_TOP_ZN_5_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,30,CORE_TOP_ZN_5_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,31,CORE_TOP_ZN_5_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,32,CORE_TOP_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,0.00,48.64,-999.00,0,No,No
,33,PERIMETER_BOT_ZN_3_WALL_NORTH,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,3,No,No
,34,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,35,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,36,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,37,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,38,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,39,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,0,No,No
,40,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,0,No,No
,41,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR3,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,0,No,No
,42,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR4,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,0,No,No
,43,PERIMETER_BOT_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,44,CORE_BOT_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,45,PERIMETER_BOT_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,46,DATACENTER_BOT_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,47,PERIMETER_BOT_ZN_3_FLOOR,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,48,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,49,PERIMETER_BOT_ZN_3_CEILING,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,50,PERIMETER_BOT_ZN_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,51,PERIMETER_BOT_ZN_2_WALL_EAST,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,3,No,No
,52,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,5,No,No
,53,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,5,No,No
,54,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,5,No,No
,55,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR1,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,0,No,No
,56,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR2,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,0,No,No
,57,PERIMETER_BOT_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,58,CORE_BOT_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,59,PERIMETER_BOT_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,60,PERIMETER_BOT_ZN_2_FLOOR,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,61,PERIMETER_BOT_ZN_2_CEILING,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,62,PERIMETER_BOT_ZN_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,63,PERIMETER_BOT_ZN_1_WALL_SOUTH,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,3,No,No
,64,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,65,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,66,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,67,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,68,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,69,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,0,No,No
