Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,3,CORE_BOTTOM,Cooling,84637.04472,84637.04472,6.28548,6.28548,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,34.82200,9.14597E-003,2496.12046,201.52980,1.07782,0.00000
,4,CORE_BOTTOM,Heating,0.00000,0.00000,0.00000,1.07782,,00:10:00,6.30000,6.07234E-003,2496.12046,201.52980,1.07782,0.00000
,5,CORE_MID,Cooling,811147.00873,811147.00873,60.22824,60.22824,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,34.82200,9.14597E-003,24961.20460,2015.29800,10.77825,0.00000
,6,CORE_MID,Heating,228188.17019,228188.17019,9.88295,10.77825,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,24961.20460,2015.29800,10.77825,0.00000
,7,CORE_TOP,Cooling,82327.59377,82327.59377,6.16886,6.16886,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,41.90300,9.15774E-003,2496.12046,201.52980,1.07782,0.00000
,8,CORE_TOP,Heating,47839.80100,47839.80100,2.08671,2.08671,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,2496.12046,201.52980,1.07782,0.00000
,9,PERIMETER_BOT_ZN_3,Cooling,18028.04820,18028.04820,1.35083,1.35083,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:50:00,41.51500,9.15709E-003,313.41284,25.30408,0.13533,0.00000
,10,PERIMETER_BOT_ZN_3,Heating,4839.23837,4839.23837,0.21073,0.21073,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,313.41284,25.30408,0.13533,0.00000
,11,PERIMETER_BOT_ZN_2,Cooling,14163.26833,14163.26833,1.06124,1.06124,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 10:20:00,38.79900,9.15255E-003,201.97515,16.30691,8.72129E-002,0.00000
,12,PERIMETER_BOT_ZN_2,Heating,3533.75338,3533.75338,0.15402,0.15402,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,201.97515,16.30691,8.72129E-002,0.00000
,13,PERIMETER_BOT_ZN_1,Cooling,18184.96522,18184.96522,1.36259,1.36259,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 14:20:00,42.00000,9.15790E-003,313.41969,25.30463,0.13533,0.00000
,14,PERIMETER_BOT_ZN_1,Heating,6451.27668,6451.27668,0.28158,0.28158,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,313.41969,25.30463,0.13533,0.00000
,15,PERIMETER_BOT_ZN_4,Cooling,18441.89759,18441.89759,1.38183,1.38183,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:20:00,41.15933,9.15650E-003,201.97515,16.30691,8.72129E-002,0.00000
,16,PERIMETER_BOT_ZN_4,Heating,2060.27770,2060.27770,8.92462E-002,8.92462E-002,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,201.97515,16.30691,8.72129E-002,0.00000
,17,PERIMETER_MID_ZN_3,Cooling,180985.81737,180985.81737,13.56137,13.56137,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:00:00,41.41800,9.15693E-003,3134.12835,253.04078,1.35332,0.00000
,18,PERIMETER_MID_ZN_3,Heating,113895.05409,113895.05409,4.98683,4.98683,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,3134.12835,253.04078,1.35332,0.00000
,19,PERIMETER_MID_ZN_2,Cooling,149392.54495,149392.54495,11.19402,11.19402,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 10:30:00,39.04150,9.15295E-003,2019.75149,163.06910,0.87213,0.00000
,20,PERIMETER_MID_ZN_2,Heating,75241.76188,75241.76188,3.29475,3.29475,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,2019.75149,163.06910,0.87213,0.00000
,21,PERIMETER_MID_ZN_1,Cooling,180912.14708,180912.14708,13.55586,13.55586,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 14:30:00,42.00000,9.15790E-003,3134.19689,253.04631,1.35335,0.00000
,22,PERIMETER_MID_ZN_1,Heating,113895.80845,113895.80845,4.98687,4.98687,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,3134.19689,253.04631,1.35335,0.00000
,23,PERIMETER_MID_ZN_4,Cooling,163930.01311,163930.01311,12.28330,12.28330,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:30:00,41.03000,9.15628E-003,2019.75149,163.06910,0.87213,0.00000
,24,PERIMETER_MID_ZN_4,Heating,69022.42880,69022.42880,3.02139,3.02139,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,2019.75149,163.06910,0.87213,0.00000
,25,PERIMETER_TOP_ZN_3,Cooling,20265.93418,20265.93418,1.51854,1.51854,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:50:00,41.51500,9.15709E-003,313.41284,25.30408,0.13533,0.00000
,26,PERIMETER_TOP_ZN_3,Heating,14107.74595,14107.74595,0.61817,0.61817,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,313.41284,25.30408,0.13533,0.00000
,27,PERIMETER_TOP_ZN_2,Cooling,15550.59895,15550.59895,1.16522,1.16522,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 10:50:00,39.52650,9.15377E-003,201.97515,16.30691,8.72129E-002,0.00000
,28,PERIMETER_TOP_ZN_2,Heating,9258.18180,9258.18180,0.40570,0.40570,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,201.97515,16.30691,8.72129E-002,0.00000
,29,PERIMETER_TOP_ZN_1,Cooling,20217.28196,20217.28196,1.51490,1.51490,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,41.90300,9.15774E-003,313.41969,25.30463,0.13533,0.00000
,30,PERIMETER_TOP_ZN_1,Heating,14107.88263,14107.88263,0.61818,0.61818,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,313.41969,25.30463,0.13533,0.00000
,31,PERIMETER_TOP_ZN_4,Cooling,17783.56818,17783.56818,1.33253,1.33253,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:30:00,41.03000,9.15628E-003,201.97515,16.30691,8.72129E-002,0.00000
,32,PERIMETER_TOP_ZN_4,Heating,8799.79989,8799.79989,0.38555,0.38555,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,201.97515,16.30691,8.72129E-002,0.00000
,33,DATACENTER_BOT_ZN_6,Cooling,8183.52881,8183.52881,0.48357,0.48357,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 05:10:00,32.33233,9.14187E-003,36.20274,2.92291,1.56323E-002,0.00000
,34,DATACENTER_BOT_ZN_6,Heating,0.00000,0.00000,0.00000,1.56323E-002,,00:10:00,6.30000,6.07234E-003,36.20274,2.92291,1.56323E-002,0.00000
,35,DATACENTER_MID_ZN_6,Cooling,78132.79667,78132.79667,4.61687,4.61687,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 05:20:00,32.36467,9.14193E-003,362.02742,29.22908,0.15632,0.00000
,36,DATACENTER_MID_ZN_6,Heating,0.00000,0.00000,0.00000,0.15632,,00:10:00,6.30000,6.07234E-003,362.02742,29.22908,0.15632,0.00000
,37,DATACENTER_TOP_ZN_6,Cooling,7949.04902,7949.04902,0.46979,0.46979,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:50:00,40.77133,9.15585E-003,36.20274,2.92291,1.56323E-002,0.00000
,38,DATACENTER_TOP_ZN_6,Heating,0.00000,0.00000,0.00000,1.56323E-002,,00:10:00,6.30000,6.07234E-003,36.20274,2.92291,1.56323E-002,0.00000
,39,DATACENTER_BASEMENT_ZN_6,Cooling,371968.12158,371968.12158,21.98277,21.98277,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 07:00:00,33.17300,9.14325E-003,783.67941,63.27209,0.33839,0.00000
,40,DATACENTER_BASEMENT_ZN_6,Heating,0.00000,0.00000,0.00000,0.33839,,00:10:00,6.30000,6.07234E-003,783.67941,63.27209,0.33839,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity [W],Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,1,VAV_BOT WITH REHEAT,Cooling,Sensible,181444.26,10.52071,10.52071,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00
,2,VAV_BOT WITH REHEAT,Heating,Sensible,13868.37,1.81341,1.81341,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00
,3,VAV_MID WITH REHEAT,Cooling,Sensible,1729019.70,100.73828,100.73828,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00
,4,VAV_MID WITH REHEAT,Heating,Sensible,152247.88,27.06808,27.06808,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 06:50:00
,5,VAV_TOP WITH REHEAT,Cooling,Sensible,194715.48,11.56026,11.56026,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00
,6,VAV_TOP WITH REHEAT,Heating,Sensible,15285.38,4.11430,4.11430,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 06:10:00
,7,CAV_BAS,Cooling,Sensible,92070.12,5.73575,5.73575,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 12:00:00
,8,CAV_BAS,Heating,Sensible,47586.63,1.20016,1.20016,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,9,AIRLOOP DATACENTER BASEMENT,Cooling,Sensible,372790.47,21.98340,21.98340,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 14:00:00
,10,AIRLOOP DATACENTER BASEMENT,Heating,Sensible,13417.39,0.33839,0.33839,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,11,AIRLOOP DATACENTER BOT,Cooling,Sensible,8233.90,0.48357,0.48357,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:30:00
,12,AIRLOOP DATACENTER BOT,Heating,Sensible,619.83,1.56323E-002,1.56323E-002,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,13,AIRLOOP DATACENTER MID,Cooling,Sensible,78591.15,4.61687,4.61687,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:50:00
,14,AIRLOOP DATACENTER MID,Heating,Sensible,6198.28,0.15632,0.15632,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,15,AIRLOOP DATACENTER TOP,Cooling,Sensible,8104.20,0.46979,0.46979,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:30:00
,16,AIRLOOP DATACENTER TOP,Heating,Sensible,619.83,1.56323E-002,1.56323E-002,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,AirTerminal:SingleDuct:ConstantVolume:NoReheat,BASEMENT DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],5.73575
,2,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],6.28548
,3,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.30261
,4,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.27200
,5,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.70965
,6,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.27200
,7,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,8,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.25905E-003
,9,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.69180E-004
,10,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],3.14274
,11,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,12,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,13,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,Design Size Rated Capacity [W],30768.91510
,14,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.69180E-004
,15,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],620.27718
,16,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],60.22824
,17,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.31581
,18,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.28400
,19,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],17.10482
,20,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.28400
,21,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,22,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.20644E-003
,23,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.57560E-003
,24,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],30.11412
,25,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,26,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,27,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,Design Size Rated Capacity [W],523019.64663
,28,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.57560E-003
,29,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],11417.85842
,30,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],6.16886
,31,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.30833
,32,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.27800
,33,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.71494
,34,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.33827
,35,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,36,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.23569E-003
,37,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.82709E-004
,38,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],3.08443
,39,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,40,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,41,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,Design Size Rated Capacity [W],78037.78934
,42,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.82709E-004
,43,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1869.42129
,44,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.35083
,45,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.17680
,46,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.15600
,47,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.21073
,48,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.15600
,49,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,50,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.15504E-003
,51,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.00175E-004
,52,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.67542
,53,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,54,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,55,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],11450.60948
,56,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.00175E-004
,57,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],248.83381
,58,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.06124
,59,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.14502
,60,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.12700
,61,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13478
,62,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.14513
,63,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,64,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.62716E-003
,65,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.63556E-005
,66,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.53062
,67,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,68,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,69,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],8727.91593
,70,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.63556E-005
,71,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],188.61998
,72,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.36259
,73,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.17527
,74,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.15400
,75,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.20984
,76,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.20665
,77,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,78,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.17375E-003
,79,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.14785E-004
,80,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.68130
,81,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,82,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,83,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],13120.62762
,84,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.14785E-004
,85,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],292.56783
,86,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.38183
,87,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.11138
,88,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,9.70000E-002
,89,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13404
,90,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],9.70000E-002
,91,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,92,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.42079E-003
,93,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.71828E-005
,94,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.69091
,95,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,96,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,97,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],8822.46316
,98,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.71828E-005
,99,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],183.34741
,100,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],13.56137
,101,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.17610
,102,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.15500
,103,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],2.10201
,104,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.36772
,105,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,106,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.16350E-003
,107,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.57713E-003
,108,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],6.78069
,109,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,110,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,111,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],180275.08674
,112,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.57713E-003
,113,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],4388.88369
,114,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],11.19402
,115,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.29433
,116,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,117,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.77114E-003
,118,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.13760E-003
,119,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],5.59701
,120,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,121,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,122,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],130034.20703
,123,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.13760E-003
,124,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],3037.20132
,125,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],13.55586
,126,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.17618
,127,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.15500
,128,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],2.10116
,129,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.36788
,130,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,131,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.16257E-003
,132,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.57690E-003
,133,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],6.77793
,134,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,135,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,136,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],180248.83657
,137,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.57690E-003
,138,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],4388.63165
,139,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],12.28330
,140,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.12530
,141,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.10900
,142,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.33888
,143,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.24598
,144,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,145,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.04079E-003
,146,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.12982E-003
,147,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],6.14165
,148,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,149,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,150,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],129145.58385
,151,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.12982E-003
,152,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],2938.99382
,153,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.51854
,154,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.15727
,155,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.13800
,156,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.20956
,157,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.40708
,158,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,159,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.42259E-003
,160,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.88449E-004
,161,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.75927
,162,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,163,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,164,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],21540.83226
,165,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.88449E-004
,166,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],536.54340
,167,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.16522
,168,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.13208
,169,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.11500
,170,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13400
,171,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.34817
,172,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,173,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.88455E-003
,174,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.30892E-004
,175,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.58261
,176,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,177,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,178,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14961.77282
,179,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.30892E-004
,180,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],360.11731
,181,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.51490
,182,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.15765
,183,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.13800
,184,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.20906
,185,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.40806
,186,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,187,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.41672E-003
,188,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.88294E-004
,189,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.75745
,190,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,191,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,192,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],21523.12342
,193,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.88294E-004
,194,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],536.41667
,195,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.33253
,196,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.11550
,197,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.10000
,198,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13325
,199,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.28934
,200,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,201,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.29875E-003
,202,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.34046E-004
,203,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.66627
,204,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,205,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,206,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15322.31950
,207,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.34046E-004
,208,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],356.87132
,209,AirTerminal:SingleDuct:ConstantVolume:NoReheat,DATACENTER_BOT_ZN_6 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.48357
,210,AirTerminal:SingleDuct:ConstantVolume:NoReheat,DATACENTER_MID_ZN_6 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],4.61687
,211,AirTerminal:SingleDuct:ConstantVolume:NoReheat,DATACENTER_TOP_ZN_6 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.46979
,212,AirTerminal:SingleDuct:ConstantVolume:NoReheat,DATACENTER_BASEMENT_ZN_6 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],21.98277
,213,AirLoopHVAC,VAV_BOT WITH REHEAT,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.72099
,214,AirLoopHVAC,VAV_BOT WITH REHEAT,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.39904
,215,AirLoopHVAC,VAV_BOT WITH REHEAT,Sum of Air Terminal Maximum Flow Rates [m3/s],11.44198
,216,AirLoopHVAC,VAV_BOT WITH REHEAT,Adjusted Heating Design Air Flow Rate [m3/s],2.39904
,217,AirLoopHVAC,VAV_BOT WITH REHEAT,Adjusted Cooling Design Air Flow Rate [m3/s],10.52071
,218,AirLoopHVAC,VAV_BOT WITH REHEAT,Adjusted Main Design Air Flow Rate [m3/s],10.52071
,219,AirLoopHVAC,VAV_BOT WITH REHEAT,User Heating Air Flow Ratio [],0.30000
,220,AirLoopHVAC,VAV_BOT WITH REHEAT,Calculated Heating Air Flow Ratio [],0.22803
,221,AirLoopHVAC,VAV_MID WITH REHEAT,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],55.41140
,222,AirLoopHVAC,VAV_MID WITH REHEAT,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],23.99015
,223,AirLoopHVAC,VAV_MID WITH REHEAT,Sum of Air Terminal Maximum Flow Rates [m3/s],110.82280
,224,AirLoopHVAC,VAV_MID WITH REHEAT,Adjusted Heating Design Air Flow Rate [m3/s],27.06808
,225,AirLoopHVAC,VAV_MID WITH REHEAT,Adjusted Cooling Design Air Flow Rate [m3/s],100.73828
,226,AirLoopHVAC,VAV_MID WITH REHEAT,Adjusted Main Design Air Flow Rate [m3/s],100.73828
,227,AirLoopHVAC,VAV_MID WITH REHEAT,User Heating Air Flow Ratio [],0.30000
,228,AirLoopHVAC,VAV_MID WITH REHEAT,Calculated Heating Air Flow Ratio [],0.26870
,229,AirLoopHVAC,VAV_TOP WITH REHEAT,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.85002
,230,AirLoopHVAC,VAV_TOP WITH REHEAT,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.40081
,231,AirLoopHVAC,VAV_TOP WITH REHEAT,Sum of Air Terminal Maximum Flow Rates [m3/s],11.70004
,232,AirLoopHVAC,VAV_TOP WITH REHEAT,Adjusted Heating Design Air Flow Rate [m3/s],4.11430
,233,AirLoopHVAC,VAV_TOP WITH REHEAT,Adjusted Cooling Design Air Flow Rate [m3/s],11.56026
,234,AirLoopHVAC,VAV_TOP WITH REHEAT,Adjusted Main Design Air Flow Rate [m3/s],11.56026
,235,AirLoopHVAC,VAV_TOP WITH REHEAT,User Heating Air Flow Ratio [],0.30000
,236,AirLoopHVAC,VAV_TOP WITH REHEAT,Calculated Heating Air Flow Ratio [],0.35590
,237,AirLoopHVAC,CAV_BAS,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.73575
,238,AirLoopHVAC,CAV_BAS,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],5.73575
,239,AirLoopHVAC,CAV_BAS,Sum of Air Terminal Maximum Flow Rates [m3/s],5.73575
,240,AirLoopHVAC,CAV_BAS,Adjusted Heating Design Air Flow Rate [m3/s],5.73575
,241,AirLoopHVAC,CAV_BAS,Adjusted Cooling Design Air Flow Rate [m3/s],5.73575
,242,AirLoopHVAC,CAV_BAS,Adjusted Main Design Air Flow Rate [m3/s],5.73575
,243,AirLoopHVAC,CAV_BAS,User Heating Air Flow Ratio [],1.00000
,244,AirLoopHVAC,CAV_BAS,Calculated Heating Air Flow Ratio [],1.00000
,245,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],21.98277
,246,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],21.98277
,247,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Sum of Air Terminal Maximum Flow Rates [m3/s],21.98277
,248,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Adjusted Heating Design Air Flow Rate [m3/s],21.98277
,249,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Adjusted Cooling Design Air Flow Rate [m3/s],21.98340
,250,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Adjusted Main Design Air Flow Rate [m3/s],21.98340
,251,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,User Heating Air Flow Ratio [],1.00000
,252,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Calculated Heating Air Flow Ratio [],0.99997
,253,AirLoopHVAC,AIRLOOP DATACENTER BOT,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.48357
,254,AirLoopHVAC,AIRLOOP DATACENTER BOT,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.48357
,255,AirLoopHVAC,AIRLOOP DATACENTER BOT,Sum of Air Terminal Maximum Flow Rates [m3/s],0.48357
,256,AirLoopHVAC,AIRLOOP DATACENTER BOT,Adjusted Heating Design Air Flow Rate [m3/s],0.48357
,257,AirLoopHVAC,AIRLOOP DATACENTER BOT,Adjusted Cooling Design Air Flow Rate [m3/s],0.48357
,258,AirLoopHVAC,AIRLOOP DATACENTER BOT,Adjusted Main Design Air Flow Rate [m3/s],0.48357
,259,AirLoopHVAC,AIRLOOP DATACENTER BOT,User Heating Air Flow Ratio [],1.00000
,260,AirLoopHVAC,AIRLOOP DATACENTER BOT,Calculated Heating Air Flow Ratio [],1.00000
,261,AirLoopHVAC,AIRLOOP DATACENTER MID,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],4.61687
,262,AirLoopHVAC,AIRLOOP DATACENTER MID,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],4.61687
,263,AirLoopHVAC,AIRLOOP DATACENTER MID,Sum of Air Terminal Maximum Flow Rates [m3/s],4.61687
,264,AirLoopHVAC,AIRLOOP DATACENTER MID,Adjusted Heating Design Air Flow Rate [m3/s],4.61687
,265,AirLoopHVAC,AIRLOOP DATACENTER MID,Adjusted Cooling Design Air Flow Rate [m3/s],4.61687
,266,AirLoopHVAC,AIRLOOP DATACENTER MID,Adjusted Main Design Air Flow Rate [m3/s],4.61687
,267,AirLoopHVAC,AIRLOOP DATACENTER MID,User Heating Air Flow Ratio [],1.00000
,268,AirLoopHVAC,AIRLOOP DATACENTER MID,Calculated Heating Air Flow Ratio [],1.00000
,269,AirLoopHVAC,AIRLOOP DATACENTER TOP,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.46979
,270,AirLoopHVAC,AIRLOOP DATACENTER TOP,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.46979
,271,AirLoopHVAC,AIRLOOP DATACENTER TOP,Sum of Air Terminal Maximum Flow Rates [m3/s],0.46979
,272,AirLoopHVAC,AIRLOOP DATACENTER TOP,Adjusted Heating Design Air Flow Rate [m3/s],0.46979
,273,AirLoopHVAC,AIRLOOP DATACENTER TOP,Adjusted Cooling Design Air Flow Rate [m3/s],0.46979
,274,AirLoopHVAC,AIRLOOP DATACENTER TOP,Adjusted Main Design Air Flow Rate [m3/s],0.46979
,275,AirLoopHVAC,AIRLOOP DATACENTER TOP,User Heating Air Flow Ratio [],1.00000
,276,AirLoopHVAC,AIRLOOP DATACENTER TOP,Calculated Heating Air Flow Ratio [],1.00000
,277,AirLoopHVAC,VAV_BOT WITH REHEAT,Design Supply Air Flow Rate [m3/s],10.52071
,278,AirLoopHVAC,VAV_MID WITH REHEAT,Design Supply Air Flow Rate [m3/s],100.73828
,279,AirLoopHVAC,VAV_TOP WITH REHEAT,Design Supply Air Flow Rate [m3/s],11.56026
,280,AirLoopHVAC,CAV_BAS,Design Supply Air Flow Rate [m3/s],5.73575
,281,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Design Supply Air Flow Rate [m3/s],21.98340
,282,AirLoopHVAC,AIRLOOP DATACENTER BOT,Design Supply Air Flow Rate [m3/s],0.48357
,283,AirLoopHVAC,AIRLOOP DATACENTER MID,Design Supply Air Flow Rate [m3/s],4.61687
,284,AirLoopHVAC,AIRLOOP DATACENTER TOP,Design Supply Air Flow Rate [m3/s],0.46979
,285,Controller:OutdoorAir,VAV_BOT WITH REHEAT_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],10.52071
,286,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Inlet Air Temperature [C],27.47696
,287,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Inlet Water Temperature [C],6.67000
,288,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Outlet Air Temperature [C],10.98942
,289,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir],7.79500E-003
,290,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,291,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Coil Load [W],231719.84630
,292,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Water Flow Rate [m3/s],6.62716E-003
,293,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Air Flow Rate [m3/s],10.52071
,294,Coil:Heating:Water,VAV_BOT WITH REHEAT HEATING COIL,Design Size Rated Capacity [W],21265.02817
,295,Coil:Heating:Water,VAV_BOT WITH REHEAT HEATING COIL,Design Size Maximum Water Flow Rate [m3/s],1.86036E-004
,296,Coil:Heating:Water,VAV_BOT WITH REHEAT HEATING COIL,Design Size U-Factor Times Area Value [W/K],373.92012
,297,Fan:VariableVolume,VAV_BOT WITH REHEAT FAN,Design Size Maximum Flow Rate [m3/s],10.52071
,298,Fan:VariableVolume,VAV_BOT WITH REHEAT FAN,Design Electric Power Consumption [W],22734.70211
,299,Controller:WaterCoil,VAV_BOT WITH REHEAT_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],6.62716E-003
,300,Controller:WaterCoil,VAV_BOT WITH REHEAT_COOLC_CONTROLLER,Controller Convergence Tolerance,7.18544E-005
,301,Controller:WaterCoil,VAV_BOT WITH REHEAT_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.86036E-004
,302,Controller:OutdoorAir,VAV_MID WITH REHEAT_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],100.73828
,303,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Inlet Air Temperature [C],27.70588
,304,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Inlet Water Temperature [C],6.67000
,305,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Outlet Air Temperature [C],10.98961
,306,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir],7.85208E-003
,307,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,308,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Coil Load [W],2263458.97672
,309,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Water Flow Rate [m3/s],6.47346E-002
,310,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Air Flow Rate [m3/s],100.73828
,311,Coil:Heating:Water,VAV_MID WITH REHEAT HEATING COIL,Design Size Rated Capacity [W],78141.46736
,312,Coil:Heating:Water,VAV_MID WITH REHEAT HEATING COIL,Design Size Maximum Water Flow Rate [m3/s],6.83616E-004
,313,Coil:Heating:Water,VAV_MID WITH REHEAT HEATING COIL,Design Size U-Factor Times Area Value [W/K],1410.95148
,314,Fan:VariableVolume,VAV_MID WITH REHEAT FAN,Design Size Maximum Flow Rate [m3/s],100.73828
,315,Fan:VariableVolume,VAV_MID WITH REHEAT FAN,Design Electric Power Consumption [W],217690.06203
,316,Controller:WaterCoil,VAV_MID WITH REHEAT_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],6.47346E-002
,317,Controller:WaterCoil,VAV_MID WITH REHEAT_COOLC_CONTROLLER,Controller Convergence Tolerance,7.35604E-006
