Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [W/m2],Space Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BASEMENT_LIGHTS,BASEMENT,BASEMENT,GENERAL,6.5999,2779.43,18343.83,LightsWired,LTG_SCH_OFFICE,50.34,168.00,48.13,0.0000,Y,165.73
,CORE_BOTTOM_LIGHTS,CORE_BOTTOM,CORE_BOTTOM,GENERAL,6.5999,2496.12,16474.05,LightsWired,LTG_SCH_OFFICE,50.34,168.00,48.13,0.0000,Y,148.84
,CORE_MID_LIGHTS,CORE_MID,CORE_MID,GENERAL,6.5999,24961.20,164740.46,LightsWired,LTG_SCH_OFFICE,50.34,168.00,48.13,0.0000,Y,1488.36
,CORE_TOP_LIGHTS,CORE_TOP,CORE_TOP,GENERAL,6.5999,2496.12,16474.05,LightsWired,LTG_SCH_OFFICE,50.34,168.00,48.13,0.0000,Y,148.84
,PERIMETER_BOT_ZN_3_LIGHTS,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,GENERAL,6.5999,313.41,2068.48,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.29,0.0000,Y,10.59
,PERIMETER_BOT_ZN_2_LIGHTS,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,GENERAL,6.5999,201.98,1333.01,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.11,0.0000,Y,6.78
,PERIMETER_BOT_ZN_1_LIGHTS,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,GENERAL,6.5999,313.42,2068.53,LightsWired,LTG_SCH_OFFICE,50.34,168.00,26.92,0.0000,Y,10.45
,PERIMETER_BOT_ZN_4_LIGHTS,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,GENERAL,6.5999,201.98,1333.01,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.09,0.0000,Y,6.78
,PERIMETER_MID_ZN_3_LIGHTS,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3,GENERAL,6.5999,3134.13,20684.81,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.22,0.0000,Y,105.70
,PERIMETER_MID_ZN_2_LIGHTS,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2,GENERAL,6.5999,2019.75,13330.08,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.07,0.0000,Y,67.74
,PERIMETER_MID_ZN_1_LIGHTS,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1,GENERAL,6.5999,3134.20,20685.26,LightsWired,LTG_SCH_OFFICE,50.34,168.00,26.88,0.0000,Y,104.39
,PERIMETER_MID_ZN_4_LIGHTS,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4,GENERAL,6.5999,2019.75,13330.08,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.05,0.0000,Y,67.68
,PERIMETER_TOP_ZN_3_LIGHTS,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3,GENERAL,6.5999,313.41,2068.48,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.22,0.0000,Y,10.57
,PERIMETER_TOP_ZN_2_LIGHTS,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2,GENERAL,6.5999,201.98,1333.01,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.07,0.0000,Y,6.77
,PERIMETER_TOP_ZN_1_LIGHTS,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1,GENERAL,6.5999,313.42,2068.53,LightsWired,LTG_SCH_OFFICE,50.34,168.00,26.88,0.0000,Y,10.44
,PERIMETER_TOP_ZN_4_LIGHTS,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4,GENERAL,6.5999,201.98,1333.01,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.05,0.0000,Y,6.77
,DATACENTER_BASEMENT_LIGHTS,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6,GENERAL,6.5999,783.68,5172.17,LightsWired,LTG_SCH_OFFICE,50.34,168.00,49.04,0.0000,Y,47.61
,DATACENTER_BOT_LIGHTS,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6,GENERAL,9.7790,36.20,354.03,LightsWired,LTG_SCH_DATACENTER,56.02,168.00,54.57,0.0000,Y,3.63
,DATACENTER_MID_LIGHTS,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6,GENERAL,9.7790,362.03,3540.27,LightsWired,LTG_SCH_DATACENTER,56.02,168.00,54.57,0.0000,Y,36.26
,DATACENTER_TOP_LIGHTS,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6,GENERAL,9.7790,36.20,354.03,LightsWired,LTG_SCH_DATACENTER,56.02,168.00,54.57,0.0000,Y,3.63
,Interior Lighting Total,,,,6.6297,46320.38,307089.14,,,,,,,,774.44


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,PERIMETER_BOT_ZN_1_DAYLREFPT1,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.39,2068.53,797.83
,PERIMETER_BOT_ZN_1_DAYLREFPT2,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.14,2068.53,286.49
,PERIMETER_BOT_ZN_2_DAYLREFPT1,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.39,1333.01,514.14
,PERIMETER_BOT_ZN_2_DAYLREFPT2,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.14,1333.01,184.62
,PERIMETER_BOT_ZN_3_DAYLREFPT1,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.39,2068.48,797.81
,PERIMETER_BOT_ZN_3_DAYLREFPT2,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.14,2068.48,286.48
,PERIMETER_BOT_ZN_4_DAYLREFPT1,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.39,1333.01,514.14
,PERIMETER_BOT_ZN_4_DAYLREFPT2,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.14,1333.01,184.62
,PERIMETER_MID_ZN_1_DAYLREFPT1,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.39,2068.53,797.83
,PERIMETER_MID_ZN_1_DAYLREFPT2,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.14,2068.53,286.49
,PERIMETER_MID_ZN_2_DAYLREFPT1,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.39,1333.01,514.14
,PERIMETER_MID_ZN_2_DAYLREFPT2,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.14,1333.01,184.62
,PERIMETER_MID_ZN_3_DAYLREFPT1,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.39,2068.48,797.81
,PERIMETER_MID_ZN_3_DAYLREFPT2,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.14,2068.48,286.48
,PERIMETER_MID_ZN_4_DAYLREFPT1,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.39,1333.01,514.14
,PERIMETER_MID_ZN_4_DAYLREFPT2,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.14,1333.01,184.62
,PERIMETER_TOP_ZN_1_DAYLREFPT1,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.39,2068.53,797.83
,PERIMETER_TOP_ZN_1_DAYLREFPT2,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.14,2068.53,286.49
,PERIMETER_TOP_ZN_2_DAYLREFPT1,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.39,1333.01,514.14
,PERIMETER_TOP_ZN_2_DAYLREFPT2,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.14,1333.01,184.62
,PERIMETER_TOP_ZN_3_DAYLREFPT1,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.39,2068.48,797.81
,PERIMETER_TOP_ZN_3_DAYLREFPT2,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.14,2068.48,286.48
,PERIMETER_TOP_ZN_4_DAYLREFPT1,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.39,1333.01,514.14
,PERIMETER_TOP_ZN_4_DAYLREFPT2,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.14,1333.01,184.62


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR_LIGHTS_A,13271.55,AstronomicalClock,-,,41.73,41.73,103.96
,EXTERIOR_LIGHTS_B,989.48,AstronomicalClock,-,,83.73,62.73,11.65
,EXTERIOR_LIGHTS_C,26594.85,AstronomicalClock,-,,83.73,46.79,233.58
,Exterior Lighting Total,40855.88,,,,,,349.19


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [W],Reference Efficiency [W/W],Rated Capacity [W],Rated Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,BYPASS HEAT EXCHANGER,HeatExchanger:FluidToFluid,2865486.20,,,,,
,HEATSYS1 BOILER,Boiler:HotWater,1437550.20,0.81,,,,
,COOLSYS1 CHILLER1,Chiller:Electric:ReformulatedEIR,1392589.28,6.28,1387050.22,6.21,7.06,24.05
,COOLSYS1 CHILLER2,Chiller:Electric:ReformulatedEIR,1392589.28,6.28,1387050.22,6.21,7.06,24.05
,CENTRAL TOWER,FluidCooler:TwoSpeed,582060.00,,,,,
,CENTRAL BOILER,Boiler:HotWater,556188.92,0.80,,,,
,TOWERWATERSYS COOLTOWER 1,CoolingTower:VariableSpeed,1652273.19,,,,,
,TOWERWATERSYS COOLTOWER 2,CoolingTower:VariableSpeed,1652273.19,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,VAV_BOT WITH REHEAT COOLING COIL,Coil:Cooling:Water,231719.85,296124.57,197372.34,98752.23,0.67,-,76131.56,772.17
,VAV_MID WITH REHEAT COOLING COIL,Coil:Cooling:Water,2263458.98,2856860.51,1898835.35,958025.16,0.66,-,718151.05,7283.89
,VAV_TOP WITH REHEAT COOLING COIL,Coil:Cooling:Water,248300.82,322292.70,215585.61,106707.09,0.67,-,85501.53,867.20
,CAV_BAS COOLING COIL,Coil:Cooling:Water,130859.79,161511.38,107613.82,53897.55,0.67,-,37219.28,377.50
,AIRLOOP DATACENTER BASEMENT COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,,494924.55,293097.85,201826.70,0.59,4.08,,
,AIRLOOP DATACENTER BOT COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,,10896.33,6439.61,4456.73,0.59,4.22,,
,AIRLOOP DATACENTER MID COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,,104226.64,61538.42,42688.22,0.59,4.22,,
,AIRLOOP DATACENTER TOP COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,,10594.22,6258.61,4335.61,0.59,4.22,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coil Standard Ratings 2017

,,Cooling Coil Type (1),Standard Rating Net Cooling Capacity [W][2],Standard Rating Net COP [W/W][2],EER [Btu/W-h][2],SEER User [Btu/W-h][2,3],SEER Standard [Btu/W-h][2,3],IEER [Btu/W-h][2]
,None,,,,,,,


DX Cooling Coil Standard Ratings 2023

,,Cooling Coil Type (1),Standard Rating Net Cooling Capacity [W][2],Standard Rating Net COP2 [W/W][2,4],EER2 [Btu/W-h][2,4],SEER2 User [Btu/W-h][2,3],SEER2 Standard [Btu/W-h][2,3],IEER [Btu/W-h][2]
,None,,,,,,,


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,None,,,,,,,,,


Heat Pump ACCA Manual S Report

,,Heat Pump Name,Heat Pump Type,Heat Pump Coil Type,Sizing Method,Total Load,Sensible Load,Total Capacity,Sensible Capacity,Total Capacity Sizing Factor,Sensible Capacity Sizing Factor,Latent Capacity Sizing Factor
,None,,,,,,,,,,,


Water-to-Air Heat Pumps at Rated Temperatures Report

,,Coil Type,Rated Total Capacity [W],Rated Sensible Capacity [W],Rated Power[W],Rated COP [W/W],Rated Air Dry-bulb Temperature [C],Rated Air Wet-bulb Temperature [C],Rated Water Temperature [C],Design Day used for Sizing
,AIRLOOP DATACENTER BASEMENT COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,473195.16,309907.26,121997.16,3.88,27.00,19.00,30.00,Cooling
,AIRLOOP DATACENTER BOT COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,10417.94,6808.92,2601.06,4.01,27.00,19.00,30.00,Cooling
,AIRLOOP DATACENTER MID COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,99650.63,65067.70,24879.94,4.01,27.00,19.00,30.00,Cooling
,AIRLOOP DATACENTER TOP COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,10129.09,6617.55,2528.95,4.01,27.00,19.00,30.00,Cooling
,AIRLOOP DATACENTER BASEMENT HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,473195.16,,112665.51,4.20,20.00,,20.00,Cooling
,AIRLOOP DATACENTER BOT HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,10417.94,,2480.46,4.20,20.00,,20.00,Cooling
,AIRLOOP DATACENTER MID HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,99650.63,,23726.34,4.20,20.00,,20.00,Cooling
,AIRLOOP DATACENTER TOP HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,10129.09,,2411.69,4.20,20.00,,20.00,Cooling


DX Heating Coils

,,DX Heating Coil Type,Heating to Cooling Capacity Sizing Ratio,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number,Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C],Supplemental Heat High Shutoff Temperature [C],Airloop Name
,AIRLOOP DATACENTER BASEMENT HEATING COIL,,1.00,,,,,,21.00,
,AIRLOOP DATACENTER BOT HEATING COIL,,1.00,,,,,,21.00,
,AIRLOOP DATACENTER MID HEATING COIL,,1.00,,,,,,21.00,
,AIRLOOP DATACENTER TOP HEATING COIL,,1.00,,,,,,21.00,


DX Heating Coils AHRI 2023

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF2 [Btu/W-h],Region Number,Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C],Airloop Name
,None,,,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W],Used as Supplementary Heat,Airloop Name,Plantloop Name
,CORE_BOTTOM VAV BOX REHEAT COIL,Coil:Heating:Water,30768.92,29175.54,-,No,N/A,HEATSYS1
,CORE_MID VAV BOX REHEAT COIL,Coil:Heating:Water,523019.65,495721.97,-,No,N/A,HEATSYS1
,CORE_TOP VAV BOX REHEAT COIL,Coil:Heating:Water,78037.79,73930.71,-,No,N/A,HEATSYS1
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Water,11450.61,10853.20,-,No,N/A,HEATSYS1
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Water,8727.92,8272.77,-,No,N/A,HEATSYS1
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Water,13120.63,12434.68,-,No,N/A,HEATSYS1
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Water,8822.46,8364.44,-,No,N/A,HEATSYS1
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Water,180275.09,170776.68,-,No,N/A,HEATSYS1
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Water,130034.21,123203.67,-,No,N/A,HEATSYS1
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Water,180248.84,170751.75,-,No,N/A,HEATSYS1
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Water,129145.58,122383.83,-,No,N/A,HEATSYS1
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Water,21540.83,20402.68,-,No,N/A,HEATSYS1
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Water,14961.77,14174.08,-,No,N/A,HEATSYS1
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Water,21523.12,20385.85,-,No,N/A,HEATSYS1
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Water,15322.32,14517.64,-,No,N/A,HEATSYS1
,VAV_BOT WITH REHEAT HEATING COIL,Coil:Heating:Water,21265.03,18626.86,-,No,VAV_BOT WITH REHEAT,HEATSYS1
,VAV_MID WITH REHEAT HEATING COIL,Coil:Heating:Water,78141.47,71841.99,-,No,VAV_MID WITH REHEAT,HEATSYS1
,VAV_TOP WITH REHEAT HEATING COIL,Coil:Heating:Water,7332.18,6779.26,-,No,VAV_TOP WITH REHEAT,HEATSYS1
,CAV_BAS HEATING COIL,Coil:Heating:Water,261043.95,212418.64,-,No,CAV_BAS,HEATSYS1
,AIRLOOP DATACENTER BASEMENT HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,,468672.62,4.12,No,AIRLOOP DATACENTER BASEMENT,N/A
,AIRLOOP DATACENTER BOT HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,,10318.37,4.12,No,AIRLOOP DATACENTER BOT,N/A
,AIRLOOP DATACENTER MID HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,,98698.22,4.12,No,AIRLOOP DATACENTER MID,N/A
,AIRLOOP DATACENTER TOP HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,,10032.28,4.12,No,AIRLOOP DATACENTER TOP,N/A
,AIRLOOP DATACENTER BASEMENT_SUPPHEATCOIL,Coil:Heating:Electric,,13417.39,1.00,Yes,AIRLOOP DATACENTER BASEMENT,N/A
,AIRLOOP DATACENTER BOT_SUPPHEATCOIL,Coil:Heating:Electric,,619.83,1.00,Yes,AIRLOOP DATACENTER BOT,N/A
,AIRLOOP DATACENTER MID_SUPPHEATCOIL,Coil:Heating:Electric,,6198.28,1.00,Yes,AIRLOOP DATACENTER MID,N/A
,AIRLOOP DATACENTER TOP_SUPPHEATCOIL,Coil:Heating:Electric,,619.83,1.00,Yes,AIRLOOP DATACENTER TOP,N/A
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak,Purpose,Is Autosized,Motor Efficiency,Motor Heat to Zone Fraction,Motor Loss Zone Name,Speed Control Method,Number of Speeds,Airloop Name
,VAV_BOT WITH REHEAT FAN,Fan:VariableVolume,0.61,1314.72,10.52,22734.70,2160.95,1.00,1.11,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:30:00,N/A,Yes,0.94,0.00,N/A,Continuous,N/A,VAV_BOT WITH REHEAT
,VAV_MID WITH REHEAT FAN,Fan:VariableVolume,0.61,1314.72,100.74,217690.06,2160.95,1.00,1.07,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,N/A,Yes,0.94,0.00,N/A,Continuous,N/A,VAV_MID WITH REHEAT
,VAV_TOP WITH REHEAT FAN,Fan:VariableVolume,0.61,1314.72,11.56,24848.36,2149.46,1.00,1.12,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:40:00,N/A,Yes,0.94,0.00,N/A,Continuous,N/A,VAV_TOP WITH REHEAT
,CAV_BAS FAN,Fan:ConstantVolume,0.60,1018.41,5.74,9725.85,1695.65,1.00,1.15,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,N/A,Yes,0.92,0.00,N/A,Discrete,1,CAV_BAS
,AIRLOOP DATACENTER BASEMENT SUPPLY FAN,Fan:OnOff,0.62,1018.41,21.98,36256.05,1649.25,1.00,1.14,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 07:20:00,N/A,Yes,0.95,0.00,N/A,Discrete,1,AIRLOOP DATACENTER BASEMENT
,AIRLOOP DATACENTER BOT SUPPLY FAN,Fan:OnOff,0.56,622.50,0.48,541.65,1120.11,1.00,1.61,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,N/A,Yes,0.85,0.00,N/A,Discrete,1,AIRLOOP DATACENTER BOT
,AIRLOOP DATACENTER MID SUPPLY FAN,Fan:OnOff,0.56,622.50,4.62,5171.40,1120.11,1.00,1.15,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,N/A,Yes,0.85,0.00,N/A,Discrete,1,AIRLOOP DATACENTER MID
,AIRLOOP DATACENTER TOP SUPPLY FAN,Fan:OnOff,0.56,622.50,0.47,526.22,1120.11,1.00,1.63,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,N/A,Yes,0.85,0.00,N/A,Discrete,1,AIRLOOP DATACENTER TOP


Fan Power Fractions

,,Type,Flow Frac 0.0,Flow Frac 0.1,Flow Frac 0.2,Flow Frac 0.3,Flow Frac 0.4,Flow Frac 0.5,Flow Frac 0.6,Flow Frac 0.7,Flow Frac 0.8,Flow Frac 0.9,Flow Frac 1.0
,VAV_BOT WITH REHEAT FAN,Fan:VariableVolume,0.00,0.07,0.07,0.09,0.12,0.18,0.27,0.39,0.55,0.75,1.00
,VAV_MID WITH REHEAT FAN,Fan:VariableVolume,0.00,0.07,0.07,0.09,0.12,0.18,0.27,0.39,0.55,0.75,1.00
,VAV_TOP WITH REHEAT FAN,Fan:VariableVolume,0.00,0.07,0.07,0.09,0.12,0.18,0.27,0.39,0.55,0.75,1.00
,CAV_BAS FAN,Fan:ConstantVolume,0.00,0.10,0.20,0.30,0.40,0.50,0.60,0.70,0.80,0.90,1.00
,AIRLOOP DATACENTER BASEMENT SUPPLY FAN,Fan:OnOff,0.00,0.10,0.20,0.30,0.40,0.50,0.60,0.70,0.80,0.90,1.00
,AIRLOOP DATACENTER BOT SUPPLY FAN,Fan:OnOff,0.00,0.10,0.20,0.30,0.40,0.50,0.60,0.70,0.80,0.90,1.00
,AIRLOOP DATACENTER MID SUPPLY FAN,Fan:OnOff,0.00,0.10,0.20,0.30,0.40,0.50,0.60,0.70,0.80,0.90,1.00
,AIRLOOP DATACENTER TOP SUPPLY FAN,Fan:OnOff,0.00,0.10,0.20,0.30,0.40,0.50,0.60,0.70,0.80,0.90,1.00
Values are the fraction of full-load power at each flow fraction including any part-load adjustments specified in the fan object.


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electricity Rate [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory,Is Autosized,Plantloop Name,Plantloop Branch Name
,COOLSYS1 PUMP SECONDARY,Pump:VariableSpeed,Intermittent,105797.75,0.082206,13288.80,161652.92,0.91,General,Yes,COOLSYS1_DEMAND,COOLSYS1 DEMAND INLET BRANCH
,HEATSYS1 PUMP,Pump:VariableSpeed,Intermittent,180705.70,0.015177,4525.28,298174.34,0.91,General,Yes,HEATSYS1,HEATSYS1 SUPPLY INLET BRANCH
,COOLSYS1 CHILLER1 PUMP,Pump:ConstantSpeed,Intermittent,73247.35,0.041103,4600.14,111917.77,0.91,General,Yes,COOLSYS1_SUPPLY,COOLSYS1 SUPPLY EQUIPMENT BRANCH 1
,COOLSYS1 CHILLER2 PUMP,Pump:ConstantSpeed,Intermittent,73247.35,0.041103,4600.14,111917.77,0.91,General,Yes,COOLSYS1_SUPPLY,COOLSYS1 SUPPLY EQUIPMENT BRANCH 2
,PLANT CIRC PUMP,Pump:ConstantSpeed,Intermittent,179045.11,0.018899,4772.50,252524.76,0.91,General,Yes,SINGLE WATER PLANT LOOP,PLANT SUPPLY INLET BRANCH
,SWHSYS1 PUMP,Pump:ConstantSpeed,Intermittent,29891.00,0.000440,56.21,127739.32,0.30,General,Yes,SWHSYS1,SWHSYS1 SUPPLY INLET BRANCH
,TOWERWATERSYS PUMP,HeaderedPumps:VariableSpeed,Intermittent,148556.62,0.137842,33788.66,245126.60,0.91,General,Yes,TOWERWATERSYS,TOWERWATERSYS SUPPLY INLET BRANCH


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor,Fuel Type,Set Point Schedule Name for Heater 1,Set Point at 11am First Wednesday for Heater 1 [C],Days with Same 11am Value for Heater 1,Month Assumed for Heater 1,Set Point Schedule Name for Heater 2,Set Point at 11am First Wednesday for Heater 2 [C],Days with Same 11am Value for Heater 2,Month Assumed for Heater 2,Peak Use Water Flow Rate [m3/s],Use Flow Rate Fraction Schedule Name,Ambient Temperature Zone Name
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,1.14,87921.32,0.80,0.49,0.06,NaturalGas,SHWSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE,60.00,365,January,,,,,0.00,N/A,BASEMENT


Water Use

,,Zone,End-Use Subcategory,WaterUse Connection Name,Peak Water Flow Rate [m3/s],Peak Flow Multipler Schedule,Peak Flow Multipler Schedule Maximum,Target Temperature Schedule,Target Temperature  Schedule Maximum [C],Hot Supply Temperature Schedule,Hot Supply Temperature  Schedule Maximum [C],Cold Supply Temperature Schedule,Cold Supply Temperature  Schedule Minimum [C],Sensible Fraction Schedule,Sensible Fraction  Schedule Maximum,Latent Fraction Schedule,Latent Fraction  Schedule Maximum
,CORE_BOTTOM SUB CAT,CORE_BOTTOM,WaterUse,CORE_BOTTOM SUB CAT,0.00,BLDG_SWH_SCH,0.57,CORE_BOTTOM SUB CAT TEMP SCHED,60.00,CORE_BOTTOM SUB CATHOT SUPPLY TEMP SCHED,55.00,N/A,,CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED,0.20,CORE_BOTTOM SUB CAT LATENT FRACT SCHED,0.05
,CORE_MID SUB CAT,CORE_MID,WaterUse,CORE_MID SUB CAT,0.00,BLDG_SWH_SCH,0.57,CORE_MID SUB CAT TEMP SCHED,60.00,CORE_MID SUB CATHOT SUPPLY TEMP SCHED,55.00,N/A,,CORE_MID SUB CAT SENSIBLE FRACT SCHED,0.20,CORE_MID SUB CAT LATENT FRACT SCHED,0.05
,CORE_TOP SUB CAT,CORE_TOP,WaterUse,CORE_TOP SUB CAT,0.00,BLDG_SWH_SCH,0.57,CORE_TOP SUB CAT TEMP SCHED,60.00,CORE_TOP SUB CATHOT SUPPLY TEMP SCHED,55.00,N/A,,CORE_TOP SUB CAT SENSIBLE FRACT SCHED,0.20,CORE_TOP SUB CAT LATENT FRACT SCHED,0.05


WaterUse Connections

,,Drain Water Heat Exchanger Type,Drain Water Heat Exchanger Destination,Drain Water Heat Exchanger U-Factor Times Area,Average Heat Recovery Effectiveness,Hot Water Supply Temperature Schedule,Hot Water Supply Temperature Schedule Maximum [C],Cold Water Supply Temperature Schedule,Cold Water Supply Temperature Schedule Minimum [C],PlantLoop Name,Branch Name,Supply Water Storage Tank Name,Reclamation Water Storage Tank Name
,CORE_BOTTOM SUB CAT,None,,,,N/A,,N/A,,SWHSYS1,SWH DEMAND LOAD BRANCH CORE_BOTTOM SUB CAT,,
,CORE_MID SUB CAT,None,,,,N/A,,N/A,,SWHSYS1,SWH DEMAND LOAD BRANCH CORE_MID SUB CAT,,
,CORE_TOP SUB CAT,None,,,,N/A,,N/A,,SWHSYS1,SWH DEMAND LOAD BRANCH CORE_TOP SUB CAT,,


Chillers

,,Type,Reference Capacity[W],TypeReference Efficiency [W/W],Rated Capacity [W],Rated Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h],Minimum Part Load Ratio,Fuel Type,Rated Entering Condenser Temperature [C],Rated Leaving Evaporator Temperature [C],Reference Entering Condenser Temperature [C],Reference Leaving Evaporator Temperature [C],Design Size Reference Chilled Water Flow Rate [kg/s],Design Size Reference Condenser Fluid Flow Rate [kg/s],Plantloop Name,Plantloop Branch Name,Condenser Loop Name,Condenser Loop Branch Name,Heat Recovery Plantloop Name,Heat Recovery Plantloop Branch Name,Recovery Relative Capacity Fraction
,COOLSYS1 CHILLER1,Chiller:Electric:ReformulatedEIR,1392589.28,6.28,1392589.28,6.28,7.06,7.05,0.15,Electricity,0.00,6.67,0.00,6.67,39.54,-99979000.20,COOLSYS1_SUPPLY,COOLSYS1 SUPPLY EQUIPMENT BRANCH 1,TOWERWATERSYS,TOWERWATERSYS DEMAND LOAD BRANCH 1,N/A,N/A,0.00
,COOLSYS1 CHILLER2,Chiller:Electric:ReformulatedEIR,1392589.28,6.28,1392589.28,6.28,7.06,7.05,0.15,Electricity,0.00,6.67,0.00,6.67,39.54,-99979000.20,COOLSYS1_SUPPLY,COOLSYS1 SUPPLY EQUIPMENT BRANCH 2,TOWERWATERSYS,TOWERWATERSYS DEMAND LOAD BRANCH 2,N/A,N/A,0.00


Boilers

,,Type,Reference Capacity [W],Reference Efficiency[W/W],Rated Capacity [W],Rated Efficiency [W/W],Minimum Part Load Ratio,Fuel Type,Parasitic Electric Load [W],Plantloop Name,Plantloop Branch Name
,HEATSYS1 BOILER,Boiler:HotWater,1437550.20,0.81,1437550.20,0.81,0.00,NaturalGas,0.00,HEATSYS1,HEATSYS1 SUPPLY EQUIPMENT BRANCH
,CENTRAL BOILER,Boiler:HotWater,556188.92,0.80,556188.92,0.80,0.00,NaturalGas,0.00,SINGLE WATER PLANT LOOP,CENTRAL BOILER BRANCH


AWHPs

,,Type,Reference Capacity[W],Reference COP,Minimum Part Load Ratio,Design Size Reference Air Temperature [C],Entering Water Temperature [C],Leaving Water Temperature [C],Design Size Reference Air Flow Rate [kg/s],Design Size Reference Water Flow Rate [kg/s],Plantloop Name,Plantloop Branch Name
,None,,,,,,,,,,,


Cooling Towers and Fluid Coolers

,,Type,Fluid Type,Range [C],Approach [C],Design Fan Power [W],Design Inlet Air Wet-Bulb Temperature [C],Design Water Flow Rate [m3/s],Leaving Water Setpoint Temperature [C],Condenser Loop Name,Condenser Loop Branch Name
,CENTRAL TOWER,FluidCooler:TwoSpeed,ETHYLENEGLYCOL40PERCENT,12.67,13.40,43776.24,25.60,0.018899,39.00,SINGLE WATER PLANT LOOP,PLANT SUPPLY TOWER BRANCH
,TOWERWATERSYS COOLTOWER 1,CoolingTower:VariableSpeed,WATER,5.56,2.78,20238.60,26.66,0.071580,29.44,TOWERWATERSYS,TOWERWATERSYS SUPPLY EQUIPMENT BRANCH 1
,TOWERWATERSYS COOLTOWER 2,CoolingTower:VariableSpeed,WATER,5.56,2.78,20238.60,26.66,0.071580,29.44,TOWERWATERSYS,TOWERWATERSYS SUPPLY EQUIPMENT BRANCH 2


PlantLoop or CondenserLoop

,,Type,Provides Heating,Provides Cooling,Maximum Loop Flow Rate [m3/s],Minimum Loop Flow Rate [m3/s],Design Supply Temperature [C],Design Return Temperature [C],Design Capacity [W]
,COOLSYS1_DEMAND,PlantLoop,No,Yes,0.082206,0.000000,6.67,15.00,2874339.43
,HEATSYS1,PlantLoop,Yes,No,0.015177,0.000000,82.22,54.44,1769695.54
,COOLSYS1_SUPPLY,PlantLoop,No,Yes,0.082206,0.000000,6.67,15.00,2874339.43
,SINGLE WATER PLANT LOOP,PlantLoop,Yes,No,0.018899,0.000000,39.00,28.00,756931.51
,SWHSYS1,PlantLoop,Yes,No,0.000440,0.000000,60.00,55.00,9234.50
,TOWERWATERSYS,CondenserLoop,No,Yes,0.137842,0.000000,29.44,35.00,3214392.75


Air Terminals

,,Zone Name,Minimum Flow [m3/s],Minimum Outdoor Flow [m3/s],Supply Cooling Setpoint [C],Supply Heating Setpoint [C],Heating Capacity [W],Cooling Capacity [W],Type of Input Object,Heat/Reheat Coil Object Type,Chilled Water Coil Object Type,PIU Heating Control Type,Fan Object Type,Fan Name,PIU Fan Control Type,Primary Air Flow Rate [m3/s],Secondary Air Flow Rate [m3/s],Minimum Flow Schedule Name,Maximum Flow During Reheat [m3/s],Minimum Outdoor Flow Schedule Name
,CORE_BOTTOM VAV BOX,CORE_BOTTOM,1.90,1.08,12.80,40.00,0.00,84637.04,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,6.29,n/a,n/a,3.14,n/a
,PERIMETER_BOT_ZN_3 VAV BOX,PERIMETER_BOT_ZN_3,0.24,0.14,12.80,40.00,4839.24,18028.05,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.35,n/a,n/a,0.68,n/a
,PERIMETER_BOT_ZN_2 VAV BOX,PERIMETER_BOT_ZN_2,0.15,0.09,12.80,40.00,3533.75,14163.27,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.06,n/a,n/a,0.53,n/a
,PERIMETER_BOT_ZN_1 VAV BOX,PERIMETER_BOT_ZN_1,0.24,0.14,12.80,40.00,6451.28,18184.97,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.36,n/a,n/a,0.68,n/a
,PERIMETER_BOT_ZN_4 VAV BOX,PERIMETER_BOT_ZN_4,0.15,0.09,12.80,40.00,2060.28,18441.90,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.38,n/a,n/a,0.69,n/a
,CORE_MID VAV BOX,CORE_MID,19.02,10.78,12.80,40.00,228188.17,811147.01,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,60.23,n/a,n/a,30.11,n/a
,PERIMETER_MID_ZN_3 VAV BOX,PERIMETER_MID_ZN_3,2.39,1.35,12.80,40.00,113895.05,180985.82,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,13.56,n/a,n/a,6.78,n/a
,PERIMETER_MID_ZN_2 VAV BOX,PERIMETER_MID_ZN_2,1.54,0.87,12.80,40.00,75241.76,149392.54,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,11.19,n/a,PERIMETER_MID_ZN_2_MDP_SCH,5.60,n/a
,PERIMETER_MID_ZN_1 VAV BOX,PERIMETER_MID_ZN_1,2.39,1.35,12.80,40.00,113895.81,180912.15,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,13.56,n/a,n/a,6.78,n/a
,PERIMETER_MID_ZN_4 VAV BOX,PERIMETER_MID_ZN_4,1.54,0.87,12.80,40.00,69022.43,163930.01,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,12.28,n/a,n/a,6.14,n/a
,CORE_TOP VAV BOX,CORE_TOP,1.90,1.08,12.80,40.00,47839.80,82327.59,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,6.17,n/a,n/a,3.08,n/a
,PERIMETER_TOP_ZN_3 VAV BOX,PERIMETER_TOP_ZN_3,0.24,0.14,12.80,40.00,14107.75,20265.93,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.52,n/a,n/a,0.76,n/a
,PERIMETER_TOP_ZN_2 VAV BOX,PERIMETER_TOP_ZN_2,0.15,0.09,12.80,40.00,9258.18,15550.60,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.17,n/a,n/a,0.58,n/a
,PERIMETER_TOP_ZN_1 VAV BOX,PERIMETER_TOP_ZN_1,0.24,0.14,12.80,40.00,14107.88,20217.28,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.51,n/a,n/a,0.76,n/a
,PERIMETER_TOP_ZN_4 VAV BOX,PERIMETER_TOP_ZN_4,0.15,0.09,12.80,40.00,8799.80,17783.57,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.33,n/a,n/a,0.67,n/a
,BASEMENT PSZ ADU,BASEMENT,2.12,1.20,12.80,40.00,0.00,77240.11,AirTerminal:SingleDuct:ConstantVolume:NoReheat,,n/a,,n/a,,,5.74,n/a,n/a,0.00,n/a
,DATACENTER_BASEMENT_ZN_6 PSZ ADU,DATACENTER_BASEMENT_ZN_6,0.60,0.34,12.80,40.00,0.00,371968.12,AirTerminal:SingleDuct:ConstantVolume:NoReheat,,n/a,,n/a,,,21.98,n/a,n/a,0.00,n/a
,DATACENTER_BOT_ZN_6 PSZ ADU,DATACENTER_BOT_ZN_6,0.03,0.02,12.80,40.00,0.00,8183.53,AirTerminal:SingleDuct:ConstantVolume:NoReheat,,n/a,,n/a,,,0.48,n/a,n/a,0.00,n/a
,DATACENTER_MID_ZN_6 PSZ ADU,DATACENTER_MID_ZN_6,0.28,0.16,12.80,40.00,0.00,78132.80,AirTerminal:SingleDuct:ConstantVolume:NoReheat,,n/a,,n/a,,,4.62,n/a,n/a,0.00,n/a
,DATACENTER_TOP_ZN_6 PSZ ADU,DATACENTER_TOP_ZN_6,0.03,0.02,12.80,40.00,0.00,7949.05,AirTerminal:SingleDuct:ConstantVolume:NoReheat,,n/a,,n/a,,,0.47,n/a,n/a,0.00,n/a


Air Heat Recovery

,,Type,Plate/Rotary,Heat Recovery Active,Sensible Effectiveness at 100% Heating Air Flow,Sensible Effectiveness at 100% Cooling Air Flow,Latent Effectiveness at 100% Heating Air Flow,Latent Effectiveness at 100% Cooling Air Flow,Supply Air Flow Rate [m3/s],Exhaust Air Flow Rate [m3/s],Zone HVAC Name,Airloop Name,OA System Name,OA Controller Name
,None,,,,,,,,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Control Summary
FOR:,Entire Facility
SetpointManager:OutdoorAirReset

,,Setpoint Nodes,Setpoint Node PlantLoop Name,Control Type,Setpoint at Outdoor Low Temperature [C],Setpoint at Outdoor High Temperature [C],Outdoor Low Temperature [C],Outdoor High Temperature [C],Schedule Name,Setpoint at Outdoor Low Temperature 2 [C],Setpoint at Outdoor High Temperature 2 [C],Outdoor Low Temperature 2 [C],Outdoor High Temperature 2 [C]
,None,,,,,,,,,,,,


SetpointManager:ReturnTemperature

,,Type,Plant Loop Supply Outlet Node,Plant Loop Supply Inlet Node,PlantLoop Name,Minimum Supply Temperature Setpoint [C],Maximum Supply Temperature Setpoint [C],Return Temperature Setpoint Input Type,Return Temperature Setpoint [C],Return Temperature Setpoint Schedule Name
,None,,,,,,,,,


AvailabilityManager:Scheduled

,,AvailabilityManager Name,Type,Schedule Name
,AIRLOOP DATACENTER BASEMENT,AIRLOOP DATACENTER BASEMENT AVAILABILITY MANAGER,AvailabilityManager:Scheduled,ALWAYS_ON
,AIRLOOP DATACENTER BOT,AIRLOOP DATACENTER BOT AVAILABILITY MANAGER,AvailabilityManager:Scheduled,ALWAYS_ON
,AIRLOOP DATACENTER MID,AIRLOOP DATACENTER MID AVAILABILITY MANAGER,AvailabilityManager:Scheduled,ALWAYS_ON
,AIRLOOP DATACENTER TOP,AIRLOOP DATACENTER TOP AVAILABILITY MANAGER,AvailabilityManager:Scheduled,ALWAYS_ON


PlantEquipmentOperation Load Based

,,Plant Loop Name,Name,Type,Schedule Name,Index,Lower Limit [W],Upper Limit [W],Equipment List Name,Equipment
,1,HEATSYS1,HEATSYS1 OPERATION SCHEME,PLANTEQUIPMENTOPERATION:HEATINGLOAD,PLANTONSCHED,1,0.00,1.00E+15,HEATSYS1 EQUIPMENT LIST,HEATSYS1 BOILER
,2,COOLSYS1_SUPPLY,COOLSYS1 OPERATION SCHEME,PLANTEQUIPMENTOPERATION:COOLINGLOAD,PLANTONSCHED,1,0.00,1392589.28,COOLSYS1 EQUIPMENT LIST 1,COOLSYS1 CHILLER1
,3,COOLSYS1_SUPPLY,COOLSYS1 OPERATION SCHEME,PLANTEQUIPMENTOPERATION:COOLINGLOAD,PLANTONSCHED,2,1392589.28,1.00E+14,COOLSYS1 EQUIPMENT LIST 2,COOLSYS1 CHILLER1; COOLSYS1 CHILLER2
,4,COOLSYS1_DEMAND,COOLSYS1 SEC OPERATION SCHEME,PLANTEQUIPMENTOPERATION:COOLINGLOAD,PLANTONSCHED,1,0.00,1392589.28,COOLSYS1 HEATEXCHANGER,BYPASS HEAT EXCHANGER
,5,SINGLE WATER PLANT LOOP,WSHPPLANT OPERATION SCHEME,PLANTEQUIPMENTOPERATION:COMPONENTSETPOINT,ALWAYS_ON,1,0.00,0.00,,CENTRAL TOWER; CENTRAL BOILER
,6,SWHSYS1,SWHSYS1 OPERATION SCHEME,PLANTEQUIPMENTOPERATION:HEATINGLOAD,PLANTONSCHED,1,0.00,1.00E+15,SWHSYS1 EQUIPMENT LIST,SWHSYS1 WATER HEATER
,7,TOWERWATERSYS,TOWERWATERSYS OPERATION SCHEME,PLANTEQUIPMENTOPERATION:COOLINGLOAD,PLANTONSCHED,1,0.00,1392589.28,TOWERWATERSYS EQUIPMENT LIST 1,TOWERWATERSYS COOLTOWER 1
,8,TOWERWATERSYS,TOWERWATERSYS OPERATION SCHEME,PLANTEQUIPMENTOPERATION:COOLINGLOAD,PLANTONSCHED,2,1392589.28,1.00E+14,TOWERWATERSYS EQUIPMENT LIST 2,TOWERWATERSYS COOLTOWER 1; TOWERWATERSYS COOLTOWER 2


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Space Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,None,,,,,,,,,,,,,,
The Design Load is the space sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.


Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BASEMENT,77240.11,77240.11,27.79,5.736,5.736,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,24.00,24.00,0.00768,34.82,0.00915,1.200,0.00
,CORE_BOTTOM,84637.04,84637.04,33.91,6.285,6.285,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,24.00,24.00,0.00755,34.82,0.00915,1.078,0.00
,CORE_MID,811147.01,811147.01,32.50,60.228,60.228,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,24.00,24.00,0.00758,34.82,0.00915,10.778,0.00
,CORE_TOP,82327.59,82327.59,32.98,6.169,6.169,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,24.00,24.00,0.00755,41.90,0.00916,1.078,0.00
,PERIMETER_BOT_ZN_3,18028.05,18028.05,57.52,1.351,1.351,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:50:00,24.00,24.00,0.00734,41.52,0.00916,0.135,0.00
,PERIMETER_BOT_ZN_2,14163.27,14163.27,70.12,1.061,1.061,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 10:20:00,24.00,24.00,0.00728,38.80,0.00915,0.087,0.00
,PERIMETER_BOT_ZN_1,18184.97,18184.97,58.02,1.363,1.363,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 14:20:00,24.00,24.00,0.00734,42.00,0.00916,0.135,0.00
,PERIMETER_BOT_ZN_4,18441.90,18441.90,91.31,1.382,1.382,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:20:00,24.00,24.00,0.00722,41.16,0.00916,0.087,0.00
,PERIMETER_MID_ZN_3,180985.82,180985.82,57.75,13.561,13.561,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:00:00,24.00,24.00,0.00737,41.42,0.00916,1.353,0.00
,PERIMETER_MID_ZN_2,149392.54,149392.54,73.97,11.194,11.194,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 10:30:00,24.00,24.00,0.00729,39.04,0.00915,0.872,0.00
,PERIMETER_MID_ZN_1,180912.15,180912.15,57.72,13.556,13.556,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 14:30:00,24.00,24.00,0.00737,42.00,0.00916,1.353,0.00
,PERIMETER_MID_ZN_4,163930.01,163930.01,81.16,12.283,12.283,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:30:00,24.00,24.00,0.00727,41.03,0.00916,0.872,0.00
,PERIMETER_TOP_ZN_3,20265.93,20265.93,64.66,1.519,1.519,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:50:00,24.00,24.00,0.00734,41.52,0.00916,0.135,0.00
,PERIMETER_TOP_ZN_2,15550.60,15550.60,76.99,1.165,1.165,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 10:50:00,24.00,24.00,0.00729,39.53,0.00915,0.087,0.00
,PERIMETER_TOP_ZN_1,20217.28,20217.28,64.51,1.515,1.515,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,24.00,24.00,0.00734,41.90,0.00916,0.135,0.00
,PERIMETER_TOP_ZN_4,17783.57,17783.57,88.05,1.333,1.333,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:30:00,24.00,24.00,0.00726,41.03,0.00916,0.087,0.00
,DATACENTER_BOT_ZN_6,8183.53,8183.53,226.05,0.484,0.484,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 05:10:00,27.00,27.00,0.00700,32.33,0.00914,0.016,0.00
,DATACENTER_MID_ZN_6,78132.80,78132.80,215.82,4.617,4.617,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 05:20:00,27.00,27.00,0.00700,32.36,0.00914,0.156,0.00
,DATACENTER_TOP_ZN_6,7949.05,7949.05,219.57,0.470,0.470,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:50:00,27.00,27.00,0.00714,40.77,0.00916,0.016,0.00
,DATACENTER_BASEMENT_ZN_6,371968.12,371968.12,474.64,21.983,21.983,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 07:00:00,27.00,27.00,0.00706,33.17,0.00914,0.338,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.


Space Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,None,,,,,,,,,,,,,,
The Design Load is the space sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BASEMENT,0.00,0.00,0.00,0.000,1.200,,00:10:00,15.60,24.82,0.00607,6.30,0.00607,1.200,0.00
,CORE_BOTTOM,0.00,0.00,0.00,0.000,1.078,,00:10:00,15.60,22.20,0.00607,6.30,0.00607,1.078,0.00
,CORE_MID,228188.17,228188.17,9.14,9.883,10.778,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00800,6.30,0.00607,10.778,0.00
,CORE_TOP,47839.80,47839.80,19.17,2.087,2.087,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00800,6.30,0.00607,1.078,0.00
,PERIMETER_BOT_ZN_3,4839.24,4839.24,15.44,0.211,0.211,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00791,6.30,0.00607,0.135,0.00
,PERIMETER_BOT_ZN_2,3533.75,3533.75,17.50,0.154,0.154,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00792,6.30,0.00607,0.087,0.00
,PERIMETER_BOT_ZN_1,6451.28,6451.28,20.58,0.282,0.282,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00794,6.30,0.00607,0.135,0.00
,PERIMETER_BOT_ZN_4,2060.28,2060.28,10.20,0.089,0.089,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00783,6.30,0.00607,0.087,0.00
,PERIMETER_MID_ZN_3,113895.05,113895.05,36.34,4.987,4.987,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00796,6.30,0.00607,1.353,0.00
,PERIMETER_MID_ZN_2,75241.76,75241.76,37.25,3.295,3.295,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00796,6.30,0.00607,0.872,0.00
,PERIMETER_MID_ZN_1,113895.81,113895.81,36.34,4.987,4.987,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00796,6.30,0.00607,1.353,0.00
,PERIMETER_MID_ZN_4,69022.43,69022.43,34.17,3.021,3.021,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00795,6.30,0.00607,0.872,0.00
,PERIMETER_TOP_ZN_3,14107.75,14107.75,45.01,0.618,0.618,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00797,6.30,0.00607,0.135,0.00
,PERIMETER_TOP_ZN_2,9258.18,9258.18,45.84,0.406,0.406,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00797,6.30,0.00607,0.087,0.00
,PERIMETER_TOP_ZN_1,14107.88,14107.88,45.01,0.618,0.618,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00797,6.30,0.00607,0.135,0.00
,PERIMETER_TOP_ZN_4,8799.80,8799.80,43.57,0.386,0.386,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00797,6.30,0.00607,0.087,0.00
,DATACENTER_BOT_ZN_6,0.00,0.00,0.00,0.000,0.016,,00:10:00,18.00,26.91,0.00700,6.30,0.00607,0.016,0.00
,DATACENTER_MID_ZN_6,0.00,0.00,0.00,0.000,0.156,,00:10:00,18.00,24.58,0.00662,6.30,0.00607,0.156,0.00
,DATACENTER_TOP_ZN_6,0.00,0.00,0.00,0.000,0.016,,00:10:00,18.00,23.73,0.00616,6.30,0.00607,0.016,0.00
,DATACENTER_BASEMENT_ZN_6,0.00,0.00,0.00,0.000,0.338,,00:10:00,18.00,27.00,0.00700,6.30,0.00607,0.338,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,VAV_BOT WITH REHEAT,10.52,10.52,1.81,1.81,10.5207,2.3990,10.5207,0.2280,0.3000
,VAV_MID WITH REHEAT,100.74,100.74,27.07,27.07,100.7383,27.0681,100.7383,0.2687,0.3000
,VAV_TOP WITH REHEAT,11.56,11.56,4.11,4.11,11.5603,4.1143,11.5603,0.3559,0.3000
,CAV_BAS,5.74,5.74,1.20,1.20,5.7357,5.7357,5.7357,1.0000,1.0000
,AIRLOOP DATACENTER BASEMENT,21.98,21.98,0.34,0.34,21.9834,21.9828,21.9834,1.0000,1.0000
,AIRLOOP DATACENTER BOT,0.48,0.48,0.02,0.02,0.4836,0.4836,0.4836,1.0000,1.0000
,AIRLOOP DATACENTER MID,4.62,4.62,0.16,0.16,4.6169,4.6169,4.6169,1.0000,1.0000
,AIRLOOP DATACENTER TOP,0.47,0.47,0.02,0.02,0.4698,0.4698,0.4698,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,CORE_BOTTOM VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,30768.915,30768.915,3.142742,0.00026918,620.277,,1/21 00:10:00,,1/21 00:10:00,30768.92,30768.92,3.142742,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00800000,50.2877,0.00,0.00,30882.37,30882.37
