Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,CORE_MID VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,523019.647,523019.647,30.114121,0.00457560,11417.858,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,523019.65,523019.65,30.114121,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00800000,50.2877,228188.17,0.00,524834.18,524834.18
,CORE_TOP VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,78037.789,78037.789,3.084428,0.00068271,1869.421,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,78037.79,78037.79,3.084428,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00800000,50.2877,47839.80,0.00,78291.11,78291.11
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,11450.609,11450.609,0.675417,0.00010017,248.834,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,11450.61,11450.61,0.675417,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00790536,49.7008,4839.24,0.00,11490.44,11490.44
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,8727.916,8727.916,0.530622,0.00007636,188.620,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,8727.92,8727.92,0.530622,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00791853,49.7825,3533.75,0.00,8758.37,8758.37
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,13120.628,13120.628,0.681295,0.00011478,292.568,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,13120.63,13120.63,0.681295,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00793917,49.9106,6451.28,0.00,13165.66,13165.66
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,8822.463,8822.463,0.690915,0.00007718,183.347,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,8822.46,8822.46,0.690915,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00783383,49.2567,2060.28,0.00,8854.50,8854.50
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,180275.087,180275.087,6.780687,0.00157713,4388.884,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,180275.09,180275.09,6.780687,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00795977,50.0385,113895.05,0.00,180856.33,180856.33
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,130034.207,130034.207,5.597012,0.00113760,3037.201,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,130034.21,130034.21,5.597012,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00796051,50.0431,75241.76,0.00,130461.83,130461.83
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,180248.837,180248.837,6.777928,0.00157690,4388.632,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,180248.84,180248.84,6.777928,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00795977,50.0385,113895.81,0.00,180829.98,180829.98
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,129145.584,129145.584,6.141649,0.00112982,2938.994,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,129145.58,129145.58,6.141649,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00795227,49.9920,69022.43,0.00,129585.03,129585.03
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,21540.832,21540.832,0.759272,0.00018845,536.543,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21540.83,21540.83,0.759272,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00796880,50.0944,14107.75,0.00,21608.12,21608.12
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,14961.773,14961.773,0.582608,0.00013089,360.117,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,14961.77,14961.77,0.582608,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00796865,50.0936,9258.18,0.00,15010.24,15010.24
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,21523.123,21523.123,0.757449,0.00018829,536.417,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21523.12,21523.12,0.757449,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00796880,50.0944,14107.88,0.00,21590.33,21590.33
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,15322.319,15322.319,0.666265,0.00013405,356.871,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,15322.32,15322.32,0.666265,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00796511,50.0716,8799.80,0.00,15372.79,15372.79
,VAV_BOT WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,VAV_BOT WITH REHEAT,231719.846,-999.000,10.520714,0.00662716,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:30:00,231719.85,209882.94,10.520714,27.48,16.72,0.00779500,10.99,9.53,0.00700000,42.00,0.00915790,22.24,19.3000,24.00,0.00746853,39.1608,140227.63,0.00,236466.87,224582.61
,VAV_BOT WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoopHVAC,VAV_BOT WITH REHEAT,21265.028,21265.028,3.156214,0.00018604,373.920,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21265.03,21265.03,3.156214,7.07,6.97,0.00633855,12.80,11.35,0.00800000,6.30,0.00607234,6.28,64.3334,21.44,0.00718598,44.0165,16884.55,0.00,22551.60,22551.60
,VAV_MID WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,VAV_MID WITH REHEAT,2263458.977,-999.000,100.738282,0.06473464,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,2263458.98,2038755.87,100.738282,27.71,16.84,0.00785208,10.99,9.53,0.00700000,42.00,0.00915790,22.24,20.1572,24.00,0.00751336,39.3932,1315725.04,0.00,2309131.91,2178212.38
,VAV_MID WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoopHVAC,VAV_MID WITH REHEAT,78141.467,78141.467,30.221485,0.00068362,1410.951,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 06:50:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,78141.47,78141.47,30.221485,10.60,9.01,0.00668422,12.80,11.35,0.00800000,6.30,0.00607234,6.28,67.1906,19.60,0.00789101,54.0958,295993.76,0.00,86978.91,86978.91
,VAV_TOP WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,VAV_TOP WITH REHEAT,248300.816,-999.000,11.560255,0.00710137,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:40:00,248300.82,225864.03,11.560255,27.15,16.56,0.00774629,11.00,9.53,0.00700000,41.90,0.00915774,22.21,17.5645,24.00,0.00744467,39.0373,153904.98,0.00,253554.46,242216.36
,VAV_TOP WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoopHVAC,VAV_TOP WITH REHEAT,7332.182,7332.182,3.468077,0.00006415,132.810,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 06:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,7332.18,7332.18,3.468077,11.00,9.36,0.00684508,12.80,11.35,0.00800000,6.30,0.00607234,6.28,58.5483,19.48,0.00791102,54.6341,39439.20,0.00,8207.64,8207.64
,CAV_BAS COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,CAV_BAS,130859.787,-999.000,5.735747,0.00374257,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 12:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,130859.79,115200.93,5.735747,27.87,17.07,0.00805943,11.38,9.70,0.00700000,40.74,0.00915579,21.88,20.9242,24.00,0.00772996,40.5151,70700.92,0.00,133437.13,123943.91
,CAV_BAS HEATING COIL,Coil:Heating:Water,AirLoopHVAC,CAV_BAS,261043.949,261043.949,5.735747,0.00228373,5940.563,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,261043.95,261043.95,5.735747,1.32,1.32,0.00607234,40.00,20.86,0.00800000,6.30,0.00607234,6.28,20.9242,24.82,0.00607234,30.3730,0.00,0.00,224793.28,224793.28
,AIRLOOP DATACENTER BASEMENT COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,494924.551,293097.848,21.983397,0.01508993,-999.000,unknown,unknown,unknown,unknown,-999.00,-987.37,-999.0,28.66,16.54,0.00709545,12.80,-999.00,0.00700000,-999.00,-999.0,-999.00,-999.0000,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER BOT COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER BOT,10896.335,6439.607,0.483565,0.00033016,-999.000,unknown,unknown,unknown,unknown,-999.00,-974.64,-999.0,28.43,16.55,0.00720039,12.80,-999.00,0.00700000,-999.00,-999.0,-999.00,-999.0000,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER MID COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER MID,104226.642,61538.417,4.616873,0.00315805,-999.000,unknown,unknown,unknown,unknown,-999.00,-973.52,-999.0,28.44,16.56,0.00720991,12.80,-999.00,0.00700000,-999.00,-999.0,-999.00,-999.0000,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER TOP COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER TOP,10594.221,6258.614,0.469792,0.00032100,-999.000,unknown,unknown,unknown,unknown,-999.00,-974.26,-999.0,28.44,16.55,0.00720363,12.80,-999.00,0.00700000,-999.00,-999.0,-999.00,-999.0000,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER BASEMENT HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,468672.620,468672.620,21.983397,0.01508993,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,468672.62,468672.62,-999.0,6.30,6.28,0.00607234,40.00,20.86,0.00800000,6.30,0.00607234,6.28,-999.0000,27.00,0.00700000,30.7334,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER BOT HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER BOT,10318.368,10318.368,0.483565,0.00033016,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,10318.37,10318.37,-999.0,6.30,6.28,0.00607234,40.00,20.86,0.00800000,6.30,0.00607234,6.28,-999.0000,26.91,0.00700000,30.8882,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER MID HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER MID,98698.222,98698.222,4.616873,0.00315805,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,98698.22,98698.22,-999.0,6.30,6.28,0.00607234,40.00,20.86,0.00800000,6.30,0.00607234,6.28,-999.0000,24.58,0.00661549,33.5484,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER TOP HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER TOP,10032.279,10032.279,0.469792,0.00032100,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,10032.28,10032.28,-999.0,6.30,6.28,0.00607234,40.00,20.86,0.00800000,6.30,0.00607234,6.28,-999.0000,23.73,0.00615802,32.8765,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER BASEMENT_SUPPHEATCOIL,Coil:Heating:Electric,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,13417.393,13417.393,-999.0,-999.0,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,13417.39,13417.39,21.983397,0.10,0.10,0.00698572,40.00,20.86,0.00800000,6.30,0.00607234,6.28,1.5393,27.00,0.00700000,30.7334,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER BOT_SUPPHEATCOIL,Coil:Heating:Electric,AirLoopHVAC,AIRLOOP DATACENTER BOT,619.828,619.828,-999.0,-999.0,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,619.83,619.83,0.483565,0.20,0.20,0.00697001,40.00,20.86,0.00800000,6.30,0.00607234,6.28,3.2327,26.91,0.00700000,30.8882,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER MID_SUPPHEATCOIL,Coil:Heating:Electric,AirLoopHVAC,AIRLOOP DATACENTER MID,6198.280,6198.280,-999.0,-999.0,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,6198.28,6198.28,4.616873,0.21,0.21,0.00659710,40.00,20.86,0.00800000,6.30,0.00607234,6.28,3.3859,24.58,0.00661549,33.5484,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER TOP_SUPPHEATCOIL,Coil:Heating:Electric,AirLoopHVAC,AIRLOOP DATACENTER TOP,619.828,619.828,-999.0,-999.0,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,619.83,619.83,0.469792,0.21,0.21,0.00615517,40.00,20.86,0.00800000,6.30,0.00607234,6.28,3.3275,23.73,0.00615802,32.8765,0.00,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir],Coil Entering Air Enthalpy at Rating Conditions [J/kg],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir],Coil Leaving Air Enthalpy at Rating Conditions [J/kg]
,CORE_BOTTOM VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,CORE_BOTTOM,N/A,N/A,N/A,Yes,Yes,Yes,No,30768.915,30768.915,3.142742,0.00026918,620.277,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,1.7387,1.773647,,1/21 00:10:00,unknown,unknown,,1/21 00:10:00,Sensible,30768.92,30768.92,1.0000,3.67977252,3.142742,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.26915243,60.00,32.22,27.78,0.000,30768.92,6.30,0.00607234,6.28,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.2877,0.00,0.00,30882.37,30882.37,3.67977252,12.80,11.60,0.00800000,33059.8,21.03,14.86,0.00800000,41452.3
,CORE_MID VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,CORE_MID,N/A,N/A,N/A,Yes,Yes,Yes,No,523019.647,523019.647,30.114121,0.00457560,11417.858,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,29.5542,30.149007,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,523019.65,523019.65,1.0000,35.26000901,30.114121,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,4.57513727,60.00,32.22,27.78,0.000,523019.65,6.30,0.00607234,6.28,0.00000000,0.0000,20.87,0.00800000,21.00,0.00800000,50.2877,228188.17,0.00,524834.18,524834.18,35.26000901,12.80,11.60,0.00800000,33059.8,27.40,17.15,0.00800000,47944.5
,CORE_TOP VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,CORE_TOP,N/A,N/A,N/A,Yes,Yes,Yes,No,78037.789,78037.789,3.084428,0.00068271,1869.421,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,4.4097,4.498420,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,78037.79,78037.79,1.0000,3.61149319,3.084428,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.68263898,60.00,32.22,27.78,0.000,78037.79,6.30,0.00607234,6.28,0.00000000,0.0000,20.92,0.00800000,21.00,0.00800000,50.2877,47839.80,0.00,78291.11,78291.11,3.61149319,12.80,11.60,0.00800000,33059.8,34.06,19.36,0.00800000,54738.2
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,PERIMETER_BOT_ZN_3,N/A,N/A,N/A,Yes,Yes,Yes,No,11450.609,11450.609,0.675417,0.00010017,248.834,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,0.6470,0.660060,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,11450.61,11450.61,1.0000,0.79083151,0.675417,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.10016471,60.00,32.22,27.78,0.000,11450.61,6.30,0.00607234,6.28,0.00000000,0.0000,20.86,0.00790536,21.00,0.00790536,49.7008,4839.24,0.00,11490.44,11490.44,0.79083151,12.80,11.60,0.00800000,33059.8,27.05,17.03,0.00800000,47589.4
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,PERIMETER_BOT_ZN_2,N/A,N/A,N/A,Yes,Yes,Yes,No,8727.916,8727.916,0.530622,0.00007636,188.620,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,0.4932,0.503113,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,8727.92,8727.92,1.0000,0.62129421,0.530622,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.07634783,60.00,32.22,27.78,0.000,8727.92,6.30,0.00607234,6.28,0.00000000,0.0000,20.86,0.00791853,21.00,0.00791853,49.7825,3533.75,0.00,8758.37,8758.37,0.62129421,12.80,11.60,0.00800000,33059.8,26.62,16.89,0.00800000,47156.8
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,PERIMETER_BOT_ZN_1,N/A,N/A,N/A,Yes,Yes,Yes,No,13120.628,13120.628,0.681295,0.00011478,292.568,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,0.7414,0.756327,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,13120.63,13120.63,1.0000,0.79771497,0.681295,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.11477326,60.00,32.22,27.78,0.000,13120.63,6.30,0.00607234,6.28,0.00000000,0.0000,20.92,0.00793917,21.00,0.00793917,49.9106,6451.28,0.00,13165.66,13165.66,0.79771497,12.80,11.60,0.00800000,33059.8,28.99,17.70,0.00800000,49564.0
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,PERIMETER_BOT_ZN_4,N/A,N/A,N/A,Yes,Yes,Yes,No,8822.463,8822.463,0.690915,0.00007718,183.347,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,0.4985,0.508563,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,8822.46,8822.46,1.0000,0.80897794,0.690915,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.07717488,60.00,32.22,27.78,0.000,8822.46,6.30,0.00607234,6.28,0.00000000,0.0000,20.82,0.00783383,21.00,0.00783383,49.2567,2060.28,0.00,8854.50,8854.50,0.80897794,12.80,11.60,0.00800000,33059.8,23.53,15.79,0.00800000,44005.1
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,PERIMETER_MID_ZN_3,N/A,N/A,N/A,Yes,Yes,Yes,No,180275.087,180275.087,6.780687,0.00157713,4388.884,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,10.1868,10.391798,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,180275.09,180275.09,1.0000,7.93936761,6.780687,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,1.57696422,60.00,32.22,27.78,0.000,180275.09,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00795977,21.00,0.00795977,50.0385,113895.05,0.00,180856.33,180856.33,7.93936761,12.80,11.60,0.00800000,33059.8,35.14,19.70,0.00800000,55839.5
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,PERIMETER_MID_ZN_2,N/A,N/A,N/A,Yes,Yes,Yes,No,130034.207,130034.207,5.597012,0.00113760,3037.201,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,7.3478,7.495707,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,130034.21,130034.21,1.0000,6.55342741,5.597012,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,1.13747992,60.00,32.22,27.78,0.000,130034.21,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00796051,21.00,0.00796051,50.0431,75241.76,0.00,130461.83,130461.83,6.55342741,12.80,11.60,0.00800000,33059.8,32.32,18.80,0.00800000,52967.2
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,PERIMETER_MID_ZN_1,N/A,N/A,N/A,Yes,Yes,Yes,No,180248.837,180248.837,6.777928,0.00157690,4388.632,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,10.1853,10.390285,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,180248.84,180248.84,1.0000,7.93613774,6.777928,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,1.57673459,60.00,32.22,27.78,0.000,180248.84,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00795977,21.00,0.00795977,50.0385,113895.81,0.00,180829.98,180829.98,7.93613774,12.80,11.60,0.00800000,33059.8,35.15,19.70,0.00800000,55845.5
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,PERIMETER_MID_ZN_4,N/A,N/A,N/A,Yes,Yes,Yes,No,129145.584,129145.584,6.141649,0.00112982,2938.994,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,7.2976,7.444483,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,129145.58,129145.58,1.0000,7.19113149,6.141649,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,1.12970665,60.00,32.22,27.78,0.000,129145.58,6.30,0.00607234,6.28,0.00000000,0.0000,20.91,0.00795227,21.00,0.00795227,49.9920,69022.43,0.00,129585.03,129585.03,7.19113149,12.80,11.60,0.00800000,33059.8,30.47,18.19,0.00800000,51079.9
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,PERIMETER_TOP_ZN_3,N/A,N/A,N/A,Yes,Yes,Yes,No,21540.832,21540.832,0.759272,0.00018845,536.543,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,1.2172,1.241702,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,21540.83,21540.83,1.0000,0.88901559,0.759272,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.18842937,60.00,32.22,27.78,0.000,21540.83,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00796880,21.00,0.00796880,50.0944,14107.75,0.00,21608.12,21608.12,0.88901559,12.80,11.60,0.00800000,33059.8,36.64,20.17,0.00800000,57365.5
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,PERIMETER_TOP_ZN_2,N/A,N/A,N/A,Yes,Yes,Yes,No,14961.773,14961.773,0.582608,0.00013089,360.117,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,0.8454,0.862458,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,14961.77,14961.77,1.0000,0.68216394,0.582608,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.13087876,60.00,32.22,27.78,0.000,14961.77,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00796865,21.00,0.00796865,50.0936,9258.18,0.00,15010.24,15010.24,0.68216394,12.80,11.60,0.00800000,33059.8,34.38,19.46,0.00800000,55063.7
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,PERIMETER_TOP_ZN_1,N/A,N/A,N/A,Yes,Yes,Yes,No,21523.123,21523.123,0.757449,0.00018829,536.417,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,1.2162,1.240681,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,21523.12,21523.12,1.0000,0.88688122,0.757449,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.18827446,60.00,32.22,27.78,0.000,21523.12,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00796880,21.00,0.00796880,50.0944,14107.88,0.00,21590.33,21590.33,0.88688122,12.80,11.60,0.00800000,33059.8,36.67,20.18,0.00800000,57403.9
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,PERIMETER_TOP_ZN_4,N/A,N/A,N/A,Yes,Yes,Yes,No,15322.319,15322.319,0.666265,0.00013405,356.871,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,0.8658,0.883242,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,15322.32,15322.32,1.0000,0.78011612,0.666265,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.13403266,60.00,32.22,27.78,0.000,15322.32,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00796511,21.00,0.00796511,50.0716,8799.80,0.00,15372.79,15372.79,0.78011612,12.80,11.60,0.00800000,33059.8,32.12,18.74,0.00800000,52765.6
,VAV_BOT WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_BOT WITH REHEAT,CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,231719.846,-999.000,10.520714,0.00662716,-999.000,-999.0000,1.00000,1.00000,1019.3305,1004.8586,1.1709,VAV_BOT WITH REHEAT FAN,Fan:VariableVolume,10.520714,12.31848876,,4197.9300,999.8980,82.19735788,15.00,6.67,8.33,2874339.43,8.0617,8.061673,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:30:00,Sensible,231719.85,209882.94,1.0000,12.31848876,10.520714,27.48,16.72,0.00779500,47502.9,10.99,9.53,0.00700000,28692.2,6.62648223,6.67,15.00,8.33,22734.702,208985.14,42.00,0.00915790,22.24,2.03050000,19.3000,24.00,0.00746853,24.00,0.00746853,39.1608,140227.63,0.00,236466.87,224582.61,12.31848876,27.48,17.01,0.00779500,47502.9,9.59,9.58,0.00741197,28306.8
,VAV_BOT WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_BOT WITH REHEAT,CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,21265.028,21265.028,3.156214,0.00018604,373.920,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,VAV_BOT WITH REHEAT FAN,Fan:VariableVolume,10.520714,12.31848876,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,1.2016,1.225804,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,21265.03,21265.03,1.0000,3.69554663,3.156214,7.07,6.97,0.00633855,23043.5,12.80,11.35,0.00800000,33059.8,0.18601677,60.00,32.22,27.78,0.000,21265.03,6.30,0.00607234,6.28,2.03050000,64.3334,8.47,0.00681873,21.44,0.00718598,44.0165,16884.55,0.00,22551.60,22551.60,3.69554663,2.80,2.80,0.00633855,18698.9,8.80,8.01,0.00633855,24801.3
,VAV_MID WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_MID WITH REHEAT,CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,2263458.977,-999.000,100.738282,0.06473464,-999.000,-999.0000,1.00000,1.00000,1019.4366,1004.8586,1.1709,VAV_MID WITH REHEAT FAN,Fan:VariableVolume,100.738282,117.95239578,,4197.9300,999.8980,82.19735788,15.00,6.67,8.33,2874339.43,78.7471,78.747101,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,Sensible,2263458.98,2038755.87,1.0000,117.95239578,100.738282,27.71,16.84,0.00785208,47882.0,10.99,9.53,0.00700000,28692.4,64.72803661,6.67,15.00,8.33,217690.062,2045768.91,42.00,0.00915790,22.24,20.30600000,20.1572,24.00,0.00751336,24.00,0.00751336,39.3932,1315725.04,0.00,2309131.91,2178212.38,117.95239578,27.71,17.14,0.00785208,47882.0,9.59,9.58,0.00741142,28305.2
,VAV_MID WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_MID WITH REHEAT,CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,78141.467,78141.467,30.221485,0.00068362,1410.951,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,VAV_MID WITH REHEAT FAN,Fan:VariableVolume,100.738282,117.95239578,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,4.4155,4.504396,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 06:50:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,78141.47,78141.47,1.0000,35.38571873,30.221485,10.60,9.01,0.00668422,27502.3,12.80,11.35,0.00800000,33059.8,0.68354591,60.00,32.22,27.78,0.000,78141.47,6.30,0.00607234,6.28,20.30600000,67.1906,19.41,0.00793730,19.60,0.00789101,54.0958,295993.76,0.00,86978.91,86978.91,35.38571873,2.80,2.80,0.00668422,19565.2,5.22,5.22,0.00668422,22023.2
,VAV_TOP WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_TOP WITH REHEAT,CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,248300.816,-999.000,11.560255,0.00710137,-999.000,-999.0000,1.00000,1.00000,1019.2400,1004.8586,1.1709,VAV_TOP WITH REHEAT FAN,Fan:VariableVolume,11.560255,13.53566653,,4197.9300,999.8980,82.19735788,15.00,6.67,8.33,2874339.43,8.6385,8.638535,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:40:00,Sensible,248300.82,225864.03,1.0000,13.53566653,11.560255,27.15,16.56,0.00774629,47046.0,11.00,9.53,0.00700000,28701.8,7.10064748,6.67,15.00,8.33,24848.359,223452.46,41.90,0.00915774,22.21,2.03050000,17.5645,24.00,0.00744467,24.00,0.00744467,39.0373,153904.98,0.00,253554.46,242216.36,13.53566653,27.15,16.85,0.00774629,47046.0,9.59,9.58,0.00741373,28313.7
,VAV_TOP WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_TOP WITH REHEAT,CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,7332.182,7332.182,3.468077,0.00006415,132.810,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,VAV_TOP WITH REHEAT FAN,Fan:VariableVolume,11.560255,13.53566653,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,0.4143,0.422657,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,7332.18,7332.18,1.0000,4.06069996,3.468077,11.00,9.36,0.00684508,28315.5,12.80,11.35,0.00800000,33059.8,0.06413858,60.00,32.22,27.78,0.000,7332.18,6.30,0.00607234,6.28,2.03050000,58.5483,17.65,0.00793653,19.48,0.00791102,54.6341,39439.20,0.00,8207.64,8207.64,4.06069996,2.80,2.80,0.00684508,19968.3,4.79,4.79,0.00684508,21989.5
,CAV_BAS COOLING COIL,Coil:Cooling:Water,AirLoop,AirLoopHVAC,CAV_BAS,BASEMENT,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,130859.787,-999.000,5.735747,0.00374257,-999.000,-999.0000,1.00000,1.00000,1019.8221,1004.8586,1.1709,CAV_BAS FAN,Fan:ConstantVolume,5.735747,6.71586949,,4197.9300,999.8980,82.19735788,15.00,6.67,8.33,2874339.43,4.5527,4.552691,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 12:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 11:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,Sensible,130859.79,115200.93,1.0000,6.71586949,5.735747,27.87,17.07,0.00805943,48574.9,11.38,9.70,0.00700000,29089.7,3.74219156,6.67,15.00,8.33,9725.845,121133.94,40.74,0.00915579,21.88,1.20015641,20.9242,24.00,0.00772996,24.00,0.00772996,40.5151,70700.92,0.00,133437.13,123943.91,6.71586949,27.87,17.36,0.00805943,48574.9,9.77,9.75,0.00749830,28705.9
,CAV_BAS HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,CAV_BAS,BASEMENT,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,261043.949,261043.949,5.735747,0.00228373,5940.563,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,CAV_BAS FAN,Fan:ConstantVolume,5.735747,6.71586949,,4197.9300,999.8980,15.17508465,54.44,82.22,27.78,1769695.54,14.7508,15.047648,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,261043.95,261043.95,1.0000,6.71586949,5.735747,1.32,1.32,0.00607234,16526.0,40.00,20.86,0.00800000,60796.0,2.28349338,60.00,32.22,27.78,0.000,261043.95,6.30,0.00607234,6.28,1.20015641,20.9242,0.00,0.00607234,24.82,0.00607234,30.3730,0.00,0.00,224793.28,224793.28,6.71586949,12.80,9.56,0.00607234,28193.0,45.74,21.48,0.00607234,61665.0
,AIRLOOP DATACENTER BASEMENT COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,DATACENTER_BASEMENT_ZN_6,N/A,N/A,N/A,No,No,unknown,No,494924.551,293097.848,21.983397,0.01508993,-999.000,-999.0000,-999.00000,-999.00000,-999.0000,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,-999.00,-987.37,1.0000,-999.0,-999.0,28.66,16.54,0.00709545,46923.2,12.80,-999.00,0.00700000,-999.0,-999.0,-999.00,-999.00,-999.00,-999.000,0.00,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER BOT COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BOT,DATACENTER_BOT_ZN_6,N/A,N/A,N/A,No,No,unknown,No,10896.335,6439.607,0.483565,0.00033016,-999.000,-999.0000,-999.00000,-999.00000,-999.0000,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,-999.00,-974.64,1.0000,-999.0,-999.0,28.43,16.55,0.00720039,46957.4,12.80,-999.00,0.00700000,-999.0,-999.0,-999.00,-999.00,-999.00,-999.000,0.00,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER MID COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER MID,DATACENTER_MID_ZN_6,N/A,N/A,N/A,No,No,unknown,No,104226.642,61538.417,4.616873,0.00315805,-999.000,-999.0000,-999.00000,-999.00000,-999.0000,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,-999.00,-973.52,1.0000,-999.0,-999.0,28.44,16.56,0.00720991,46995.3,12.80,-999.00,0.00700000,-999.0,-999.0,-999.00,-999.00,-999.00,-999.000,0.00,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER TOP COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER TOP,DATACENTER_TOP_ZN_6,N/A,N/A,N/A,No,No,unknown,No,10594.221,6258.614,0.469792,0.00032100,-999.000,-999.0000,-999.00000,-999.00000,-999.0000,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,-999.00,-974.26,1.0000,-999.0,-999.0,28.44,16.55,0.00720363,46973.4,12.80,-999.00,0.00700000,-999.0,-999.0,-999.00,-999.00,-999.00,-999.000,0.00,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER BASEMENT HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,DATACENTER_BASEMENT_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,468672.620,468672.620,21.983397,0.01508993,-999.000,-999.0000,-999.00000,-999.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,468672.62,468672.62,1.0000,Too Big,-999.0,6.30,6.28,0.00607234,21588.2,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,468672.62,6.30,0.00607234,6.28,0.33839277,-999.0000,0.00,0.00700000,27.00,0.00700000,30.7334,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER BOT HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BOT,DATACENTER_BOT_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10318.368,10318.368,0.483565,0.00033016,-999.000,-999.0000,-999.00000,-999.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,10318.37,10318.37,1.0000,Too Big,-999.0,6.30,6.28,0.00607234,21588.2,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,10318.37,6.30,0.00607234,6.28,0.01563234,-999.0000,0.00,0.00700000,26.91,0.00700000,30.8882,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER MID HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER MID,DATACENTER_MID_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,98698.222,98698.222,4.616873,0.00315805,-999.000,-999.0000,-999.00000,-999.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,98698.22,98698.22,1.0000,Too Big,-999.0,6.30,6.28,0.00607234,21588.2,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,98698.22,6.30,0.00607234,6.28,0.15632344,-999.0000,0.00,0.00661549,24.58,0.00661549,33.5484,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER TOP HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER TOP,DATACENTER_TOP_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10032.279,10032.279,0.469792,0.00032100,-999.000,-999.0000,-999.00000,-999.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,10032.28,10032.28,1.0000,Too Big,-999.0,6.30,6.28,0.00607234,21588.2,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,10032.28,6.30,0.00607234,6.28,0.01563234,-999.0000,0.00,0.00615802,23.73,0.00615802,32.8765,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER BASEMENT_SUPPHEATCOIL,Coil:Heating:Electric,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,DATACENTER_BASEMENT_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,13417.393,13417.393,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,AIRLOOP DATACENTER BASEMENT SUPPLY FAN,Fan:OnOff,21.983397,25.73991045,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,13417.39,13417.39,1.0000,25.73991045,21.983397,0.10,0.10,0.00698572,17569.6,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,13417.39,6.30,0.00607234,6.28,0.33839277,1.5393,0.00,0.00700000,27.00,0.00700000,30.7334,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
