Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,AIRLOOP DATACENTER BOT_SUPPHEATCOIL,Coil:Heating:Electric,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BOT,DATACENTER_BOT_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,619.828,619.828,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,AIRLOOP DATACENTER BOT SUPPLY FAN,Fan:OnOff,0.483565,0.56619673,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,619.83,619.83,1.0000,0.56619673,0.483565,0.20,0.20,0.00697001,17638.9,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,619.83,6.30,0.00607234,6.28,0.01563234,3.2327,0.00,0.00700000,26.91,0.00700000,30.8882,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER MID_SUPPHEATCOIL,Coil:Heating:Electric,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER MID,DATACENTER_MID_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,6198.280,6198.280,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,AIRLOOP DATACENTER MID SUPPLY FAN,Fan:OnOff,4.616873,5.40580174,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,6198.28,6198.28,1.0000,5.40580174,4.616873,0.21,0.21,0.00659710,16715.9,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,6198.28,6.30,0.00607234,6.28,0.15632344,3.3859,0.00,0.00661549,24.58,0.00661549,33.5484,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER TOP_SUPPHEATCOIL,Coil:Heating:Electric,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER TOP,DATACENTER_TOP_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,619.828,619.828,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,AIRLOOP DATACENTER TOP SUPPLY FAN,Fan:OnOff,0.469792,0.55007014,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,619.83,619.83,1.0000,0.55007014,0.469792,0.21,0.21,0.00615517,15606.8,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,619.83,6.30,0.00607234,6.28,0.01563234,3.3275,0.00,0.00615802,23.73,0.00615802,32.8765,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


Coil Connections

,,Coil Name,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),Supply Fan Name for HVAC,Supply Fan Type for HVAC,Airloop Name,Plant Name for Coil,Plant Loop Name
,CORE_BOTTOM VAV BOX REHEAT COIL,CORE_BOTTOM VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,CORE_BOTTOM,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,CORE_MID VAV BOX REHEAT COIL,CORE_MID VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,CORE_MID,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,CORE_TOP VAV BOX REHEAT COIL,CORE_TOP VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,CORE_TOP,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,PERIMETER_BOT_ZN_3,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,PERIMETER_BOT_ZN_2,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,PERIMETER_BOT_ZN_1,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,PERIMETER_BOT_ZN_4,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,PERIMETER_MID_ZN_3,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,PERIMETER_MID_ZN_2,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,PERIMETER_MID_ZN_1,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,PERIMETER_MID_ZN_4,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,PERIMETER_TOP_ZN_3,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,PERIMETER_TOP_ZN_2,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,PERIMETER_TOP_ZN_1,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,PERIMETER_TOP_ZN_4,unknown,unknown,N/A,HEATSYS1,HEATSYS1
,VAV_BOT WITH REHEAT COOLING COIL,VAV_BOT WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_BOT WITH REHEAT,CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;,VAV_BOT WITH REHEAT FAN,Fan:VariableVolume,VAV_BOT WITH REHEAT,COOLSYS1_DEMAND,COOLSYS1_DEMAND
,VAV_BOT WITH REHEAT HEATING COIL,VAV_BOT WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_BOT WITH REHEAT,CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;,VAV_BOT WITH REHEAT FAN,Fan:VariableVolume,VAV_BOT WITH REHEAT,HEATSYS1,HEATSYS1
,VAV_MID WITH REHEAT COOLING COIL,VAV_MID WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_MID WITH REHEAT,CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;,VAV_MID WITH REHEAT FAN,Fan:VariableVolume,VAV_MID WITH REHEAT,COOLSYS1_DEMAND,COOLSYS1_DEMAND
,VAV_MID WITH REHEAT HEATING COIL,VAV_MID WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_MID WITH REHEAT,CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;,VAV_MID WITH REHEAT FAN,Fan:VariableVolume,VAV_MID WITH REHEAT,HEATSYS1,HEATSYS1
,VAV_TOP WITH REHEAT COOLING COIL,VAV_TOP WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_TOP WITH REHEAT,CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;,VAV_TOP WITH REHEAT FAN,Fan:VariableVolume,VAV_TOP WITH REHEAT,COOLSYS1_DEMAND,COOLSYS1_DEMAND
,VAV_TOP WITH REHEAT HEATING COIL,VAV_TOP WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_TOP WITH REHEAT,CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;,VAV_TOP WITH REHEAT FAN,Fan:VariableVolume,VAV_TOP WITH REHEAT,HEATSYS1,HEATSYS1
,CAV_BAS COOLING COIL,CAV_BAS COOLING COIL,Coil:Cooling:Water,AirLoop,AirLoopHVAC,CAV_BAS,BASEMENT,CAV_BAS FAN,Fan:ConstantVolume,CAV_BAS,COOLSYS1_DEMAND,COOLSYS1_DEMAND
,CAV_BAS HEATING COIL,CAV_BAS HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,CAV_BAS,BASEMENT,CAV_BAS FAN,Fan:ConstantVolume,CAV_BAS,HEATSYS1,HEATSYS1
,AIRLOOP DATACENTER BASEMENT COOLING COIL,AIRLOOP DATACENTER BASEMENT COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,DATACENTER_BASEMENT_ZN_6,unknown,unknown,AIRLOOP DATACENTER BASEMENT,unknown,unknown
,AIRLOOP DATACENTER BOT COOLING COIL,AIRLOOP DATACENTER BOT COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BOT,DATACENTER_BOT_ZN_6,unknown,unknown,AIRLOOP DATACENTER BOT,unknown,unknown
,AIRLOOP DATACENTER MID COOLING COIL,AIRLOOP DATACENTER MID COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER MID,DATACENTER_MID_ZN_6,unknown,unknown,AIRLOOP DATACENTER MID,unknown,unknown
,AIRLOOP DATACENTER TOP COOLING COIL,AIRLOOP DATACENTER TOP COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER TOP,DATACENTER_TOP_ZN_6,unknown,unknown,AIRLOOP DATACENTER TOP,unknown,unknown
,AIRLOOP DATACENTER BASEMENT HEATING COIL,AIRLOOP DATACENTER BASEMENT HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,DATACENTER_BASEMENT_ZN_6,unknown,unknown,AIRLOOP DATACENTER BASEMENT,unknown,unknown
,AIRLOOP DATACENTER BOT HEATING COIL,AIRLOOP DATACENTER BOT HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BOT,DATACENTER_BOT_ZN_6,unknown,unknown,AIRLOOP DATACENTER BOT,unknown,unknown
,AIRLOOP DATACENTER MID HEATING COIL,AIRLOOP DATACENTER MID HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER MID,DATACENTER_MID_ZN_6,unknown,unknown,AIRLOOP DATACENTER MID,unknown,unknown
,AIRLOOP DATACENTER TOP HEATING COIL,AIRLOOP DATACENTER TOP HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER TOP,DATACENTER_TOP_ZN_6,unknown,unknown,AIRLOOP DATACENTER TOP,unknown,unknown
,AIRLOOP DATACENTER BASEMENT_SUPPHEATCOIL,AIRLOOP DATACENTER BASEMENT_SUPPHEATCOIL,Coil:Heating:Electric,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,DATACENTER_BASEMENT_ZN_6,AIRLOOP DATACENTER BASEMENT SUPPLY FAN,Fan:OnOff,AIRLOOP DATACENTER BASEMENT,unknown,unknown
,AIRLOOP DATACENTER BOT_SUPPHEATCOIL,AIRLOOP DATACENTER BOT_SUPPHEATCOIL,Coil:Heating:Electric,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BOT,DATACENTER_BOT_ZN_6,AIRLOOP DATACENTER BOT SUPPLY FAN,Fan:OnOff,AIRLOOP DATACENTER BOT,unknown,unknown
,AIRLOOP DATACENTER MID_SUPPHEATCOIL,AIRLOOP DATACENTER MID_SUPPHEATCOIL,Coil:Heating:Electric,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER MID,DATACENTER_MID_ZN_6,AIRLOOP DATACENTER MID SUPPLY FAN,Fan:OnOff,AIRLOOP DATACENTER MID,unknown,unknown
,AIRLOOP DATACENTER TOP_SUPPHEATCOIL,AIRLOOP DATACENTER TOP_SUPPHEATCOIL,Coil:Heating:Electric,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER TOP,DATACENTER_TOP_ZN_6,AIRLOOP DATACENTER TOP SUPPLY FAN,Fan:OnOff,AIRLOOP DATACENTER TOP,unknown,unknown


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C],AirLoopHVAC:OutdoorAirSystem Name
,None,,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name,Type
,CORE_BOTTOM,VAV_BOT WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,CORE_MID,VAV_MID WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,CORE_TOP,VAV_TOP WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,PERIMETER_BOT_ZN_3,VAV_BOT WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,PERIMETER_BOT_ZN_2,VAV_BOT WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,PERIMETER_BOT_ZN_1,VAV_BOT WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,PERIMETER_BOT_ZN_4,VAV_BOT WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,PERIMETER_MID_ZN_3,VAV_MID WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,PERIMETER_MID_ZN_2,VAV_MID WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,PERIMETER_MID_ZN_1,VAV_MID WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,PERIMETER_MID_ZN_4,VAV_MID WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,PERIMETER_TOP_ZN_3,VAV_TOP WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,PERIMETER_TOP_ZN_2,VAV_TOP WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,PERIMETER_TOP_ZN_1,VAV_TOP WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure
,PERIMETER_TOP_ZN_4,VAV_TOP WITH REHEAT_DCV,0.000000,0.000432,0.000000,0.000000,Flow/Area,Constant-1.0,1.00,1.00,,Ventilation Rate Procedure


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BASEMENT,5623.50,1811.33,1811.33
,CORE_BOTTOM,5496.83,25.00,10.33
,CORE_MID,4802.83,448.67,14.33
,CORE_TOP,4487.67,1126.83,94.83
,PERIMETER_BOT_ZN_3,4478.00,1273.83,284.00
,PERIMETER_BOT_ZN_2,4884.17,1039.00,451.00
,PERIMETER_BOT_ZN_1,5350.00,760.00,487.00
,PERIMETER_BOT_ZN_4,5371.83,992.67,814.67
,PERIMETER_MID_ZN_3,4187.50,2054.83,535.17
,PERIMETER_MID_ZN_2,3828.67,1454.67,593.50
,PERIMETER_MID_ZN_1,5190.00,1064.67,625.83
,PERIMETER_MID_ZN_4,4657.33,1649.17,660.17
,PERIMETER_TOP_ZN_3,4268.83,2317.83,849.67
,PERIMETER_TOP_ZN_2,4484.00,1802.00,709.00
,PERIMETER_TOP_ZN_1,5035.00,1317.00,698.33
,PERIMETER_TOP_ZN_4,4605.17,1870.17,786.50
,DATACENTER_BOT_ZN_6,5943.00,1158.83,1158.83
,DATACENTER_MID_ZN_6,5943.00,155.33,155.33
,DATACENTER_TOP_ZN_6,5880.00,427.50,395.67
,DATACENTER_BASEMENT_ZN_6,5943.00,5943.00,5943.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00
,Facility,5943.00,5943.00,5943.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BASEMENT,0.00,92.00,0.00,8.33
,CORE_BOTTOM,0.00,7.33,0.00,0.00
,CORE_MID,0.00,0.00,0.00,0.00
,CORE_TOP,0.00,0.50,0.00,0.00
,PERIMETER_BOT_ZN_3,0.00,89.33,0.00,36.00
,PERIMETER_BOT_ZN_2,0.00,155.17,0.00,90.67
,PERIMETER_BOT_ZN_1,0.00,180.33,0.00,99.00
,PERIMETER_BOT_ZN_4,0.00,473.17,0.00,148.83
,PERIMETER_MID_ZN_3,0.00,76.17,0.00,29.83
,PERIMETER_MID_ZN_2,0.00,178.17,0.00,95.00
,PERIMETER_MID_ZN_1,0.00,170.67,0.00,94.17
,PERIMETER_MID_ZN_4,0.00,240.33,0.00,75.00
,PERIMETER_TOP_ZN_3,3.50,116.00,0.00,46.83
,PERIMETER_TOP_ZN_2,2.17,203.33,0.00,100.83
,PERIMETER_TOP_ZN_1,0.00,190.33,0.00,89.67
,PERIMETER_TOP_ZN_4,0.67,259.50,0.00,82.67
,DATACENTER_BOT_ZN_6,0.00,92.67,0.00,79.17
,DATACENTER_MID_ZN_6,0.00,70.33,0.00,61.50
,DATACENTER_TOP_ZN_6,0.00,70.83,0.00,56.83
,DATACENTER_BASEMENT_ZN_6,0.00,893.67,0.00,687.67
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,Facility,3.50,1626.83,0.00,980.83
Aggregated over the RunPeriods for Weather


Thermostat Schedules

,,Thermostat Name 1,Control Type Schedule,Control Type,Control Type Name,Heating Schedule,Cooling Schedule
,BASEMENT,BASEMENT THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,BASEMENT DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,CORE_BOTTOM,CORE_BOTTOM THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,CORE_BOTTOM DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,CORE_MID,CORE_MID THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,CORE_MID DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,CORE_TOP,CORE_TOP THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,CORE_TOP DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,PERIMETER_BOT_ZN_3 DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,PERIMETER_BOT_ZN_2 DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,PERIMETER_BOT_ZN_1 DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,PERIMETER_BOT_ZN_4 DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,PERIMETER_MID_ZN_3 DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,PERIMETER_MID_ZN_2 DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM_W_SB,CLGSETP_SCH_YES_OPTIMUM_W_SB
,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,PERIMETER_MID_ZN_1 DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,PERIMETER_MID_ZN_4 DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,PERIMETER_TOP_ZN_3 DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,PERIMETER_TOP_ZN_2 DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,PERIMETER_TOP_ZN_1 DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,PERIMETER_TOP_ZN_4 DUAL SP CONTROL,HTGSETP_SCH_YES_OPTIMUM,CLGSETP_SCH_YES_OPTIMUM
,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,DATACENTER COOLING SETPOINTS DUAL SP CONTROL,HTGSETP_DC_SCH,CLGSETP_DC_SCH
,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,DATACENTER COOLING SETPOINTS DUAL SP CONTROL,HTGSETP_DC_SCH,CLGSETP_DC_SCH
,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,DATACENTER COOLING SETPOINTS DUAL SP CONTROL,HTGSETP_DC_SCH,CLGSETP_DC_SCH
,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6 THERMOSTAT,DUAL ZONE CONTROL TYPE SCHED,DualSetPointWithDeadBand,DATACENTER COOLING SETPOINTS DUAL SP CONTROL,HTGSETP_DC_SCH,CLGSETP_DC_SCH


Fan Operation

,,Occupied Time [hr],Occupied Continuous Fan [hr],Occupied Cycling Fan [hr],Occupied Fan Off [hr],Unoccupied Time [hr],Unoccupied Continuous Fan [hr],Unoccupied Cycling Fan [hr],Unoccupied Fan Off [hr]
,VAV_BOT WITH REHEAT,5943.00,5337.74,0.00,605.26,2817.00,1321.65,0.00,1495.35
,VAV_MID WITH REHEAT,5943.00,5200.70,0.00,742.30,2817.00,905.21,0.00,1911.79
,VAV_TOP WITH REHEAT,5943.00,5171.86,0.00,771.14,2817.00,905.57,0.00,1911.43
,CAV_BAS,5943.00,4799.69,0.00,1143.31,2817.00,615.05,0.00,2201.95
,AIRLOOP DATACENTER BASEMENT,5943.00,5943.00,0.00,0.00,2817.00,2817.00,0.00,0.00
,AIRLOOP DATACENTER BOT,5943.00,5943.00,0.00,0.00,2817.00,2817.00,0.00,0.00
,AIRLOOP DATACENTER MID,5943.00,5943.00,0.00,0.00,2817.00,2817.00,0.00,0.00
,AIRLOOP DATACENTER TOP,5943.00,5943.00,0.00,0.00,2817.00,2817.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Topology
FOR:,Entire Facility
Air Loop Supply Side Component Arrangement

,,Airloop Name,Splitter Name,Supply Branch Name,Supply Branch Type,Component Type,Component Name,Sub-Component Type,Sub-Component Name,Sub-Sub-Component Type,Sub-Sub-Component Name,Mixer Name
,1,VAV_BOT WITH REHEAT,,,,,,,,,,
,2,VAV_BOT WITH REHEAT,,VAV_BOT WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,VAV_BOT WITH REHEAT_OA,,,,,
,3,VAV_BOT WITH REHEAT,,VAV_BOT WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,VAV_BOT WITH REHEAT_OA,OUTDOORAIR:MIXER,VAV_BOT WITH REHEAT_OAMIXING BOX,,,
,4,VAV_BOT WITH REHEAT,,VAV_BOT WITH REHEAT AIR LOOP MAIN BRANCH,Main,COIL:COOLING:WATER,VAV_BOT WITH REHEAT COOLING COIL,,,,,
,5,VAV_BOT WITH REHEAT,,VAV_BOT WITH REHEAT AIR LOOP MAIN BRANCH,Main,COIL:HEATING:WATER,VAV_BOT WITH REHEAT HEATING COIL,,,,,
,6,VAV_BOT WITH REHEAT,,VAV_BOT WITH REHEAT AIR LOOP MAIN BRANCH,Main,FAN:VARIABLEVOLUME,VAV_BOT WITH REHEAT FAN,,,,,
,7,VAV_MID WITH REHEAT,,,,,,,,,,
,8,VAV_MID WITH REHEAT,,VAV_MID WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,VAV_MID WITH REHEAT_OA,,,,,
,9,VAV_MID WITH REHEAT,,VAV_MID WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,VAV_MID WITH REHEAT_OA,OUTDOORAIR:MIXER,VAV_MID WITH REHEAT_OAMIXING BOX,,,
,10,VAV_MID WITH REHEAT,,VAV_MID WITH REHEAT AIR LOOP MAIN BRANCH,Main,COIL:COOLING:WATER,VAV_MID WITH REHEAT COOLING COIL,,,,,
,11,VAV_MID WITH REHEAT,,VAV_MID WITH REHEAT AIR LOOP MAIN BRANCH,Main,COIL:HEATING:WATER,VAV_MID WITH REHEAT HEATING COIL,,,,,
,12,VAV_MID WITH REHEAT,,VAV_MID WITH REHEAT AIR LOOP MAIN BRANCH,Main,FAN:VARIABLEVOLUME,VAV_MID WITH REHEAT FAN,,,,,
,13,VAV_TOP WITH REHEAT,,,,,,,,,,
,14,VAV_TOP WITH REHEAT,,VAV_TOP WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,VAV_TOP WITH REHEAT_OA,,,,,
,15,VAV_TOP WITH REHEAT,,VAV_TOP WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,VAV_TOP WITH REHEAT_OA,OUTDOORAIR:MIXER,VAV_TOP WITH REHEAT_OAMIXING BOX,,,
,16,VAV_TOP WITH REHEAT,,VAV_TOP WITH REHEAT AIR LOOP MAIN BRANCH,Main,COIL:COOLING:WATER,VAV_TOP WITH REHEAT COOLING COIL,,,,,
,17,VAV_TOP WITH REHEAT,,VAV_TOP WITH REHEAT AIR LOOP MAIN BRANCH,Main,COIL:HEATING:WATER,VAV_TOP WITH REHEAT HEATING COIL,,,,,
,18,VAV_TOP WITH REHEAT,,VAV_TOP WITH REHEAT AIR LOOP MAIN BRANCH,Main,FAN:VARIABLEVOLUME,VAV_TOP WITH REHEAT FAN,,,,,
,19,CAV_BAS,,,,,,,,,,
,20,CAV_BAS,,CAV_BAS AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,CAV_BAS_OA,,,,,
,21,CAV_BAS,,CAV_BAS AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,CAV_BAS_OA,OUTDOORAIR:MIXER,CAV_BAS_OAMIXING BOX,,,
,22,CAV_BAS,,CAV_BAS AIR LOOP MAIN BRANCH,Main,COIL:COOLING:WATER,CAV_BAS COOLING COIL,,,,,
,23,CAV_BAS,,CAV_BAS AIR LOOP MAIN BRANCH,Main,COIL:HEATING:WATER,CAV_BAS HEATING COIL,,,,,
,24,CAV_BAS,,CAV_BAS AIR LOOP MAIN BRANCH,Main,FAN:CONSTANTVOLUME,CAV_BAS FAN,,,,,
,25,AIRLOOP DATACENTER BASEMENT,,,,,,,,,,
,26,AIRLOOP DATACENTER BASEMENT,,AIRLOOP DATACENTER BASEMENT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,AIRLOOP DATACENTER BASEMENT_OA,,,,,
,27,AIRLOOP DATACENTER BASEMENT,,AIRLOOP DATACENTER BASEMENT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,AIRLOOP DATACENTER BASEMENT_OA,OUTDOORAIR:MIXER,AIRLOOP DATACENTER BASEMENT_OAMIXING BOX,,,
,28,AIRLOOP DATACENTER BASEMENT,,AIRLOOP DATACENTER BASEMENT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,,,,,
,29,AIRLOOP DATACENTER BASEMENT,,AIRLOOP DATACENTER BASEMENT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,FAN:ONOFF,AIRLOOP DATACENTER BASEMENT SUPPLY FAN,,,
,30,AIRLOOP DATACENTER BASEMENT,,AIRLOOP DATACENTER BASEMENT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BASEMENT COOLING COIL,,,
,31,AIRLOOP DATACENTER BASEMENT,,AIRLOOP DATACENTER BASEMENT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BASEMENT HEATING COIL,,,
,32,AIRLOOP DATACENTER BASEMENT,,AIRLOOP DATACENTER BASEMENT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,COIL:HEATING:ELECTRIC,AIRLOOP DATACENTER BASEMENT_SUPPHEATCOIL,,,
,33,AIRLOOP DATACENTER BASEMENT,,AIRLOOP DATACENTER BASEMENT AIR LOOP MAIN BRANCH,Main,HUMIDIFIER:STEAM:ELECTRIC,DATACENTER_BASEMENT_ZN_6 HUMIDIFIER,,,,,
,34,AIRLOOP DATACENTER BOT,,,,,,,,,,
,35,AIRLOOP DATACENTER BOT,,AIRLOOP DATACENTER BOT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,AIRLOOP DATACENTER BOT_OA,,,,,
,36,AIRLOOP DATACENTER BOT,,AIRLOOP DATACENTER BOT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,AIRLOOP DATACENTER BOT_OA,OUTDOORAIR:MIXER,AIRLOOP DATACENTER BOT_OAMIXING BOX,,,
,37,AIRLOOP DATACENTER BOT,,AIRLOOP DATACENTER BOT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,,,,,
,38,AIRLOOP DATACENTER BOT,,AIRLOOP DATACENTER BOT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,FAN:ONOFF,AIRLOOP DATACENTER BOT SUPPLY FAN,,,
,39,AIRLOOP DATACENTER BOT,,AIRLOOP DATACENTER BOT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BOT COOLING COIL,,,
,40,AIRLOOP DATACENTER BOT,,AIRLOOP DATACENTER BOT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BOT HEATING COIL,,,
,41,AIRLOOP DATACENTER BOT,,AIRLOOP DATACENTER BOT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,COIL:HEATING:ELECTRIC,AIRLOOP DATACENTER BOT_SUPPHEATCOIL,,,
,42,AIRLOOP DATACENTER MID,,,,,,,,,,
,43,AIRLOOP DATACENTER MID,,AIRLOOP DATACENTER MID AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,AIRLOOP DATACENTER MID_OA,,,,,
,44,AIRLOOP DATACENTER MID,,AIRLOOP DATACENTER MID AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,AIRLOOP DATACENTER MID_OA,OUTDOORAIR:MIXER,AIRLOOP DATACENTER MID_OAMIXING BOX,,,
,45,AIRLOOP DATACENTER MID,,AIRLOOP DATACENTER MID AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER MID DXAC HEAT PUMP,,,,,
,46,AIRLOOP DATACENTER MID,,AIRLOOP DATACENTER MID AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER MID DXAC HEAT PUMP,FAN:ONOFF,AIRLOOP DATACENTER MID SUPPLY FAN,,,
,47,AIRLOOP DATACENTER MID,,AIRLOOP DATACENTER MID AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER MID DXAC HEAT PUMP,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER MID COOLING COIL,,,
,48,AIRLOOP DATACENTER MID,,AIRLOOP DATACENTER MID AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER MID DXAC HEAT PUMP,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER MID HEATING COIL,,,
,49,AIRLOOP DATACENTER MID,,AIRLOOP DATACENTER MID AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER MID DXAC HEAT PUMP,COIL:HEATING:ELECTRIC,AIRLOOP DATACENTER MID_SUPPHEATCOIL,,,
,50,AIRLOOP DATACENTER TOP,,,,,,,,,,
,51,AIRLOOP DATACENTER TOP,,AIRLOOP DATACENTER TOP AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,AIRLOOP DATACENTER TOP_OA,,,,,
,52,AIRLOOP DATACENTER TOP,,AIRLOOP DATACENTER TOP AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:OUTDOORAIRSYSTEM,AIRLOOP DATACENTER TOP_OA,OUTDOORAIR:MIXER,AIRLOOP DATACENTER TOP_OAMIXING BOX,,,
,53,AIRLOOP DATACENTER TOP,,AIRLOOP DATACENTER TOP AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,,,,,
,54,AIRLOOP DATACENTER TOP,,AIRLOOP DATACENTER TOP AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,FAN:ONOFF,AIRLOOP DATACENTER TOP SUPPLY FAN,,,
,55,AIRLOOP DATACENTER TOP,,AIRLOOP DATACENTER TOP AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER TOP COOLING COIL,,,
,56,AIRLOOP DATACENTER TOP,,AIRLOOP DATACENTER TOP AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER TOP HEATING COIL,,,
,57,AIRLOOP DATACENTER TOP,,AIRLOOP DATACENTER TOP AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,COIL:HEATING:ELECTRIC,AIRLOOP DATACENTER TOP_SUPPHEATCOIL,,,


Air Loop Demand Side Component Arrangement

,,Airloop Name,Supply Branch Name,Supply Branch Type,Supply Path Component Type,Supply Path Component Name,Terminal Unit Type,Terminal Unit Name,Zone Name,Return Path Component Type,Return Path Component Name
,1,VAV_BOT WITH REHEAT,,,,,,,,,
,2,VAV_BOT WITH REHEAT,VAV_BOT WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_BOT WITH REHEAT SUPPLY AIR SPLITTER,,,,,
,3,VAV_BOT WITH REHEAT,VAV_BOT WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_BOT WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,CORE_BOTTOM VAV BOX COMPONENT,CORE_BOTTOM,AIRLOOPHVAC:RETURNPLENUM,GROUNDFLOOR_PLENUM_RETURN
,4,VAV_BOT WITH REHEAT,VAV_BOT WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_BOT WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,PERIMETER_BOT_ZN_3,AIRLOOPHVAC:RETURNPLENUM,GROUNDFLOOR_PLENUM_RETURN
,5,VAV_BOT WITH REHEAT,VAV_BOT WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_BOT WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,PERIMETER_BOT_ZN_2,AIRLOOPHVAC:RETURNPLENUM,GROUNDFLOOR_PLENUM_RETURN
,6,VAV_BOT WITH REHEAT,VAV_BOT WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_BOT WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,PERIMETER_BOT_ZN_1,AIRLOOPHVAC:RETURNPLENUM,GROUNDFLOOR_PLENUM_RETURN
,7,VAV_BOT WITH REHEAT,VAV_BOT WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_BOT WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,PERIMETER_BOT_ZN_4,AIRLOOPHVAC:RETURNPLENUM,GROUNDFLOOR_PLENUM_RETURN
,8,VAV_BOT WITH REHEAT,,,,,,,,AIRLOOPHVAC:RETURNPLENUM,GROUNDFLOOR_PLENUM_RETURN
,9,VAV_BOT WITH REHEAT,VAV_BOT WITH REHEAT AIR LOOP MAIN BRANCH,Main,,,,,,AIRLOOPHVAC:ZONEMIXER,VAV_BOT WITH REHEAT RETURN AIR MIXER
,10,VAV_MID WITH REHEAT,,,,,,,,,
,11,VAV_MID WITH REHEAT,VAV_MID WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_MID WITH REHEAT SUPPLY AIR SPLITTER,,,,,
,12,VAV_MID WITH REHEAT,VAV_MID WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_MID WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,CORE_MID VAV BOX COMPONENT,CORE_MID,AIRLOOPHVAC:RETURNPLENUM,MIDFLOOR_PLENUM_RETURN
,13,VAV_MID WITH REHEAT,VAV_MID WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_MID WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,PERIMETER_MID_ZN_3,AIRLOOPHVAC:RETURNPLENUM,MIDFLOOR_PLENUM_RETURN
,14,VAV_MID WITH REHEAT,VAV_MID WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_MID WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,PERIMETER_MID_ZN_2,AIRLOOPHVAC:RETURNPLENUM,MIDFLOOR_PLENUM_RETURN
,15,VAV_MID WITH REHEAT,VAV_MID WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_MID WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,PERIMETER_MID_ZN_1,AIRLOOPHVAC:RETURNPLENUM,MIDFLOOR_PLENUM_RETURN
,16,VAV_MID WITH REHEAT,VAV_MID WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_MID WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,PERIMETER_MID_ZN_4,AIRLOOPHVAC:RETURNPLENUM,MIDFLOOR_PLENUM_RETURN
,17,VAV_MID WITH REHEAT,,,,,,,,AIRLOOPHVAC:RETURNPLENUM,MIDFLOOR_PLENUM_RETURN
,18,VAV_MID WITH REHEAT,VAV_MID WITH REHEAT AIR LOOP MAIN BRANCH,Main,,,,,,AIRLOOPHVAC:ZONEMIXER,VAV_MID WITH REHEAT RETURN AIR MIXER
,19,VAV_TOP WITH REHEAT,,,,,,,,,
,20,VAV_TOP WITH REHEAT,VAV_TOP WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_TOP WITH REHEAT SUPPLY AIR SPLITTER,,,,,
,21,VAV_TOP WITH REHEAT,VAV_TOP WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_TOP WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,CORE_TOP VAV BOX COMPONENT,CORE_TOP,AIRLOOPHVAC:RETURNPLENUM,TOPFLOOR_PLENUM_RETURN
,22,VAV_TOP WITH REHEAT,VAV_TOP WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_TOP WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,PERIMETER_TOP_ZN_3,AIRLOOPHVAC:RETURNPLENUM,TOPFLOOR_PLENUM_RETURN
,23,VAV_TOP WITH REHEAT,VAV_TOP WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_TOP WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,PERIMETER_TOP_ZN_2,AIRLOOPHVAC:RETURNPLENUM,TOPFLOOR_PLENUM_RETURN
,24,VAV_TOP WITH REHEAT,VAV_TOP WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_TOP WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,PERIMETER_TOP_ZN_1,AIRLOOPHVAC:RETURNPLENUM,TOPFLOOR_PLENUM_RETURN
,25,VAV_TOP WITH REHEAT,VAV_TOP WITH REHEAT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,VAV_TOP WITH REHEAT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,PERIMETER_TOP_ZN_4,AIRLOOPHVAC:RETURNPLENUM,TOPFLOOR_PLENUM_RETURN
,26,VAV_TOP WITH REHEAT,,,,,,,,AIRLOOPHVAC:RETURNPLENUM,TOPFLOOR_PLENUM_RETURN
,27,VAV_TOP WITH REHEAT,VAV_TOP WITH REHEAT AIR LOOP MAIN BRANCH,Main,,,,,,AIRLOOPHVAC:ZONEMIXER,VAV_TOP WITH REHEAT RETURN AIR MIXER
,28,CAV_BAS,,,,,,,,,
,29,CAV_BAS,CAV_BAS AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,CAV_BAS SUPPLY AIR SPLITTER,,,,,
,30,CAV_BAS,CAV_BAS AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,CAV_BAS SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,BASEMENT DIRECT AIR,BASEMENT,AIRLOOPHVAC:ZONEMIXER,CAV_BAS RETURN AIR MIXER
,31,CAV_BAS,CAV_BAS AIR LOOP MAIN BRANCH,Main,,,,,,AIRLOOPHVAC:ZONEMIXER,CAV_BAS RETURN AIR MIXER
,32,AIRLOOP DATACENTER BASEMENT,,,,,,,,,
,33,AIRLOOP DATACENTER BASEMENT,AIRLOOP DATACENTER BASEMENT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,AIRLOOP DATACENTER BASEMENT SUPPLY AIR SPLITTER,,,,,
,34,AIRLOOP DATACENTER BASEMENT,AIRLOOP DATACENTER BASEMENT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,AIRLOOP DATACENTER BASEMENT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,DATACENTER_BASEMENT_ZN_6 DIRECT AIR,DATACENTER_BASEMENT_ZN_6,AIRLOOPHVAC:ZONEMIXER,AIRLOOP DATACENTER BASEMENT RETURN AIR MIXER
,35,AIRLOOP DATACENTER BASEMENT,AIRLOOP DATACENTER BASEMENT AIR LOOP MAIN BRANCH,Main,,,,,,AIRLOOPHVAC:ZONEMIXER,AIRLOOP DATACENTER BASEMENT RETURN AIR MIXER
,36,AIRLOOP DATACENTER BOT,,,,,,,,,
,37,AIRLOOP DATACENTER BOT,AIRLOOP DATACENTER BOT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,AIRLOOP DATACENTER BOT SUPPLY AIR SPLITTER,,,,,
,38,AIRLOOP DATACENTER BOT,AIRLOOP DATACENTER BOT AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,AIRLOOP DATACENTER BOT SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,DATACENTER_BOT_ZN_6 DIRECT AIR,DATACENTER_BOT_ZN_6,AIRLOOPHVAC:ZONEMIXER,AIRLOOP DATACENTER BOT RETURN AIR MIXER
,39,AIRLOOP DATACENTER BOT,AIRLOOP DATACENTER BOT AIR LOOP MAIN BRANCH,Main,,,,,,AIRLOOPHVAC:ZONEMIXER,AIRLOOP DATACENTER BOT RETURN AIR MIXER
,40,AIRLOOP DATACENTER MID,,,,,,,,,
,41,AIRLOOP DATACENTER MID,AIRLOOP DATACENTER MID AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,AIRLOOP DATACENTER MID SUPPLY AIR SPLITTER,,,,,
,42,AIRLOOP DATACENTER MID,AIRLOOP DATACENTER MID AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,AIRLOOP DATACENTER MID SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,DATACENTER_MID_ZN_6 DIRECT AIR,DATACENTER_MID_ZN_6,AIRLOOPHVAC:ZONEMIXER,AIRLOOP DATACENTER MID RETURN AIR MIXER
,43,AIRLOOP DATACENTER MID,AIRLOOP DATACENTER MID AIR LOOP MAIN BRANCH,Main,,,,,,AIRLOOPHVAC:ZONEMIXER,AIRLOOP DATACENTER MID RETURN AIR MIXER
,44,AIRLOOP DATACENTER TOP,,,,,,,,,
,45,AIRLOOP DATACENTER TOP,AIRLOOP DATACENTER TOP AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,AIRLOOP DATACENTER TOP SUPPLY AIR SPLITTER,,,,,
,46,AIRLOOP DATACENTER TOP,AIRLOOP DATACENTER TOP AIR LOOP MAIN BRANCH,Main,AIRLOOPHVAC:ZONESPLITTER,AIRLOOP DATACENTER TOP SUPPLY AIR SPLITTER,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,DATACENTER_TOP_ZN_6 DIRECT AIR,DATACENTER_TOP_ZN_6,AIRLOOPHVAC:ZONEMIXER,AIRLOOP DATACENTER TOP RETURN AIR MIXER
,47,AIRLOOP DATACENTER TOP,AIRLOOP DATACENTER TOP AIR LOOP MAIN BRANCH,Main,,,,,,AIRLOOPHVAC:ZONEMIXER,AIRLOOP DATACENTER TOP RETURN AIR MIXER


Zone Equipment Component Arrangement

,,Zone Name,Component Type,Component Name,Sub-Component Type,Sub-Component Name,Sub-Sub-Component Type,Sub-Sub-Component Name
,1,BASEMENT,,,,,,
,2,BASEMENT,ZONEHVAC:AIRDISTRIBUTIONUNIT,BASEMENT PSZ ADU,,,,
,3,BASEMENT,ZONEHVAC:AIRDISTRIBUTIONUNIT,BASEMENT PSZ ADU,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,BASEMENT DIRECT AIR,,
,4,CORE_BOTTOM,,,,,,
,5,CORE_BOTTOM,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,,,,
,6,CORE_BOTTOM,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,CORE_BOTTOM VAV BOX COMPONENT,,
,7,CORE_BOTTOM,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,CORE_BOTTOM VAV BOX COMPONENT,COIL:HEATING:WATER,CORE_BOTTOM VAV BOX REHEAT COIL
,8,CORE_MID,,,,,,
,9,CORE_MID,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,,,,
,10,CORE_MID,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,CORE_MID VAV BOX COMPONENT,,
,11,CORE_MID,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,CORE_MID VAV BOX COMPONENT,COIL:HEATING:WATER,CORE_MID VAV BOX REHEAT COIL
,12,CORE_TOP,,,,,,
,13,CORE_TOP,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,,,,
,14,CORE_TOP,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,CORE_TOP VAV BOX COMPONENT,,
,15,CORE_TOP,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,CORE_TOP VAV BOX COMPONENT,COIL:HEATING:WATER,CORE_TOP VAV BOX REHEAT COIL
,16,PERIMETER_BOT_ZN_3,,,,,,
,17,PERIMETER_BOT_ZN_3,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,,,,
,18,PERIMETER_BOT_ZN_3,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,,
,19,PERIMETER_BOT_ZN_3,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,COIL:HEATING:WATER,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL
,20,PERIMETER_BOT_ZN_2,,,,,,
,21,PERIMETER_BOT_ZN_2,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,,,,
,22,PERIMETER_BOT_ZN_2,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,,
,23,PERIMETER_BOT_ZN_2,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,COIL:HEATING:WATER,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL
,24,PERIMETER_BOT_ZN_1,,,,,,
,25,PERIMETER_BOT_ZN_1,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,,,,
,26,PERIMETER_BOT_ZN_1,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,,
,27,PERIMETER_BOT_ZN_1,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,COIL:HEATING:WATER,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL
,28,PERIMETER_BOT_ZN_4,,,,,,
,29,PERIMETER_BOT_ZN_4,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,,,,
,30,PERIMETER_BOT_ZN_4,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,,
,31,PERIMETER_BOT_ZN_4,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,COIL:HEATING:WATER,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL
,32,PERIMETER_MID_ZN_3,,,,,,
,33,PERIMETER_MID_ZN_3,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,,,,
,34,PERIMETER_MID_ZN_3,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,,
,35,PERIMETER_MID_ZN_3,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,COIL:HEATING:WATER,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL
,36,PERIMETER_MID_ZN_2,,,,,,
,37,PERIMETER_MID_ZN_2,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,,,,
,38,PERIMETER_MID_ZN_2,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,,
,39,PERIMETER_MID_ZN_2,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,COIL:HEATING:WATER,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL
,40,PERIMETER_MID_ZN_1,,,,,,
,41,PERIMETER_MID_ZN_1,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,,,,
,42,PERIMETER_MID_ZN_1,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,,
,43,PERIMETER_MID_ZN_1,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,COIL:HEATING:WATER,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL
,44,PERIMETER_MID_ZN_4,,,,,,
,45,PERIMETER_MID_ZN_4,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,,,,
,46,PERIMETER_MID_ZN_4,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,,
,47,PERIMETER_MID_ZN_4,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,COIL:HEATING:WATER,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL
,48,PERIMETER_TOP_ZN_3,,,,,,
,49,PERIMETER_TOP_ZN_3,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,,,,
,50,PERIMETER_TOP_ZN_3,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,,
,51,PERIMETER_TOP_ZN_3,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,COIL:HEATING:WATER,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL
,52,PERIMETER_TOP_ZN_2,,,,,,
,53,PERIMETER_TOP_ZN_2,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,,,,
,54,PERIMETER_TOP_ZN_2,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,,
,55,PERIMETER_TOP_ZN_2,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,COIL:HEATING:WATER,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL
,56,PERIMETER_TOP_ZN_1,,,,,,
,57,PERIMETER_TOP_ZN_1,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,,,,
,58,PERIMETER_TOP_ZN_1,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,,
,59,PERIMETER_TOP_ZN_1,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,COIL:HEATING:WATER,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL
,60,PERIMETER_TOP_ZN_4,,,,,,
,61,PERIMETER_TOP_ZN_4,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,,,,
,62,PERIMETER_TOP_ZN_4,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,,
,63,PERIMETER_TOP_ZN_4,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,COIL:HEATING:WATER,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL
,64,GROUNDFLOOR_PLENUM,,,,,,
,65,MIDFLOOR_PLENUM,,,,,,
,66,TOPFLOOR_PLENUM,,,,,,
,67,DATACENTER_BOT_ZN_6,,,,,,
,68,DATACENTER_BOT_ZN_6,ZONEHVAC:AIRDISTRIBUTIONUNIT,DATACENTER_BOT_ZN_6 PSZ ADU,,,,
,69,DATACENTER_BOT_ZN_6,ZONEHVAC:AIRDISTRIBUTIONUNIT,DATACENTER_BOT_ZN_6 PSZ ADU,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,DATACENTER_BOT_ZN_6 DIRECT AIR,,
,70,DATACENTER_MID_ZN_6,,,,,,
,71,DATACENTER_MID_ZN_6,ZONEHVAC:AIRDISTRIBUTIONUNIT,DATACENTER_MID_ZN_6 PSZ ADU,,,,
,72,DATACENTER_MID_ZN_6,ZONEHVAC:AIRDISTRIBUTIONUNIT,DATACENTER_MID_ZN_6 PSZ ADU,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,DATACENTER_MID_ZN_6 DIRECT AIR,,
,73,DATACENTER_TOP_ZN_6,,,,,,
,74,DATACENTER_TOP_ZN_6,ZONEHVAC:AIRDISTRIBUTIONUNIT,DATACENTER_TOP_ZN_6 PSZ ADU,,,,
,75,DATACENTER_TOP_ZN_6,ZONEHVAC:AIRDISTRIBUTIONUNIT,DATACENTER_TOP_ZN_6 PSZ ADU,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,DATACENTER_TOP_ZN_6 DIRECT AIR,,
,76,DATACENTER_BASEMENT_ZN_6,,,,,,
,77,DATACENTER_BASEMENT_ZN_6,ZONEHVAC:AIRDISTRIBUTIONUNIT,DATACENTER_BASEMENT_ZN_6 PSZ ADU,,,,
,78,DATACENTER_BASEMENT_ZN_6,ZONEHVAC:AIRDISTRIBUTIONUNIT,DATACENTER_BASEMENT_ZN_6 PSZ ADU,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,DATACENTER_BASEMENT_ZN_6 DIRECT AIR,,


Plant Loop Component Arrangement

,,Loop Type,Loop Name,Side,Splitter Name,Branch Name,Component Type,Component Name,Mixer Name
,1,PlantLoop,HEATSYS1,Supply,,,,,
,2,PlantLoop,HEATSYS1,Supply,,HEATSYS1 SUPPLY INLET BRANCH,PUMP:VARIABLESPEED,HEATSYS1 PUMP,
,3,PlantLoop,HEATSYS1,Supply,HEATSYS1 SUPPLY SPLITTER,HEATSYS1 SUPPLY EQUIPMENT BRANCH,BOILER:HOTWATER,HEATSYS1 BOILER,HEATSYS1 SUPPLY MIXER
,4,PlantLoop,HEATSYS1,Supply,HEATSYS1 SUPPLY SPLITTER,HEATSYS1 SUPPLY EQUIPMENT BYPASS BRANCH,PIPE:ADIABATIC,HEATSYS1 SUPPLY EQUIPMENT BYPASS PIPE,HEATSYS1 SUPPLY MIXER
,5,PlantLoop,HEATSYS1,Supply,,HEATSYS1 SUPPLY OUTLET BRANCH,PIPE:ADIABATIC,HEATSYS1 SUPPLY OUTLET PIPE,
,6,PlantLoop,HEATSYS1,Demand,,,,,
,7,PlantLoop,HEATSYS1,Demand,,HEATSYS1 DEMAND INLET BRANCH,PIPE:ADIABATIC,HEATSYS1 DEMAND INLET PIPE,
,8,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 CORE_BOTTOM DEMAND LOAD BRANCH,COIL:HEATING:WATER,CORE_BOTTOM VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
