Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,Heating:EnergyTransfer:Zone:CORE_MID,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:CORE_MID,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:CORE_MID,5985.81,0.00,01-JAN-00:10,474577.02,23-JUN-16:00
,General:Cooling:EnergyTransfer:Zone:CORE_MID,5985.81,0.00,01-JAN-00:10,474577.02,23-JUN-16:00
,EnergyTransfer:Zone:CORE_TOP,603.58,0.00,01-JAN-00:10,58223.82,19-JUN-14:00
,Heating:EnergyTransfer:Zone:CORE_TOP,0.18,0.00,01-JAN-00:10,21917.95,17-JAN-06:10
,General:Heating:EnergyTransfer:Zone:CORE_TOP,0.18,0.00,01-JAN-00:10,21917.95,17-JAN-06:10
,Cooling:EnergyTransfer:Zone:CORE_TOP,603.40,0.00,01-JAN-00:10,58223.82,19-JUN-14:00
,General:Cooling:EnergyTransfer:Zone:CORE_TOP,603.40,0.00,01-JAN-00:10,58223.82,19-JUN-14:00
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,118.30,0.00,01-JAN-00:10,14338.82,20-JUN-16:00
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,118.30,0.00,01-JAN-00:10,14338.82,20-JUN-16:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,118.30,0.00,01-JAN-00:10,14338.82,20-JUN-16:00
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,101.19,0.00,01-JAN-00:10,13926.77,19-JUN-09:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,101.19,0.00,01-JAN-00:10,13926.77,19-JUN-09:10
,General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,101.19,0.00,01-JAN-00:10,13926.77,19-JUN-09:10
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,172.56,0.00,01-JAN-00:10,19341.93,30-OCT-13:40
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,172.56,0.00,01-JAN-00:10,19341.93,30-OCT-13:40
,General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,172.56,0.00,01-JAN-00:10,19341.93,30-OCT-13:40
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,143.56,0.00,01-JAN-00:10,17353.19,19-APR-16:00
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,143.56,0.00,01-JAN-00:10,17353.19,19-APR-16:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,143.56,0.00,01-JAN-00:10,17353.19,19-APR-16:00
,EnergyTransfer:Zone:PERIMETER_MID_ZN_3,1008.74,0.00,01-JAN-00:10,145084.68,22-JUN-16:00
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,4.39,0.00,01-JAN-00:10,52087.02,30-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,4.39,0.00,01-JAN-00:10,52087.02,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,1004.36,0.00,01-JAN-00:10,145084.68,22-JUN-16:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,1004.36,0.00,01-JAN-00:10,145084.68,22-JUN-16:00
,EnergyTransfer:Zone:PERIMETER_MID_ZN_2,947.85,0.00,01-JAN-00:10,146930.42,02-JUN-10:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,1.11,0.00,01-JAN-00:10,29019.37,23-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,1.11,0.00,01-JAN-00:10,29019.37,23-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,946.74,0.00,01-JAN-00:10,146930.42,02-JUN-10:10
,General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,946.74,0.00,01-JAN-00:10,146930.42,02-JUN-10:10
,EnergyTransfer:Zone:PERIMETER_MID_ZN_1,1603.46,0.00,01-JAN-00:10,196137.64,30-OCT-14:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,0.20,0.00,01-JAN-00:10,35138.63,07-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,0.20,0.00,01-JAN-00:10,35138.63,07-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,1603.26,0.00,01-JAN-00:10,196137.64,30-OCT-14:10
,General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,1603.26,0.00,01-JAN-00:10,196137.64,30-OCT-14:10
,EnergyTransfer:Zone:PERIMETER_MID_ZN_4,1001.45,0.00,01-JAN-00:10,159594.17,17-MAY-16:00
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,0.56,0.00,01-JAN-00:10,27112.01,28-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,0.56,0.00,01-JAN-00:10,27112.01,28-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,1000.89,0.00,01-JAN-00:10,159594.17,17-MAY-16:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,1000.89,0.00,01-JAN-00:10,159594.17,17-MAY-16:00
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,106.10,0.00,01-JAN-00:10,15852.98,22-JUN-16:00
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,2.42,0.00,01-JAN-00:10,12005.40,30-JAN-05:20
,General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,2.42,0.00,01-JAN-00:10,12005.40,30-JAN-05:20
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,103.68,0.00,01-JAN-00:10,15852.98,22-JUN-16:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,103.68,0.00,01-JAN-00:10,15852.98,22-JUN-16:00
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,100.20,0.00,01-JAN-00:10,15086.32,02-JUN-09:30
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,0.78,0.00,01-JAN-00:10,6450.96,30-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,0.78,0.00,01-JAN-00:10,6450.96,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,99.42,0.00,01-JAN-00:10,15086.32,02-JUN-09:30
,General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,99.42,0.00,01-JAN-00:10,15086.32,02-JUN-09:30
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,160.73,0.00,01-JAN-00:10,21101.80,30-OCT-14:00
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,0.52,0.00,01-JAN-00:10,5853.82,30-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,0.52,0.00,01-JAN-00:10,5853.82,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,160.21,0.00,01-JAN-00:10,21101.80,30-OCT-14:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,160.21,0.00,01-JAN-00:10,21101.80,30-OCT-14:00
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,102.47,0.00,01-JAN-00:10,16856.76,17-MAY-16:00
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,0.60,0.00,01-JAN-00:10,4846.53,30-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,0.60,0.00,01-JAN-00:10,4846.53,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,101.88,0.00,01-JAN-00:10,16856.76,17-MAY-16:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,101.88,0.00,01-JAN-00:10,16856.76,17-MAY-16:00
,EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,128.00,0.00,01-JAN-00:10,17284.35,10-JUL-07:10
,Heating:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,0.94,0.00,01-JAN-00:10,4034.99,31-DEC-10:50
,General:Heating:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,0.94,0.00,01-JAN-00:10,4034.99,31-DEC-10:50
,Cooling:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,127.06,0.00,01-JAN-00:10,17284.35,10-JUL-07:10
,General:Cooling:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,127.06,0.00,01-JAN-00:10,17284.35,10-JUL-07:10
,EnergyTransfer:Zone:MIDFLOOR_PLENUM,1023.66,0.00,01-JAN-00:10,142299.65,23-JUN-14:20
,Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM,19.30,0.00,01-JAN-00:10,32184.86,30-JAN-12:00
,General:Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM,19.30,0.00,01-JAN-00:10,32184.86,30-JAN-12:00
,Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM,1004.36,0.00,01-JAN-00:10,142299.65,23-JUN-14:20
,General:Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM,1004.36,0.00,01-JAN-00:10,142299.65,23-JUN-14:20
,EnergyTransfer:Zone:TOPFLOOR_PLENUM,166.69,0.00,01-JAN-00:10,31848.43,20-JUN-14:00
,Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM,8.81,0.00,01-JAN-00:10,11055.06,30-JAN-06:10
,General:Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM,8.81,0.00,01-JAN-00:10,11055.06,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM,157.89,0.00,01-JAN-00:10,31848.43,20-JUN-14:00
,General:Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM,157.89,0.00,01-JAN-00:10,31848.43,20-JUN-14:00
,EnergyTransfer:Zone:DATACENTER_BOT_ZN_6,143.77,921.59,07-JAN-08:00,7866.20,23-APR-18:10
,Heating:EnergyTransfer:Zone:DATACENTER_BOT_ZN_6,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:DATACENTER_BOT_ZN_6,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:DATACENTER_BOT_ZN_6,143.77,921.59,07-JAN-08:00,7866.20,23-APR-18:10
,General:Cooling:EnergyTransfer:Zone:DATACENTER_BOT_ZN_6,143.77,921.59,07-JAN-08:00,7866.20,23-APR-18:10
,EnergyTransfer:Zone:DATACENTER_MID_ZN_6,1328.37,1690.53,29-JAN-08:30,74837.84,23-APR-18:20
,Heating:EnergyTransfer:Zone:DATACENTER_MID_ZN_6,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:DATACENTER_MID_ZN_6,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:DATACENTER_MID_ZN_6,1328.37,1690.53,29-JAN-08:30,74837.84,23-APR-18:20
,General:Cooling:EnergyTransfer:Zone:DATACENTER_MID_ZN_6,1328.37,1690.53,29-JAN-08:30,74837.84,23-APR-18:20
,EnergyTransfer:Zone:DATACENTER_TOP_ZN_6,130.23,0.74,26-JAN-04:30,7670.48,23-APR-18:10
,Heating:EnergyTransfer:Zone:DATACENTER_TOP_ZN_6,0.14,0.00,01-JAN-14:50,386.60,01-JAN-13:20
,General:Heating:EnergyTransfer:Zone:DATACENTER_TOP_ZN_6,0.14,0.00,01-JAN-14:50,386.60,01-JAN-13:20
,Cooling:EnergyTransfer:Zone:DATACENTER_TOP_ZN_6,130.09,0.00,01-JAN-00:10,7670.48,23-APR-18:10
,General:Cooling:EnergyTransfer:Zone:DATACENTER_TOP_ZN_6,130.09,0.00,01-JAN-00:10,7670.48,23-APR-18:10
,EnergyTransfer:Zone:DATACENTER_BASEMENT_ZN_6,7198.16,88036.96,08-JAN-06:00,370894.12,22-AUG-07:20
,Heating:EnergyTransfer:Zone:DATACENTER_BASEMENT_ZN_6,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:DATACENTER_BASEMENT_ZN_6,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:DATACENTER_BASEMENT_ZN_6,7198.16,88036.96,08-JAN-06:00,370894.12,22-AUG-07:20
,General:Cooling:EnergyTransfer:Zone:DATACENTER_BASEMENT_ZN_6,7198.16,88036.96,08-JAN-06:00,370894.12,22-AUG-07:20
,PlantLoopHeatingDemand:Facility,341.61,0.00,01-JAN-00:10,309240.15,30-JAN-06:10
,PlantLoopHeatingDemand:Plant,293.14,0.00,01-JAN-00:10,40154.40,17-JAN-12:20
,WaterSystems:PlantLoopHeatingDemand,293.14,0.00,01-JAN-00:10,40154.40,17-JAN-12:20
,General:WaterSystems:PlantLoopHeatingDemand,293.14,0.00,01-JAN-00:10,40154.40,17-JAN-12:20
,EnergyTransfer:HVAC,34547.52,132126.62,29-JAN-07:00,3213893.87,10-JUL-14:10
,HeatingCoils:EnergyTransfer,48.46,0.00,01-JAN-00:10,304321.76,30-JAN-06:10
,PlantLoopHeatingDemand:HVAC,48.46,0.00,01-JAN-00:10,304321.76,30-JAN-06:10
,HeatingCoils:PlantLoopHeatingDemand,48.46,0.00,01-JAN-00:10,304321.76,30-JAN-06:10
,CoolingCoils:EnergyTransfer,34499.05,132126.62,29-JAN-07:00,3213893.87,10-JUL-14:10
,EnergyTransfer:Plant,76375.78,0.00,01-JAN-00:10,8869869.14,03-OCT-12:10
,LoopToLoop:EnergyTransfer,24188.77,0.00,01-JAN-00:10,2833392.79,03-OCT-12:10
,WaterSystems:EnergyTransfer,293.14,0.00,01-JAN-00:10,40154.40,17-JAN-12:20
,WaterUse:WaterSystems:EnergyTransfer,293.14,0.00,01-JAN-00:10,40154.40,17-JAN-12:20
,Boilers:EnergyTransfer,47.78,0.00,01-JAN-00:10,323580.53,30-JAN-05:20
,Chillers:EnergyTransfer,24095.11,0.00,01-JAN-00:10,2785073.68,03-OCT-12:10
,HeatRejection:EnergyTransfer,27750.97,0.00,01-JAN-00:10,3233410.98,10-JUL-14:00
,General:HeatRejection:EnergyTransfer,27750.97,0.00,01-JAN-00:10,3233410.98,10-JUL-14:00
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
Values shown are for all completed run periods - including any simulations run during sizing periods


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BASEMENT,0.000,0.000,5.570,-778.882,0.000,0.000,138.994,165.729,424.397,0.000,0.000,0.000,44.192,0.000,0.000,0.000,0.000,-0.010
,CORE_BOTTOM,0.000,0.000,0.000,-775.268,0.000,0.000,125.133,148.837,289.614,0.000,0.000,0.000,211.684,0.000,0.000,0.000,0.000,-0.001
,CORE_MID,0.000,0.000,0.000,-5985.821,0.000,0.000,1254.067,1488.366,2896.128,0.000,0.000,0.000,347.260,0.000,0.000,0.000,0.000,-0.007
,CORE_TOP,0.000,0.000,0.178,-603.400,0.000,0.000,126.326,148.837,289.613,0.000,0.000,0.000,38.447,0.000,0.000,0.000,0.000,-0.003
,PERIMETER_BOT_ZN_3,0.000,0.000,0.000,-118.299,0.000,0.000,15.811,10.595,36.365,44.113,0.000,1.153,39.042,0.000,-28.154,0.000,-0.626,0.000
,PERIMETER_BOT_ZN_2,0.000,0.000,0.000,-101.188,0.000,0.000,10.135,6.783,23.435,68.228,0.000,0.757,9.101,0.000,-16.816,0.000,-0.436,-0.000
,PERIMETER_BOT_ZN_1,0.000,0.000,0.000,-172.555,0.000,0.000,15.703,10.451,36.366,118.827,0.000,1.125,17.670,0.000,-26.867,0.000,-0.720,-0.000
,PERIMETER_BOT_ZN_4,0.000,0.000,0.000,-143.558,0.000,0.000,10.108,6.779,23.435,65.002,0.000,0.705,60.390,0.000,-22.343,0.000,-0.517,0.000
,PERIMETER_MID_ZN_3,0.000,0.000,4.386,-1004.347,0.000,0.000,161.146,105.705,363.654,458.566,0.000,26.664,144.266,0.000,-247.855,0.000,-12.185,0.000
,PERIMETER_MID_ZN_2,0.000,0.000,1.110,-946.738,0.000,0.000,74.627,67.745,234.352,679.325,0.000,16.856,42.467,0.000,-160.278,0.000,-9.466,-0.007
,PERIMETER_MID_ZN_1,0.000,0.000,0.204,-1603.249,0.000,0.000,157.293,104.392,363.660,1188.541,0.000,25.687,43.302,0.000,-263.353,0.000,-16.476,-0.004
,PERIMETER_MID_ZN_4,0.000,0.000,0.564,-1000.883,0.000,0.000,102.473,67.680,234.351,668.226,0.000,16.554,109.281,0.000,-188.341,0.000,-9.905,-0.001
,PERIMETER_TOP_ZN_3,0.000,0.000,2.416,-103.678,0.000,0.000,16.236,10.570,36.365,45.445,0.000,3.218,13.911,0.000,-23.119,0.000,-1.364,-0.001
,PERIMETER_TOP_ZN_2,0.000,0.000,0.776,-99.419,0.000,0.000,10.224,6.774,23.435,68.010,0.000,2.057,4.364,0.000,-15.146,0.000,-1.075,-0.000
,PERIMETER_TOP_ZN_1,0.000,0.000,0.516,-160.209,0.000,0.000,15.800,10.439,36.366,118.442,0.000,3.106,2.507,0.000,-25.050,0.000,-1.916,-0.000
,PERIMETER_TOP_ZN_4,0.000,0.000,0.596,-101.877,0.000,0.000,10.316,6.768,23.435,66.466,0.000,2.012,11.274,0.000,-17.845,0.000,-1.144,-0.000
,DATACENTER_BOT_ZN_6,0.000,0.000,0.000,-143.766,0.000,0.000,1.421,3.626,153.881,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-15.162
,DATACENTER_MID_ZN_6,0.000,0.000,0.000,-1328.369,0.000,0.000,14.219,36.263,1538.806,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-260.919
,DATACENTER_TOP_ZN_6,0.000,0.000,0.142,-130.086,0.000,0.000,1.423,3.626,153.881,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-28.986
,DATACENTER_BASEMENT_ZN_6,0.000,0.000,0.000,-7198.166,0.000,0.000,30.121,47.611,7494.857,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-374.423
,GROUNDFLOOR_PLENUM,0.942,-127.056,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2.110,125.464,0.000,0.000,0.000,-1.460,-0.000
,MIDFLOOR_PLENUM,19.304,-1004.358,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,38.536,970.986,0.000,0.000,0.000,-24.468,-0.005
,TOPFLOOR_PLENUM,8.806,-157.887,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4.100,147.326,0.000,0.000,0.000,-2.345,-0.003
,Total Facility,29.052,-1289.301,16.457,-22499.760,0.000,0.000,2291.578,2457.576,14676.396,3589.189,0.000,144.641,2382.933,0.000,-1035.168,0.000,-84.103,-679.533


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BASEMENT,04-DEC-05:19,0.00,0.00,0.00,-113095.47,0.00,0.00,0.00,598.35,13457.54,0.00,0.00,0.00,99039.58,0.00,-0.00,0.00,0.00,0.00
,CORE_BOTTOM,30-OCT-04:21,0.00,0.00,0.00,-101701.03,0.00,0.00,0.00,537.36,5937.65,0.00,0.00,0.00,95226.03,0.00,-0.00,0.00,0.00,0.00
,CORE_MID,22-MAY-04:19,0.00,0.00,0.00,-896673.67,0.00,0.00,0.00,5373.60,59376.23,0.00,0.00,0.00,831923.84,0.00,-0.00,0.00,0.00,0.00
,CORE_TOP,22-MAY-04:19,0.00,0.00,0.00,-90470.45,0.00,0.00,0.00,537.36,5937.62,0.00,0.00,0.00,83995.46,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,29-MAY-17:19,0.00,0.00,0.00,-24089.51,0.00,0.00,0.00,43.94,559.17,5594.96,0.00,356.48,17534.95,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,29-MAY-09:20,0.00,0.00,0.00,-20199.40,0.00,0.00,30.33,28.32,464.11,12180.51,0.00,39.70,7456.43,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,29-OCT-12:00,0.00,0.00,0.00,-26729.05,0.00,0.00,46.42,43.94,720.19,20494.89,0.00,40.94,5382.66,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,16-APR-16:30,0.00,0.00,0.00,-28630.78,0.00,0.00,22.53,28.32,464.11,13394.69,0.00,254.44,14466.69,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,29-MAY-17:19,0.00,0.00,0.00,-244876.70,0.00,0.00,0.00,439.44,5591.71,56632.01,0.00,8181.65,174031.89,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_2,29-MAY-09:20,0.00,0.00,0.00,-215581.07,0.00,0.00,291.17,283.19,4641.14,120763.73,0.00,852.12,88749.72,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_1,12-NOV-12:00,0.00,0.00,0.00,-265084.88,0.00,0.00,471.41,439.45,7201.95,187602.45,0.00,0.00,70128.33,0.00,-0.00,0.00,-758.70,0.00
,PERIMETER_MID_ZN_4,29-MAY-16:40,0.00,0.00,0.00,-254832.42,0.00,0.00,237.44,283.19,4641.11,135563.14,0.00,3776.35,110331.18,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,18-JUN-17:10,0.00,0.00,0.00,-27000.30,0.00,0.00,0.00,43.94,559.17,6769.62,0.00,1092.68,18534.89,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2,18-JUN-09:50,0.00,0.00,0.00,-21325.13,0.00,0.00,27.23,28.32,464.11,11092.79,0.00,317.86,9394.82,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,29-OCT-12:00,0.00,0.00,0.00,-30291.37,0.00,0.00,44.08,43.94,720.19,20231.50,0.00,89.47,9162.17,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4,23-APR-16:00,0.00,0.00,0.00,-26088.78,0.00,0.00,27.43,28.32,464.11,10484.28,0.00,118.89,14965.75,0.00,-0.00,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,23-APR-18:18,0.00,0.00,0.00,-7869.01,0.00,0.00,0.00,17.59,7794.42,0.00,0.00,0.00,57.00,0.00,-0.00,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,23-APR-18:28,0.00,0.00,0.00,-74857.71,0.00,0.00,0.00,175.92,77944.22,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-3262.43
,DATACENTER_TOP_ZN_6,23-APR-18:28,0.00,0.00,0.00,-7672.40,0.00,0.00,0.00,17.59,7794.42,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-139.61
,DATACENTER_BASEMENT_ZN_6,22-AUG-07:19,0.00,0.00,0.00,-370921.20,0.00,0.00,3215.26,4157.19,379632.52,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-16083.77
,GROUNDFLOOR_PLENUM,10-JUL-05:19,0.00,-19502.52,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,39.63,19462.89,0.00,-0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,22-JUN-05:10,0.00,-157436.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1426.38,156010.32,0.00,-0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,20-JUN-13:00,0.00,-31847.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,385.20,31461.98,0.00,-0.00,0.00,0.00,0.00
,Total Facility,10-JUL-05:10,0.00,-141203.46,0.00,-2129622.51,0.00,0.00,22803.90,10593.62,497997.76,18575.23,0.00,2641.42,1718214.05,0.00,0.00,0.00,0.00,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BASEMENT,18-JUN-16:31,0.00,0.00,31991.62,0.00,0.00,0.00,628.61,819.05,13457.54,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-46896.83
,CORE_BOTTOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORE_MID,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORE_TOP,17-JAN-06:10,0.00,0.00,57798.03,0.00,0.00,0.00,1745.29,537.36,7647.36,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-67728.04
,PERIMETER_BOT_ZN_3,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,30-JAN-05:19,0.00,0.00,144337.42,0.00,0.00,0.00,0.00,674.71,7455.61,0.00,0.00,0.00,0.00,0.00,-39592.89,0.00,-4521.47,-108353.38
,PERIMETER_MID_ZN_2,07-JAN-06:10,0.00,0.00,93448.71,0.00,0.00,0.00,1434.63,434.81,6188.19,0.00,0.00,0.00,0.00,0.00,-23636.84,0.00,0.00,-77869.49
,PERIMETER_MID_ZN_1,07-JAN-06:10,0.00,0.00,131744.06,0.00,0.00,0.00,2179.19,674.72,9602.60,0.00,0.00,0.00,0.00,0.00,-36680.92,0.00,0.00,-107519.66
,PERIMETER_MID_ZN_4,07-JAN-06:10,0.00,0.00,87290.14,0.00,0.00,0.00,1412.46,434.81,6188.15,0.00,0.00,0.00,0.00,0.00,-24225.98,0.00,0.00,-71099.57
,PERIMETER_TOP_ZN_3,26-DEC-05:19,0.00,0.00,18989.45,0.00,0.00,0.00,0.00,67.47,745.56,0.00,0.00,0.00,0.00,0.00,-2952.10,0.00,-304.38,-16546.00
,PERIMETER_TOP_ZN_2,26-DEC-05:19,0.00,0.00,12513.48,0.00,0.00,0.00,0.00,43.48,480.47,0.00,0.00,0.00,0.00,0.00,-2096.82,0.00,-219.28,-10721.33
,PERIMETER_TOP_ZN_1,07-JAN-05:19,0.00,0.00,16990.00,0.00,0.00,0.00,0.00,67.47,559.18,0.00,0.00,0.00,0.00,0.00,-3453.09,0.00,-217.37,-13946.20
,PERIMETER_TOP_ZN_4,09-JAN-05:19,0.00,0.00,11586.03,0.00,0.00,0.00,0.00,43.48,480.46,0.00,0.00,0.00,0.00,0.00,-2317.21,0.00,-256.41,-9536.35
,DATACENTER_BOT_ZN_6,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,01-JAN-13:27,0.00,0.00,395.33,0.00,0.00,0.00,8.10,17.59,1948.61,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-2369.63
,DATACENTER_BASEMENT_ZN_6,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,26-DEC-05:19,13242.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-378.53,-12863.52
,MIDFLOOR_PLENUM,28-MAY-15:20,84960.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14962.54,0.00,0.00,-0.00,0.00,0.00,-99922.98
,TOPFLOOR_PLENUM,01-MAR-06:10,19535.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-219.18,-19316.71
,Total Facility,07-JAN-06:10,-545391.09,523344.55,502056.31,-523344.55,0.00,0.00,27437.37,10593.62,261414.96,0.00,0.00,0.00,0.00,0.00,-144620.88,0.00,0.00,-111490.29


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,VAV_BOT WITH REHEAT,11.4420,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,10.5207,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,VAV_MID WITH REHEAT,110.8228,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,100.7383,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,VAV_TOP WITH REHEAT,11.7000,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,11.5603,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CAV_BAS,5.7357,0.0000,224.4031,1.0000,Calculated from schedules,1.2002,5.7357,0.2092,1.0000,Not calculated,1.2002,0.2092,,
,AIRLOOP DATACENTER BASEMENT,21.9828,0.0000,63.2721,1.0000,Calculated from schedules,0.3384,21.9834,0.0154,1.0000,Not calculated,0.3384,0.0154,,
,AIRLOOP DATACENTER BOT,0.4836,0.0000,2.9229,1.0000,Calculated from schedules,0.0156,0.4836,0.0323,1.0000,Not calculated,0.0156,0.0323,,
,AIRLOOP DATACENTER MID,4.6169,0.0000,29.2291,1.0000,Calculated from schedules,0.1563,4.6169,0.0339,1.0000,Not calculated,0.1563,0.0339,,
,AIRLOOP DATACENTER TOP,0.4698,0.0000,2.9229,1.0000,Calculated from schedules,0.0156,0.4698,0.0333,1.0000,Not calculated,0.0156,0.0333,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,VAV_BOT WITH REHEAT,5.7210,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,2.3990,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,VAV_MID WITH REHEAT,55.4114,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,23.9902,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,VAV_TOP WITH REHEAT,5.8500,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,2.4008,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CAV_BAS,5.7357,0.0000,224.4031,1.0000,Calculated from schedules,1.2002,5.7357,1.0000,1.0000,Not calculated,1.2002,0.2092,,
,AIRLOOP DATACENTER BASEMENT,21.9828,0.0000,63.2721,1.0000,Calculated from schedules,0.3384,21.9828,1.0000,1.0000,Not calculated,0.3384,0.0154,,
,AIRLOOP DATACENTER BOT,0.4836,0.0000,2.9229,1.0000,Calculated from schedules,0.0156,0.4836,1.0000,1.0000,Not calculated,0.0156,0.0323,,
,AIRLOOP DATACENTER MID,4.6169,0.0000,29.2291,1.0000,Calculated from schedules,0.1563,4.6169,1.0000,1.0000,Not calculated,0.1563,0.0339,,
,AIRLOOP DATACENTER TOP,0.4698,0.0000,2.9229,1.0000,Calculated from schedules,0.0156,0.4698,1.0000,1.0000,Not calculated,0.0156,0.0333,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BASEMENT,CAV_BAS,0.000000,224.4031,0.000432,2779.43,1.2002,1.0000,1.2002,1.000,1.2002
,CORE_BOTTOM,VAV_BOT WITH REHEAT,0.000000,201.5298,0.000432,2496.12,0.0000,1.0000,0.0000,1.000,0.0000
,CORE_MID,VAV_MID WITH REHEAT,0.000000,2015.2980,0.000432,24961.20,0.0000,1.0000,0.0000,1.000,0.0000
,CORE_TOP,VAV_TOP WITH REHEAT,0.000000,201.5298,0.000432,2496.12,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_BOT_ZN_3,VAV_BOT WITH REHEAT,0.000000,25.3041,0.000432,313.41,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_BOT_ZN_2,VAV_BOT WITH REHEAT,0.000000,16.3069,0.000432,201.98,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_BOT_ZN_1,VAV_BOT WITH REHEAT,0.000000,25.3046,0.000432,313.42,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_BOT_ZN_4,VAV_BOT WITH REHEAT,0.000000,16.3069,0.000432,201.98,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_MID_ZN_3,VAV_MID WITH REHEAT,0.000000,253.0408,0.000432,3134.13,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_MID_ZN_2,VAV_MID WITH REHEAT,0.000000,163.0691,0.000432,2019.75,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_MID_ZN_1,VAV_MID WITH REHEAT,0.000000,253.0463,0.000432,3134.20,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_MID_ZN_4,VAV_MID WITH REHEAT,0.000000,163.0691,0.000432,2019.75,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_TOP_ZN_3,VAV_TOP WITH REHEAT,0.000000,25.3041,0.000432,313.41,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_TOP_ZN_2,VAV_TOP WITH REHEAT,0.000000,16.3069,0.000432,201.98,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_TOP_ZN_1,VAV_TOP WITH REHEAT,0.000000,25.3046,0.000432,313.42,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_TOP_ZN_4,VAV_TOP WITH REHEAT,0.000000,16.3069,0.000432,201.98,0.0000,1.0000,0.0000,1.000,0.0000
,DATACENTER_BOT_ZN_6,AIRLOOP DATACENTER BOT,0.000000,2.9229,0.000432,36.20,0.0156,1.0000,0.0156,1.000,0.0156
,DATACENTER_MID_ZN_6,AIRLOOP DATACENTER MID,0.000000,29.2291,0.000432,362.03,0.1563,1.0000,0.1563,1.000,0.1563
,DATACENTER_TOP_ZN_6,AIRLOOP DATACENTER TOP,0.000000,2.9229,0.000432,36.20,0.0156,1.0000,0.0156,1.000,0.0156
,DATACENTER_BASEMENT_ZN_6,AIRLOOP DATACENTER BASEMENT,0.000000,63.2721,0.000432,783.68,0.3384,1.0000,0.3384,1.000,0.3384


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,VAV_BOT WITH REHEAT,,0.00,0.000432,3526.9033,0.0000,0.0000,0.0000
,VAV_MID WITH REHEAT,,0.00,0.000432,35269.0328,0.0000,0.0000,0.0000
,VAV_TOP WITH REHEAT,,0.00,0.000432,3526.9033,0.0000,0.0000,0.0000
,CAV_BAS,0.000000,224.40,0.000432,2779.4266,1.2002,1.2002,1.2002
,AIRLOOP DATACENTER BASEMENT,0.000000,63.27,0.000432,783.6794,0.3384,0.3384,0.3384
,AIRLOOP DATACENTER BOT,0.000000,2.92,0.000432,36.2027,0.0156,0.0156,0.0156
,AIRLOOP DATACENTER MID,0.000000,29.23,0.000432,362.0274,0.1563,0.1563,0.1563
,AIRLOOP DATACENTER TOP,0.000000,2.92,0.000432,36.2027,0.0156,0.0156,0.0156


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT,CAV_BAS,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,5.7357,5.7357,5.7357,No,1.2002,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_BOTTOM,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.2855,6.2855,1.7097,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_MID,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,60.2282,60.2282,17.1048,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_TOP,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.1689,6.1689,1.7149,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_3,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3508,1.3508,0.2107,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_2,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0612,1.0612,0.1348,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_1,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3626,1.3626,0.2098,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_4,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3818,1.3818,0.1340,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_3,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,13.5614,13.5614,2.1020,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_2,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,11.1940,11.1940,1.3433,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_1,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,13.5559,13.5559,2.1012,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_4,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,12.2833,12.2833,1.3389,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_3,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5185,1.5185,0.2096,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_2,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1652,1.1652,0.1340,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_1,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5149,1.5149,0.2091,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_4,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3325,1.3325,0.1333,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_BOT_ZN_6,AIRLOOP DATACENTER BOT,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.4836,0.4836,0.4836,No,0.0156,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_MID_ZN_6,AIRLOOP DATACENTER MID,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,4.6169,4.6169,4.6169,No,0.1563,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_TOP_ZN_6,AIRLOOP DATACENTER TOP,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.4698,0.4698,0.4698,No,0.0156,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_BASEMENT_ZN_6,AIRLOOP DATACENTER BASEMENT,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,21.9828,21.9828,21.9828,No,0.3384,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,VAV_BOT WITH REHEAT,11.4420,10.5207,11.4420,2.3990,0.0000,1.0000
,VAV_MID WITH REHEAT,110.8228,100.7383,110.8228,23.9902,0.0000,1.0000
,VAV_TOP WITH REHEAT,11.7000,11.5603,11.7000,2.4008,0.0000,1.0000
,CAV_BAS,5.7357,5.7357,5.7357,5.7357,1.2002,1.0000
,AIRLOOP DATACENTER BASEMENT,21.9828,21.9834,21.9828,21.9828,0.3384,1.0000
,AIRLOOP DATACENTER BOT,0.4836,0.4836,0.4836,0.4836,0.0156,1.0000
,AIRLOOP DATACENTER MID,4.6169,4.6169,4.6169,4.6169,0.1563,1.0000
,AIRLOOP DATACENTER TOP,0.4698,0.4698,0.4698,0.4698,0.0156,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT,CAV_BAS,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,5.7357,5.7357,5.7357,No,1.2002,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_BOTTOM,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.1427,3.1427,1.7097,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_MID,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,30.1141,30.1141,17.1048,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_TOP,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.0844,3.0844,1.7149,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_3,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6754,0.6754,0.2107,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_2,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5306,0.5306,0.1348,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_1,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6813,0.6813,0.2098,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_4,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6909,0.6909,0.1340,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_3,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.7807,6.7807,2.1020,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_2,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.5970,5.5970,1.3433,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_1,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.7779,6.7779,2.1012,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_4,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.1416,6.1416,1.3389,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_3,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7593,0.7593,0.2096,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_2,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5826,0.5826,0.1340,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_1,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7574,0.7574,0.2091,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_4,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6663,0.6663,0.1333,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_BOT_ZN_6,AIRLOOP DATACENTER BOT,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.4836,0.4836,0.4836,No,0.0156,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_MID_ZN_6,AIRLOOP DATACENTER MID,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,4.6169,4.6169,4.6169,No,0.1563,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_TOP_ZN_6,AIRLOOP DATACENTER TOP,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.4698,0.4698,0.4698,No,0.0156,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_BASEMENT_ZN_6,AIRLOOP DATACENTER BASEMENT,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,21.9828,21.9828,21.9828,No,0.3384,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,VAV_BOT WITH REHEAT,5.7210,2.3990,2.3990,2.3990,0.0000,1.0000
,VAV_MID WITH REHEAT,55.4114,23.9902,23.9902,23.9902,0.0000,1.0000
,VAV_TOP WITH REHEAT,5.8500,2.4008,2.4008,2.4008,0.0000,1.0000
,CAV_BAS,5.7357,5.7357,5.7357,5.7357,1.2002,1.0000
,AIRLOOP DATACENTER BASEMENT,21.9828,21.9828,21.9828,21.9828,0.3384,1.0000
,AIRLOOP DATACENTER BOT,0.4836,0.4836,0.4836,0.4836,0.0156,1.0000
,AIRLOOP DATACENTER MID,4.6169,4.6169,4.6169,4.6169,0.1563,1.0000
,AIRLOOP DATACENTER TOP,0.4698,0.4698,0.4698,0.4698,0.0156,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** New.Delhi-Gandhi.Intl.AP DL IND SRC-TMYx WMO#=421810
,Total gross floor area [m2],46320.38
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BASEMENT,2779.43,2779.43,0.00,113.98
,CORE_BOTTOM,2496.12,2496.12,0.00,113.98
,CORE_MID,2496.12,2496.12,0.00,113.98
,CORE_TOP,2496.12,2496.12,0.00,113.98
,PERIMETER_BOT_ZN_3,313.41,313.41,0.00,113.98
,PERIMETER_BOT_ZN_2,201.98,201.98,0.00,113.98
,PERIMETER_BOT_ZN_1,313.42,313.42,0.00,113.98
,PERIMETER_BOT_ZN_4,201.98,201.98,0.00,113.98
,PERIMETER_MID_ZN_3,313.41,313.41,0.00,113.98
,PERIMETER_MID_ZN_2,201.98,201.98,0.00,96.54
,PERIMETER_MID_ZN_1,313.42,313.42,0.00,113.98
,PERIMETER_MID_ZN_4,201.98,201.98,0.00,113.98
,PERIMETER_TOP_ZN_3,313.41,313.41,0.00,113.98
,PERIMETER_TOP_ZN_2,201.98,201.98,0.00,113.98
,PERIMETER_TOP_ZN_1,313.42,313.42,0.00,113.98
,PERIMETER_TOP_ZN_4,201.98,201.98,0.00,113.98
,DATACENTER_BOT_ZN_6,36.20,36.20,0.00,113.98
,DATACENTER_MID_ZN_6,36.20,36.20,0.00,113.98
,DATACENTER_TOP_ZN_6,36.20,36.20,0.00,113.98
,DATACENTER_BASEMENT_ZN_6,783.68,783.68,0.00,113.98
,GROUNDFLOOR_PLENUM,3563.11,3563.11,0.00,0.00
,MIDFLOOR_PLENUM,3563.11,3563.11,0.00,0.00
,TOPFLOOR_PLENUM,3563.11,3563.11,0.00,0.00
,Totals,46320.38,46320.38,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,980.83
,Number of hours not met,980.83


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electricity Energy Use [GJ],Electricity Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Gasoline Use [GJ],Gasoline Demand [W],Diesel Use [GJ],Diesel Demand [W],Coal Use [GJ],Coal Demand [W],Fuel Oil No 1 Use [GJ],Fuel Oil No 1 Demand [W],Fuel Oil No 2 Use [GJ],Fuel Oil No 2 Demand [W],Propane Use [GJ],Propane Demand [W],Other Fuel 1 Use [GJ],Other Fuel 1 Demand [W],Other Fuel 2 Use [GJ],Other Fuel 2 Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Water Use [GJ],District Heating Water Demand [W],District Heating Steam Use [GJ],District Heating Steam Demand [W]
,Heating -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler,0.00,0.00,68.90,401732.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,7053.05,638043.99,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- LightsWired,2457.58,241946.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- General,349.19,40855.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,5334.97,305206.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- DataCenterPlugLoads,9341.42,473165.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Transformer,54.68,3410.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- ElevatorLift,1848.78,113101.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- ElevatorLightsFan,5.83,376.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,2732.14,288317.77,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,885.02,54164.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- General,1886.05,84253.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- General,206.18,42152.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- WaterUse,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,609.06,74421.24,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,14676.40,32154.89
,Natural Gas,0.00,677.97
,Additional,0.00,0.00
,Total,14676.40,32832.85


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricity [MJ/m2]
,Interior Lighting (All),53.06
,Space Heating,0.00
,Space Cooling,152.27
,Fans (All),58.98
,Service Water Heating,0.00
,Receptacle Equipment,316.85
,Miscellaneous (All),694.18
,Subtotal,694.18


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,1.49
,Service Water Heating,13.15
,Miscellaneous (All),14.64
,Subtotal,14.64


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),7.49
,Space Heating,0.21
,Space Cooling,21.48
,Fans (All),8.32
,Service Water Heating,1.86
,Receptacle Equipment,44.70
,Miscellaneous,15.95


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,EXTERIOR_LIGHTING_SCHEDULE_A,6570.,6570.
,EXTERIOR_LIGHTING_SCHEDULE_B,8103.,8760.
,EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015,4472.,4472.
,EXTERIOR_LIGHTING_SCHEDULE_B_2016,7665.,8760.
,EXTERIOR_LIGHTING_SCHEDULE_C_2016,6752.,8760.
,ALWAYS_ON,8760.,8760.
,EXTERIOR_LGT_ALWAYS_ON,8760.,8760.
,EXTERIOR_LGT_189_1,6828.,8760.
,ALWAYS_OFF,0.,0.
,LTG_SCH_OFFICE,2625.,8760.
,LTG_SCH_DATACENTER,2921.,8760.
,EXTERIOR_LIGHT_SCH,4380.,4380.
,BLDG_EQUIP_SCH,4049.,8760.
,DATACENTER_EQUIP_SCH,5478.,8760.
,BLDG_OCC_SCH,2528.,5992.
,BLDG_OCC_SCH_W_SB,1878.,5056.
,BLDG_OCC_SCH_WO_SB,2557.,5992.
,BLDG_ELEVATORS,2270.,8760.
,ELEV_LIGHT_FAN_SCH_24_7,8760.,8760.
,ELEV_LIGHT_FAN_SCH_ADD_DF,2154.,8760.
,BLDG_SWH_SCH,1474.,6570.
,WORK_EFF_SCH,0.,0.
,INFIL_SCH,3976.,3976.
,INFIL_SCH_PNNL,5172.,8760.
,INFIL_HALF_ON_SCH,6368.,8760.
,FAN_SCH,8760.,8760.
,REHEATCOILAVAILSCHED,8760.,8760.
,COOLINGCOILAVAILSCHED,8760.,8760.
,MINOA_MOTORIZEDDAMPER_SCHED,4472.,4472.
,MINOA_SCHED,8760.,8760.
,CORE_BOTTOM SUB CAT LATENT FRACT SCHED,438.,8760.
,CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED,1752.,8760.
,CORE_MID SUB CAT LATENT FRACT SCHED,438.,8760.
,CORE_MID SUB CAT SENSIBLE FRACT SCHED,1752.,8760.
