Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,CORE_TOP SUB CAT LATENT FRACT SCHED,438.,8760.
,CORE_TOP SUB CAT SENSIBLE FRACT SCHED,1752.,8760.
,SUPPLYFANSCH,8760.,8760.
,PERIMETER_MID_ZN_2_MDP_SCH,939.,7824.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_DC_SCH,DATACENTER COOLING SETPOINTS DUAL SP CONTROL,January,18.00,365,18.00,365
,CLGSETP_DC_SCH,DATACENTER COOLING SETPOINTS DUAL SP CONTROL,July,27.00,365,27.00,365
,HTGSETP_SCH_YES_OPTIMUM,CORE_BOTTOM DUAL SP CONTROL,January,21.00,365,15.60,365
,CLGSETP_SCH_YES_OPTIMUM,CORE_BOTTOM DUAL SP CONTROL,July,24.00,365,26.70,365
,HTGSETP_SCH_YES_OPTIMUM_W_SB,PERIMETER_MID_ZN_2 DUAL SP CONTROL,January,20.44,365,15.60,365
,CLGSETP_SCH_YES_OPTIMUM_W_SB,PERIMETER_MID_ZN_2 DUAL SP CONTROL,July,24.00,365,26.70,365


----------------------------------------------------------------------------------------------------
REPORT:,Annual CO2 Resilience Summary
FOR:,Entire Facility
CO2 Level Hours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupantHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupiedHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual Visual Resilience Summary
FOR:,Entire Facility
Illuminance Level Hours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,BASEMENT,0.00,0.00,0.00,0.00
,CORE_BOTTOM,0.00,0.00,0.00,0.00
,CORE_MID,0.00,0.00,0.00,0.00
,CORE_TOP,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,0.00,0.00,8760.00,0.00
,PERIMETER_BOT_ZN_2,0.00,0.00,8760.00,0.00
,PERIMETER_BOT_ZN_1,0.00,0.00,8760.00,0.00
,PERIMETER_BOT_ZN_4,0.00,0.00,8760.00,0.00
,PERIMETER_MID_ZN_3,0.00,0.00,8760.00,0.00
,PERIMETER_MID_ZN_2,0.00,0.00,8760.00,0.00
,PERIMETER_MID_ZN_1,0.00,0.00,8760.00,0.00
,PERIMETER_MID_ZN_4,0.00,0.00,8760.00,0.00
,PERIMETER_TOP_ZN_3,0.00,0.00,8760.00,0.00
,PERIMETER_TOP_ZN_2,0.00,0.00,8760.00,0.00
,PERIMETER_TOP_ZN_1,0.00,0.00,8760.00,0.00
,PERIMETER_TOP_ZN_4,0.00,0.00,8760.00,0.00
,DATACENTER_BOT_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,0.00,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,8760.00,0.00
,Average,0.00,0.00,4570.43,0.00
,Sum,0.00,0.00,105120.00,0.00


Illuminance Level OccupantHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,BASEMENT,0.00,0.00,0.00,0.00
,CORE_BOTTOM,0.00,0.00,0.00,0.00
,CORE_MID,0.00,0.00,0.00,0.00
,CORE_TOP,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,0.00,0.00,62914.47,0.00
,PERIMETER_BOT_ZN_2,0.00,0.00,40544.48,0.00
,PERIMETER_BOT_ZN_1,0.00,0.00,62915.85,0.00
,PERIMETER_BOT_ZN_4,0.00,0.00,40544.48,0.00
,PERIMETER_MID_ZN_3,0.00,0.00,62914.47,0.00
,PERIMETER_MID_ZN_2,0.00,0.00,29797.62,0.00
,PERIMETER_MID_ZN_1,0.00,0.00,62915.85,0.00
,PERIMETER_MID_ZN_4,0.00,0.00,40544.48,0.00
,PERIMETER_TOP_ZN_3,0.00,0.00,62914.47,0.00
,PERIMETER_TOP_ZN_2,0.00,0.00,40544.48,0.00
,PERIMETER_TOP_ZN_1,0.00,0.00,62915.85,0.00
,PERIMETER_TOP_ZN_4,0.00,0.00,40544.48,0.00
,DATACENTER_BOT_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,0.00,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,62915.85,0.00
,Average,0.00,0.00,26522.22,0.00
,Sum,0.00,0.00,610010.97,0.00


Illuminance Level OccupiedHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,BASEMENT,0.00,0.00,0.00,0.00
,CORE_BOTTOM,0.00,0.00,0.00,0.00
,CORE_MID,0.00,0.00,0.00,0.00
,CORE_TOP,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,0.00,0.00,5943.00,0.00
,PERIMETER_BOT_ZN_2,0.00,0.00,5943.00,0.00
,PERIMETER_BOT_ZN_1,0.00,0.00,5943.00,0.00
,PERIMETER_BOT_ZN_4,0.00,0.00,5943.00,0.00
,PERIMETER_MID_ZN_3,0.00,0.00,5943.00,0.00
,PERIMETER_MID_ZN_2,0.00,0.00,5034.00,0.00
,PERIMETER_MID_ZN_1,0.00,0.00,5943.00,0.00
,PERIMETER_MID_ZN_4,0.00,0.00,5943.00,0.00
,PERIMETER_TOP_ZN_3,0.00,0.00,5943.00,0.00
,PERIMETER_TOP_ZN_2,0.00,0.00,5943.00,0.00
,PERIMETER_TOP_ZN_1,0.00,0.00,5943.00,0.00
,PERIMETER_TOP_ZN_4,0.00,0.00,5943.00,0.00
,DATACENTER_BOT_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,0.00,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,5943.00,0.00
,Average,0.00,0.00,3061.17,0.00
,Sum,0.00,0.00,70407.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICELARGE
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 1B
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY IND_DELHI_NEWDELHI
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,5.799525E+10,105629.03,09-JAN-05:19,8.67,8.67,8.501978E+09,11248.71,20-JAN-10:30,17.33,14.50
,February,5.316070E+10,108628.11,06-FEB-05:19,8.67,7.49,7.712307E+09,11248.74,23-FEB-10:30,19.67,14.45
,March,6.159642E+10,103674.00,13-MAR-04:19,16.00,12.37,9.202368E+09,11248.59,02-MAR-10:30,16.00,12.37
,April,5.816493E+10,101521.56,17-APR-04:19,22.67,15.91,8.178218E+09,11248.77,20-APR-09:30,30.67,20.15
,May,6.224662E+10,98728.25,29-MAY-17:57,40.17,22.92,8.855275E+09,11248.48,04-MAY-09:30,40.17,22.92
,June,6.600313E+10,101168.36,11-JUN-17:48,40.33,21.66,8.827685E+09,11248.68,02-JUN-09:30,40.33,21.66
,July,6.922899E+10,85564.14,11-JUL-03:09,31.17,26.80,8.215088E+09,11248.07,19-JUL-09:30,31.90,28.37
,August,7.818940E+10,88628.46,22-AUG-03:09,27.00,24.45,9.210368E+09,11248.03,18-AUG-09:30,27.00,24.45
,September,6.898630E+10,89534.01,06-SEP-03:09,26.83,22.59,8.183766E+09,11248.03,22-SEP-09:30,29.33,26.08
,October,7.156022E+10,101169.99,29-OCT-12:05,31.00,18.34,8.511514E+09,11248.16,25-OCT-13:30,31.00,18.34
,November,6.767232E+10,112831.98,24-NOV-05:19,11.07,7.62,8.426700E+09,11249.01,29-NOV-10:30,23.33,17.63
,December,6.408093E+10,113097.22,04-DEC-05:19,9.67,7.30,8.211333E+09,11248.45,13-DEC-10:30,13.87,12.24
,,,,,,,,,,,
,Annual Sum or Average,7.788852E+11,,,,,1.020366E+11,,,,
,Minimum of Months,5.316070E+10,85564.14,,8.67,7.30,7.712307E+09,11248.03,,13.87,12.24
,Maximum of Months,7.818940E+10,113097.22,,40.33,26.80,9.210368E+09,11249.01,,40.33,28.37


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,4.376764E+10,97667.91,02-JAN-05:19,9.80,8.75,7.611888E+09,10102.23,17-JAN-10:19,12.67,11.08
,February,4.755404E+10,99294.86,21-FEB-05:19,16.07,15.76,6.909992E+09,10102.26,23-FEB-10:19,19.33,14.73
,March,6.704522E+10,95100.14,28-MAR-04:19,19.00,16.48,8.245358E+09,10102.13,02-MAR-10:30,19.00,16.48
,April,7.247794E+10,96335.52,17-APR-04:31,22.50,15.77,7.317035E+09,10102.15,06-APR-09:30,22.50,15.77
,May,6.787193E+10,95244.35,15-MAY-03:09,29.83,19.51,7.924955E+09,10102.07,04-MAY-09:30,29.83,19.51
,June,7.190606E+10,93545.17,14-JUN-03:09,27.00,21.75,7.902016E+09,10102.08,01-JUN-09:30,27.00,21.75
,July,7.287031E+10,91876.28,03-JUL-05:12,27.03,25.14,7.343229E+09,10101.88,03-JUL-09:30,27.87,24.56
,August,8.069522E+10,92293.96,28-AUG-05:13,28.07,25.81,8.245249E+09,10101.89,14-AUG-09:30,28.07,25.81
,September,6.605249E+10,90870.17,21-SEP-03:09,26.00,24.44,7.318891E+09,10101.87,25-SEP-09:30,27.33,23.46
,October,7.067386E+10,101708.96,30-OCT-04:21,19.00,15.25,7.612366E+09,10101.99,25-OCT-09:30,19.00,15.25
,November,6.079845E+10,99081.59,27-NOV-05:19,12.53,9.15,7.544954E+09,10102.41,29-NOV-10:19,22.67,17.52
,December,5.355144E+10,100412.85,26-DEC-05:19,7.67,7.67,7.354161E+09,10102.07,13-DEC-10:30,7.67,7.67
,,,,,,,,,,,
,Annual Sum or Average,7.752646E+11,,,,,9.133009E+10,,,,
,Minimum of Months,4.376764E+10,90870.17,,7.67,7.67,6.909992E+09,10101.87,,7.67,7.67
,Maximum of Months,8.069522E+10,101708.96,,29.83,25.81,8.245358E+09,10102.41,,29.83,25.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,3.138093E+10,81534.63,21-JAN-06:10,14.17,13.75,7.522928E+09,10102.19,17-JAN-10:19,14.17,13.75
,February,3.562102E+10,87379.36,28-FEB-05:19,15.87,13.67,6.879067E+09,10102.28,23-FEB-10:19,15.87,13.67
,March,5.080346E+10,88813.70,07-MAR-05:19,19.67,16.40,8.242542E+09,10102.11,02-MAR-10:30,19.67,16.40
,April,5.515057E+10,88375.51,05-APR-04:19,18.67,14.45,7.309441E+09,10102.20,20-APR-09:30,30.67,20.15
,May,5.948803E+10,89683.33,22-MAY-04:19,21.67,21.20,7.916438E+09,10102.12,19-MAY-09:30,21.67,21.20
,June,6.079819E+10,87473.08,06-JUN-03:09,28.00,21.26,7.893720E+09,10102.11,26-JUN-09:30,33.00,24.29
,July,5.614919E+10,75419.59,13-JUL-05:10,28.03,25.78,7.333468E+09,10102.07,10-JUL-09:30,28.03,25.78
,August,5.866990E+10,74733.33,24-AUG-05:10,29.80,26.80,8.237328E+09,10101.92,28-AUG-09:30,32.07,27.41
,September,5.549340E+10,79820.50,22-SEP-04:10,25.00,24.24,7.311500E+09,10101.93,20-SEP-13:30,25.00,24.24
,October,5.646846E+10,88090.48,31-OCT-04:19,19.67,16.69,7.606457E+09,10102.05,25-OCT-09:30,19.67,16.69
,November,4.445298E+10,89542.37,08-NOV-05:19,15.07,14.97,7.524554E+09,10102.47,29-NOV-10:19,22.67,17.52
,December,3.410479E+10,85104.84,12-DEC-06:10,14.33,11.87,7.278524E+09,10102.03,13-DEC-10:30,13.87,12.24
,,,,,,,,,,,
,Annual Sum or Average,5.985809E+11,,,,,9.105597E+10,,,,
,Minimum of Months,3.138093E+10,74733.33,,14.17,11.87,6.879067E+09,10101.92,,13.87,12.24
,Maximum of Months,6.079819E+10,89683.33,,29.80,26.80,8.242542E+09,10102.47,,33.00,27.41


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.382402E+10,36730.40,20-JAN-16:00,27.00,19.64,7.098857E+09,10101.90,06-JAN-15:00,27.00,19.64
,February,3.000861E+10,81496.72,28-FEB-06:10,15.50,13.74,6.746220E+09,10102.22,23-FEB-10:19,15.50,13.74
,March,4.836692E+10,89778.78,23-MAR-04:19,19.00,15.87,8.222312E+09,10102.08,02-MAR-10:30,19.00,15.87
,April,5.832548E+10,89457.38,03-APR-04:19,20.67,16.39,7.313409E+09,10102.12,06-APR-09:30,24.00,17.69
,May,6.595495E+10,90486.17,22-MAY-04:19,21.67,21.20,7.921854E+09,10102.06,04-MAY-09:30,21.67,21.20
,June,6.842799E+10,89028.64,19-JUN-05:10,29.83,21.11,7.901257E+09,10102.08,01-JUN-09:30,29.83,21.11
,July,6.254920E+10,89758.60,10-JUL-05:13,29.97,27.63,7.343306E+09,10101.88,27-JUL-09:30,26.33,26.33
,August,6.511438E+10,88848.19,21-AUG-05:11,27.87,27.01,8.243952E+09,10101.88,17-AUG-09:30,27.87,27.01
,September,5.993866E+10,86723.61,27-SEP-03:09,26.00,24.55,7.317297E+09,10101.88,20-SEP-13:30,26.00,24.55
,October,5.663855E+10,88753.92,25-OCT-04:19,20.67,16.21,7.608437E+09,10102.09,30-OCT-09:30,21.27,17.15
,November,3.828748E+10,85969.09,01-NOV-05:10,19.05,17.32,7.446321E+09,10102.42,29-NOV-10:19,22.67,17.52
,December,2.596446E+10,36096.85,14-DEC-16:40,22.33,15.88,6.973639E+09,10101.94,01-DEC-10:30,22.33,15.88
,,,,,,,,,,,
,Annual Sum or Average,6.034007E+11,,,,,9.013686E+10,,,,
,Minimum of Months,2.382402E+10,36096.85,,15.50,13.74,6.746220E+09,10101.88,,15.50,13.74
,Maximum of Months,6.842799E+10,90486.17,,29.97,27.63,8.243952E+09,10102.42,,29.83,27.01


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.939679E+09,4715.77,20-JAN-15:00,28.00,20.65,8.978015E+08,1268.40,20-JAN-11:00,28.00,20.65
,February,4.093495E+09,7126.16,27-FEB-14:00,29.80,20.24,8.487759E+08,1268.43,17-FEB-10:30,29.80,20.24
,March,8.180029E+09,14333.22,27-MAR-05:10,21.83,16.68,1.032985E+09,1268.43,02-MAR-10:30,21.83,16.68
,April,1.216159E+10,23362.95,16-APR-16:30,39.50,19.21,9.208534E+08,1268.44,06-APR-10:00,39.50,19.21
,May,1.404582E+10,24094.68,29-MAY-17:19,40.67,23.09,9.977732E+08,1268.43,01-MAY-13:19,40.67,23.09
,June,1.619809E+10,23279.14,04-JUN-17:49,38.17,23.86,9.954089E+08,1268.46,20-JUN-13:49,43.67,23.49
,July,1.393635E+10,22964.46,09-JUL-17:10,37.47,28.50,9.252965E+08,1268.40,24-JUL-09:30,30.40,27.81
,August,1.449291E+10,22122.09,20-AUG-16:30,34.00,25.25,1.037505E+09,1268.40,07-AUG-13:30,34.00,25.25
,September,1.168655E+10,22834.99,04-SEP-15:20,34.00,26.47,9.212223E+08,1268.40,29-SEP-13:09,28.00,23.65
,October,1.079111E+10,22790.53,09-OCT-15:09,35.17,23.85,9.570033E+08,1268.42,25-OCT-09:30,23.87,17.62
,November,6.120977E+09,12841.12,06-NOV-06:10,18.67,16.66,9.405795E+08,1268.44,29-NOV-10:30,23.33,17.63
,December,3.653176E+09,5736.44,11-DEC-14:50,26.00,17.46,8.925846E+08,1268.42,04-DEC-10:30,26.00,17.46
,,,,,,,,,,,
,Annual Sum or Average,1.182998E+11,,,,,1.136779E+10,,,,
,Minimum of Months,2.939679E+09,4715.77,,18.67,16.66,8.487759E+08,1268.40,,21.83,16.68
,Maximum of Months,1.619809E+10,24094.68,,40.67,28.50,1.037505E+09,1268.46,,43.67,27.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.991315E+09,5415.81,02-JAN-09:30,10.45,9.10,6.051207E+08,817.44,20-JAN-10:19,16.67,14.49
,February,4.357100E+09,11439.01,26-FEB-11:09,26.37,19.54,5.557920E+08,817.46,23-FEB-10:19,26.37,19.54
,March,8.264215E+09,17900.83,26-MAR-08:00,22.00,16.82,6.672245E+08,817.45,07-MAR-10:19,22.00,16.82
,April,1.105147E+10,19284.26,16-APR-08:30,27.00,18.04,5.941548E+08,818.04,21-APR-09:09,27.00,18.04
,May,1.272907E+10,20209.16,29-MAY-09:20,32.67,22.98,6.438544E+08,817.79,02-MAY-09:09,32.67,22.98
,June,1.301608E+10,18913.10,18-JUN-09:09,35.75,22.21,6.418809E+08,817.76,01-JUN-09:09,35.75,22.21
,July,9.990420E+09,18708.41,09-JUL-09:50,33.90,27.49,5.964495E+08,817.79,06-JUL-10:00,33.90,27.49
,August,1.020872E+10,18447.13,20-AUG-09:09,28.50,26.49,6.685829E+08,817.86,09-AUG-10:00,28.50,26.49
,September,1.009268E+10,19359.39,04-SEP-08:39,27.33,23.51,5.944025E+08,817.92,19-SEP-09:09,29.00,24.56
,October,9.614496E+09,19231.71,09-OCT-09:50,28.60,24.46,6.177924E+08,817.54,10-OCT-09:39,28.20,23.43
,November,5.636990E+09,11325.91,05-NOV-09:09,20.67,19.16,6.091370E+08,817.47,29-NOV-10:19,22.67,17.52
,December,3.235373E+09,6369.81,11-DEC-09:39,17.30,13.21,5.857678E+08,817.42,11-DEC-10:30,19.67,13.81
,,,,,,,,,,,
,Annual Sum or Average,1.011879E+11,,,,,7.380159E+09,,,,
,Minimum of Months,2.991315E+09,5415.81,,10.45,9.10,5.557920E+08,817.42,,16.67,13.81
,Maximum of Months,1.301608E+10,20209.16,,35.75,27.49,6.685829E+08,818.04,,35.75,27.49


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,9.487094E+09,23318.88,01-JAN-13:00,21.00,12.73,9.441003E+08,1268.96,13-JAN-14:09,21.60,14.90
,February,1.123537E+10,24281.33,12-FEB-13:50,24.83,16.26,8.649315E+08,1285.48,27-FEB-14:39,28.90,18.54
,March,1.486577E+10,24220.31,05-MAR-13:39,27.67,16.48,1.036463E+09,1269.08,02-MAR-14:09,27.67,16.48
,April,1.528755E+10,24743.92,16-APR-15:50,39.83,19.69,9.219461E+08,1269.01,12-APR-13:09,39.83,19.69
,May,1.440735E+10,24365.70,29-MAY-16:40,40.67,23.31,9.978454E+08,1268.83,01-MAY-13:09,40.67,23.31
,June,1.546577E+10,23141.22,04-JUN-17:49,38.17,23.86,9.951800E+08,1268.76,22-JUN-13:49,42.33,25.08
,July,1.386302E+10,23041.57,09-JUL-17:10,37.47,28.50,9.252907E+08,1268.43,24-JUL-09:30,30.40,27.81
,August,1.575752E+10,22813.61,27-AUG-15:09,35.17,27.18,1.037783E+09,1268.92,29-AUG-13:09,35.00,27.33
,September,1.571232E+10,24887.61,04-SEP-14:39,33.67,26.19,9.224805E+08,1269.29,29-SEP-13:09,28.00,23.65
,October,1.950125E+10,26718.84,29-OCT-12:00,31.00,18.34,9.621876E+08,1348.75,30-OCT-14:00,32.83,19.31
,November,1.544167E+10,26024.24,11-NOV-13:30,27.50,18.24,9.503670E+08,1312.60,06-NOV-14:19,27.50,18.24
,December,1.153058E+10,25499.52,10-DEC-13:00,26.00,14.63,9.175853E+08,1282.75,11-DEC-14:19,26.00,17.58
,,,,,,,,,,,
,Annual Sum or Average,1.725553E+11,,,,,1.147616E+10,,,,
,Minimum of Months,9.487094E+09,22813.61,,21.00,12.73,8.649315E+08,1268.43,,21.60,14.90
,Maximum of Months,1.950125E+10,26718.84,,40.67,28.50,1.037783E+09,1348.75,,42.33,27.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,3.945544E+09,9226.50,20-JAN-16:10,27.83,20.48,6.064781E+08,817.43,20-JAN-10:19,27.83,20.48
,February,6.622060E+09,23666.57,26-FEB-16:30,29.00,19.41,5.593652E+08,817.44,23-FEB-10:19,29.00,19.41
,March,1.214590E+10,24379.46,26-MAR-16:19,28.00,16.58,6.693784E+08,817.44,07-MAR-10:19,28.00,16.58
,April,1.673068E+10,28627.71,16-APR-16:30,39.50,19.21,5.954581E+08,817.44,06-APR-10:00,39.50,19.21
,May,1.422194E+10,28097.18,29-MAY-16:40,40.67,23.31,6.441545E+08,817.43,01-MAY-13:19,40.67,23.31
,June,1.642090E+10,25908.10,18-JUN-16:30,42.00,24.19,6.423697E+08,817.44,01-JUN-09:09,42.00,24.19
,July,1.476275E+10,25374.92,09-JUL-17:10,37.47,28.50,5.976176E+08,817.41,24-JUL-09:30,30.40,27.81
,August,1.730893E+10,25374.57,20-AUG-16:30,34.00,25.25,6.700236E+08,817.41,07-AUG-13:30,34.00,25.25
,September,1.220003E+10,26040.08,04-SEP-15:20,34.00,26.47,5.950575E+08,817.41,29-SEP-13:09,28.00,23.65
,October,1.295462E+10,26648.97,09-OCT-16:30,35.00,23.74,6.189335E+08,817.42,25-OCT-09:30,23.87,17.62
,November,9.291032E+09,24563.63,11-NOV-15:30,28.10,19.18,6.121922E+08,817.46,29-NOV-10:19,22.67,17.52
,December,6.953169E+09,24266.17,10-DEC-15:20,26.00,16.04,5.957127E+08,817.42,13-DEC-10:30,13.87,12.24
,,,,,,,,,,,
,Annual Sum or Average,1.435575E+11,,,,,7.406741E+09,,,,
,Minimum of Months,3.945544E+09,9226.50,,26.00,16.04,5.593652E+08,817.41,,13.87,12.24
,Maximum of Months,1.730893E+10,28627.71,,42.00,28.50,6.700236E+08,817.46,,42.00,27.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.919296E+09,3152.22,20-JAN-16:19,27.67,20.31,7.902083E+08,1268.33,20-JAN-14:09,27.67,20.31
,February,2.830547E+09,5827.77,28-FEB-14:00,30.60,19.83,7.991424E+08,1268.42,28-FEB-10:30,30.60,19.83
,March,5.950346E+09,7838.63,24-MAR-15:00,33.00,19.51,1.025616E+09,1268.43,02-MAR-10:30,33.00,19.51
,April,1.014286E+10,22586.18,30-APR-16:10,39.67,22.96,9.201765E+08,1268.45,20-APR-09:30,39.67,22.96
,May,1.371608E+10,24493.22,29-MAY-17:19,40.67,23.09,9.976755E+08,1268.48,18-MAY-09:39,40.67,23.09
,June,1.569988E+10,23561.77,04-JUN-17:49,38.17,23.86,9.953417E+08,1268.98,22-JUN-13:30,41.67,24.30
,July,1.217873E+10,23171.71,09-JUL-17:10,37.47,28.50,9.254152E+08,1268.44,10-JUL-09:30,31.80,27.84
,August,1.187178E+10,22296.59,27-AUG-15:39,35.07,26.90,1.037385E+09,1268.40,28-AUG-09:30,32.07,27.41
,September,1.069209E+10,22913.06,04-SEP-15:50,34.00,26.47,9.211819E+08,1268.41,15-SEP-09:30,29.67,26.65
,October,9.053609E+09,22605.15,09-OCT-16:40,35.00,23.54,9.562225E+08,1268.42,25-OCT-09:30,23.87,17.62
,November,4.235701E+09,6659.80,01-NOV-15:00,32.00,23.19,9.108771E+08,1268.42,15-NOV-10:30,21.67,17.46
,December,2.144711E+09,2969.63,11-DEC-16:49,25.17,19.77,7.852559E+08,1268.37,08-DEC-14:09,25.17,19.77
,,,,,,,,,,,
,Annual Sum or Average,1.004356E+11,,,,,1.106450E+10,,,,
,Minimum of Months,1.919296E+09,2969.63,,25.17,19.51,7.852559E+08,1268.33,,21.67,17.46
,Maximum of Months,1.569988E+10,24493.22,,40.67,28.50,1.037385E+09,1268.98,,41.67,27.84


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.882258E+09,5604.82,20-JAN-11:09,20.37,14.54,4.272068E+08,822.75,03-JAN-11:19,20.37,14.54
,February,3.402949E+09,12038.06,26-FEB-10:00,26.00,19.48,4.057950E+08,822.75,23-FEB-13:19,26.00,19.48
,March,7.472042E+09,18513.78,05-MAR-09:50,21.50,18.55,4.916793E+08,822.76,13-MAR-10:19,23.50,15.49
,April,1.089054E+10,20400.64,02-APR-09:39,28.33,22.15,4.399016E+08,822.78,17-APR-10:19,29.50,18.92
,May,1.302910E+10,21568.14,29-MAY-09:20,32.67,22.98,4.760113E+08,823.22,11-MAY-10:19,32.67,22.98
,June,1.334948E+10,20310.18,18-JUN-09:50,36.75,23.97,4.739917E+08,823.12,12-JUN-10:19,36.75,23.97
,July,9.493181E+09,20051.99,09-JUL-09:50,33.90,27.49,4.421136E+08,822.73,07-JUL-12:19,33.90,27.49
,August,9.456536E+09,20280.02,27-AUG-08:00,32.00,27.46,4.937157E+08,822.73,24-AUG-12:19,32.00,27.46
,September,9.909244E+09,20559.49,04-SEP-09:09,28.33,23.74,4.398173E+08,822.74,29-SEP-14:19,28.17,23.81
,October,9.131795E+09,20402.39,09-OCT-09:00,29.00,24.56,4.575712E+08,822.73,06-OCT-12:19,29.00,24.56
,November,4.598588E+09,11403.52,05-NOV-09:09,20.67,19.16,4.477221E+08,822.74,29-NOV-11:19,26.17,17.68
,December,2.058522E+09,5952.10,11-DEC-11:09,21.50,14.42,4.143380E+08,822.73,08-DEC-11:19,21.50,14.42
,,,,,,,,,,,
,Annual Sum or Average,9.467424E+10,,,,,5.409863E+09,,,,
,Minimum of Months,1.882258E+09,5604.82,,20.37,14.42,4.057950E+08,822.73,,20.37,14.42
,Maximum of Months,1.334948E+10,21568.14,,36.75,27.49,4.937157E+08,823.22,,36.75,27.49


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,8.889200E+09,23250.13,01-JAN-13:00,21.00,12.73,9.319153E+08,1268.71,13-JAN-14:09,21.60,14.90
,February,1.065010E+10,25854.56,26-FEB-15:39,29.40,18.98,8.604114E+08,1302.77,27-FEB-14:49,29.20,19.11
,March,1.351294E+10,23835.37,19-MAR-14:20,32.00,18.81,1.034885E+09,1269.52,02-MAR-14:30,32.00,18.81
,April,1.367905E+10,23506.99,30-APR-15:30,39.50,22.38,9.220473E+08,1270.02,13-APR-13:30,39.50,22.38
,May,1.411779E+10,24414.86,29-MAY-16:40,40.67,23.31,9.977334E+08,1270.10,12-MAY-13:30,40.67,23.31
,June,1.487721E+10,23167.06,04-JUN-17:49,38.17,23.86,9.950232E+08,1269.72,20-JUN-13:30,43.33,24.37
,July,1.215991E+10,23006.72,09-JUL-17:10,37.47,28.50,9.254255E+08,1268.46,10-JUL-09:30,31.80,27.84
,August,1.336930E+10,22922.16,27-AUG-14:00,35.20,27.28,1.037861E+09,1269.89,30-AUG-13:30,34.33,27.09
,September,1.526985E+10,24778.91,03-SEP-14:30,33.50,25.75,9.226584E+08,1269.89,01-SEP-13:30,33.50,25.75
,October,1.903788E+10,26329.76,08-OCT-14:00,35.00,24.97,9.655441E+08,1376.06,30-OCT-13:09,33.00,19.01
,November,1.463563E+10,26523.90,12-NOV-12:00,27.00,19.12,9.503204E+08,1329.90,06-NOV-14:30,27.00,19.12
,December,1.012702E+10,25411.89,10-DEC-15:09,26.00,15.34,9.065261E+08,1283.39,11-DEC-14:19,26.00,17.58
,,,,,,,,,,,
,Annual Sum or Average,1.603259E+11,,,,,1.145035E+10,,,,
,Minimum of Months,8.889200E+09,22922.16,,21.00,12.73,8.604114E+08,1268.46,,21.60,14.90
,Maximum of Months,1.903788E+10,26523.90,,40.67,28.50,1.037861E+09,1376.06,,43.33,27.84


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.264551E+09,7681.61,20-JAN-16:30,27.50,20.14,5.526788E+08,817.39,06-JAN-15:00,27.50,20.14
,February,3.973472E+09,21755.84,26-FEB-17:40,27.67,17.74,5.386332E+08,817.43,23-FEB-10:30,27.67,17.74
,March,7.686528E+09,21036.88,19-MAR-16:19,31.67,18.81,6.665411E+08,817.43,07-MAR-10:19,31.67,18.81
,April,1.113829E+10,23639.34,23-APR-16:00,34.00,21.68,5.949610E+08,817.44,20-APR-09:30,34.00,21.68
,May,1.270229E+10,25491.52,29-MAY-16:40,40.67,23.31,6.437823E+08,817.46,18-MAY-09:39,40.67,23.31
,June,1.369913E+10,23424.42,18-JUN-17:10,42.00,24.13,6.419167E+08,817.46,12-JUN-09:39,42.00,24.13
,July,1.027642E+10,22539.47,09-JUL-17:10,37.47,28.50,5.971081E+08,817.43,10-JUL-09:30,31.80,27.84
,August,1.062171E+10,21924.26,27-AUG-16:19,34.67,26.64,6.694208E+08,817.41,28-AUG-09:30,32.07,27.41
,September,1.021911E+10,23745.84,04-SEP-16:30,34.00,26.17,5.947301E+08,817.41,15-SEP-09:30,29.67,26.65
,October,9.646513E+09,23557.23,09-OCT-16:40,35.00,23.54,6.182465E+08,817.42,25-OCT-09:30,23.87,17.62
,November,5.197916E+09,21088.51,12-NOV-16:19,28.00,21.35,6.026740E+08,817.44,29-NOV-10:30,23.33,17.63
,December,2.662888E+09,13222.13,10-DEC-15:50,26.00,18.02,5.472319E+08,817.41,11-DEC-10:30,19.67,13.81
,,,,,,,,,,,
,Annual Sum or Average,1.000888E+11,,,,,7.267925E+09,,,,
,Minimum of Months,2.264551E+09,7681.61,,26.00,17.74,5.386332E+08,817.39,,19.67,13.81
,Maximum of Months,1.369913E+10,25491.52,,42.00,28.50,6.694208E+08,817.46,,42.00,27.84


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.378197E+09,3150.95,20-JAN-16:30,27.50,20.14,7.598646E+08,1268.35,20-JAN-14:49,27.50,20.14
,February,2.481599E+09,6136.18,28-FEB-15:39,29.53,19.42,7.728984E+08,1268.40,22-FEB-14:30,29.53,19.42
,March,5.858940E+09,8654.05,24-MAR-15:30,32.50,19.16,1.015641E+09,1268.43,06-MAR-10:30,32.50,19.16
,April,1.065914E+10,25911.92,30-APR-16:10,39.67,22.96,9.197302E+08,1268.44,20-APR-09:19,39.67,22.96
,May,1.465573E+10,26533.16,29-MAY-17:30,40.50,23.03,9.977982E+08,1268.44,01-MAY-13:19,40.50,23.03
,June,1.689520E+10,27006.18,18-JUN-17:10,42.00,24.13,9.953877E+08,1268.45,01-JUN-09:09,42.00,24.13
,July,1.307983E+10,26585.97,09-JUL-17:10,37.47,28.50,9.257942E+08,1268.40,24-JUL-09:30,30.40,27.81
,August,1.269756E+10,25226.45,20-AUG-16:30,34.00,25.25,1.037688E+09,1268.40,14-AUG-09:30,34.00,25.25
,September,1.131730E+10,25863.78,24-SEP-14:50,34.83,26.82,9.213758E+08,1268.40,28-SEP-09:30,27.33,24.90
,October,9.230552E+09,25925.38,08-OCT-15:39,35.00,24.84,9.545490E+08,1268.42,30-OCT-09:30,21.27,17.15
,November,3.819963E+09,7061.84,01-NOV-15:00,32.00,23.19,8.899404E+08,1268.41,10-NOV-10:30,21.33,18.53
,December,1.605505E+09,2627.32,11-DEC-16:40,25.33,19.82,7.526112E+08,1257.29,11-DEC-14:09,25.33,19.82
,,,,,,,,,,,
,Annual Sum or Average,1.036795E+11,,,,,1.094328E+10,,,,
,Minimum of Months,1.378197E+09,2627.32,,25.33,19.16,7.526112E+08,1257.29,,21.27,17.15
,Maximum of Months,1.689520E+10,27006.18,,42.00,28.50,1.037688E+09,1268.45,,42.00,27.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.566674E+09,3494.62,20-JAN-14:00,27.60,17.75,5.661312E+08,817.43,20-JAN-10:19,27.60,17.75
,February,3.176806E+09,7802.82,27-FEB-10:20,23.00,19.03,5.465032E+08,817.48,23-FEB-10:19,23.00,19.03
,March,7.629755E+09,18124.14,19-MAR-11:20,28.33,18.24,6.657750E+08,817.46,07-MAR-10:19,28.33,18.24
,April,1.151100E+10,21132.95,30-APR-10:09,33.50,22.01,5.946617E+08,817.84,18-APR-09:09,33.50,22.01
,May,1.396654E+10,21323.66,29-MAY-09:30,33.00,23.06,6.440508E+08,817.76,15-MAY-09:09,33.00,23.06
,June,1.444589E+10,21331.63,18-JUN-09:50,36.75,23.97,6.419990E+08,817.74,01-JUN-09:09,36.75,23.97
,July,1.045024E+10,21089.63,09-JUL-09:50,33.90,27.49,5.970866E+08,817.58,07-JUL-09:09,33.90,27.49
,August,1.038212E+10,20486.35,20-AUG-09:09,28.50,26.49,6.691892E+08,817.69,24-AUG-09:09,31.00,27.21
,September,1.062991E+10,21318.85,03-SEP-09:50,29.67,24.05,5.946868E+08,817.80,18-SEP-09:09,30.00,24.12
,October,9.556818E+09,20617.89,08-OCT-14:00,35.00,24.97,6.179636E+08,817.45,30-OCT-09:39,22.20,17.85
,November,4.410303E+09,17582.80,05-NOV-14:20,29.93,20.60,6.032947E+08,817.49,29-NOV-10:19,22.67,17.52
,December,1.694241E+09,3297.02,11-DEC-14:50,26.00,17.46,5.496199E+08,817.42,01-DEC-10:30,26.00,17.46
,,,,,,,,,,,
,Annual Sum or Average,9.942029E+10,,,,,7.290962E+09,,,,
,Minimum of Months,1.566674E+09,3297.02,,23.00,17.46,5.465032E+08,817.42,,22.20,17.46
,Maximum of Months,1.444589E+10,21331.63,,36.75,27.49,6.691892E+08,817.84,,36.75,27.49


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,7.386805E+09,16481.62,20-JAN-14:30,27.30,17.81,9.088483E+08,1268.74,13-JAN-15:00,27.30,17.81
,February,9.708487E+09,29027.08,26-FEB-14:50,30.00,18.17,8.481077E+08,1268.81,16-FEB-14:09,30.00,18.17
,March,1.324380E+10,27433.72,05-MAR-14:50,28.00,16.10,1.030722E+09,1269.04,09-MAR-14:09,28.00,14.95
,April,1.417380E+10,26834.72,30-APR-15:30,39.50,22.38,9.216217E+08,1268.93,20-APR-13:09,39.50,22.38
,May,1.505679E+10,26478.69,29-MAY-16:49,40.83,23.25,9.977477E+08,1268.47,01-MAY-13:19,40.83,23.25
,June,1.605723E+10,26545.16,18-JUN-17:10,42.00,24.13,9.950623E+08,1268.47,01-JUN-09:09,42.00,24.13
,July,1.306541E+10,26356.04,09-JUL-17:10,37.47,28.50,9.257922E+08,1268.43,24-JUL-09:30,30.40,27.81
,August,1.421796E+10,25674.99,27-AUG-15:09,35.17,27.18,1.038075E+09,1268.86,29-AUG-13:09,35.00,27.33
,September,1.589359E+10,28304.38,03-SEP-14:30,33.50,25.75,9.226716E+08,1269.19,29-SEP-13:09,28.00,23.65
,October,1.922667E+10,30278.80,29-OCT-12:00,31.00,18.34,9.610359E+08,1321.65,30-OCT-13:09,33.00,19.01
,November,1.368381E+10,30274.75,05-NOV-13:39,29.67,20.65,9.416401E+08,1279.64,06-NOV-14:19,29.87,19.64
,December,8.496011E+09,26366.03,10-DEC-14:09,26.00,14.63,8.887716E+08,1268.77,14-DEC-14:09,23.00,13.92
,,,,,,,,,,,
,Annual Sum or Average,1.602104E+11,,,,,1.138010E+10,,,,
,Minimum of Months,7.386805E+09,16481.62,,26.00,14.63,8.481077E+08,1268.43,,23.00,13.92
,Maximum of Months,1.922667E+10,30278.80,,42.00,28.50,1.038075E+09,1321.65,,42.00,27.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.916596E+09,7715.08,20-JAN-16:30,27.50,20.14,5.321995E+08,817.39,02-JAN-14:09,27.50,20.14
,February,3.699379E+09,23860.51,26-FEB-16:49,29.00,19.41,5.235489E+08,817.42,28-FEB-10:30,19.93,16.05
,March,7.561342E+09,23450.59,05-MAR-16:49,27.00,15.73,6.635225E+08,817.43,07-MAR-10:19,25.17,17.32
,April,1.143821E+10,26095.27,23-APR-16:00,34.00,21.68,5.948903E+08,817.44,20-APR-09:19,34.00,21.68
,May,1.329752E+10,25762.16,29-MAY-16:49,40.83,23.25,6.438101E+08,817.43,01-MAY-13:19,40.83,23.25
,June,1.444757E+10,25920.81,18-JUN-17:10,42.00,24.13,6.419242E+08,817.44,01-JUN-09:09,42.00,24.13
,July,1.088613E+10,24902.01,09-JUL-17:10,37.47,28.50,5.972292E+08,817.41,24-JUL-09:30,30.40,27.81
,August,1.118367E+10,24203.38,20-AUG-16:30,34.00,25.25,6.694795E+08,817.40,14-AUG-09:30,34.00,25.25
,September,1.062471E+10,24951.36,03-SEP-15:09,34.17,25.91,5.947400E+08,817.41,28-SEP-09:30,27.33,24.90
,October,9.736958E+09,25831.85,08-OCT-15:39,35.00,24.84,6.181022E+08,817.42,30-OCT-09:30,21.27,17.15
,November,4.853977E+09,24045.22,05-NOV-16:19,29.67,22.47,5.927007E+08,817.42,15-NOV-15:00,27.17,17.66
,December,2.232300E+09,7647.22,11-DEC-15:00,26.00,19.97,5.266365E+08,817.39,20-DEC-14:09,22.00,13.97
,,,,,,,,,,,
,Annual Sum or Average,1.018784E+11,,,,,7.198784E+09,,,,
,Minimum of Months,1.916596E+09,7647.22,,26.00,15.73,5.235489E+08,817.39,,19.93,13.97
,Maximum of Months,1.444757E+10,26095.27,,42.00,28.50,6.694795E+08,817.44,,42.00,27.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.870210E+09,5023.86,02-JAN-16:30,22.00,16.25,0.00,0.00,01-JAN-00:20,22.00,16.25
,February,4.591786E+09,9220.20,27-FEB-16:00,29.00,20.18,0.00,0.00,01-FEB-00:20,29.00,20.18
,March,9.468123E+09,9158.85,24-MAR-15:00,33.00,19.51,0.00,0.00,01-MAR-00:20,33.00,19.51
,April,1.368083E+10,13744.33,17-APR-05:19,21.67,15.38,0.00,0.00,01-APR-00:20,21.67,15.38
,May,1.472770E+10,16388.10,01-MAY-05:19,27.93,17.34,0.00,0.00,01-MAY-00:20,27.93,17.34
,June,1.666220E+10,16443.28,26-JUN-05:16,29.83,25.57,0.00,0.00,01-JUN-00:20,29.83,25.57
,July,1.355492E+10,19507.39,10-JUL-05:19,29.93,27.57,0.00,0.00,01-JUL-00:20,29.93,27.57
,August,1.468424E+10,16130.21,28-AUG-05:19,28.13,25.85,0.00,0.00,01-AUG-00:20,28.13,25.85
,September,1.308016E+10,14623.72,05-SEP-05:10,25.00,22.08,0.00,0.00,01-SEP-00:20,25.00,22.08
,October,1.325300E+10,14734.95,10-OCT-07:10,25.00,22.77,0.00,0.00,01-OCT-00:20,25.00,22.77
,November,7.872980E+09,10759.63,06-NOV-16:00,30.00,20.58,0.00,0.00,01-NOV-00:20,30.00,20.58
,December,3.609569E+09,7549.31,11-DEC-16:40,25.33,19.82,0.00,0.00,01-DEC-00:20,25.33,19.82
,,,,,,,,,,,
,Annual Sum or Average,1.270557E+11,,,,,0.00,,,,
,Minimum of Months,1.870210E+09,5023.86,,21.67,15.38,0.00,0.00,,21.67,15.38
,Maximum of Months,1.666220E+10,19507.39,,33.00,27.57,0.00,0.00,,33.00,27.57


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,5.757774E+08,5694.28,28-JAN-06:10,6.17,6.17,0.00,0.00,01-JAN-00:20,6.17,6.17
,February,2.511002E+09,6995.39,28-FEB-16:00,28.00,19.38,0.00,0.00,01-FEB-00:20,28.00,19.38
,March,7.062669E+09,8396.40,24-MAR-15:00,33.00,19.51,0.00,0.00,01-MAR-00:20,33.00,19.51
,April,1.100153E+10,12311.43,17-APR-05:10,21.83,15.37,0.00,0.00,01-APR-00:20,21.83,15.37
,May,1.329989E+10,13676.50,01-MAY-05:10,27.87,17.43,0.00,0.00,01-MAY-00:20,27.87,17.43
,June,1.491820E+10,15742.81,22-JUN-05:10,35.17,26.68,0.00,0.00,01-JUN-00:20,35.17,26.68
,July,1.113437E+10,13601.15,11-JUL-05:10,30.03,26.92,0.00,0.00,01-JUL-00:20,30.03,26.92
,August,1.122000E+10,11580.67,29-AUG-05:10,29.00,26.68,0.00,0.00,01-AUG-00:20,29.00,26.68
,September,1.130361E+10,12046.95,06-SEP-05:10,26.00,22.43,0.00,0.00,01-SEP-00:20,26.00,22.43
,October,1.115118E+10,13926.91,02-OCT-05:10,27.80,25.02,0.00,0.00,01-OCT-00:20,27.80,25.02
,November,5.156084E+09,8614.46,06-NOV-16:00,30.00,20.58,0.00,0.00,01-NOV-00:20,30.00,20.58
,December,1.101832E+09,4899.08,29-DEC-06:10,6.00,6.00,0.00,0.00,01-DEC-00:20,6.00,6.00
,,,,,,,,,,,
,Annual Sum or Average,1.004361E+11,,,,,0.00,,,,
,Minimum of Months,5.757774E+08,4899.08,,6.00,6.00,0.00,0.00,,6.00,6.00
,Maximum of Months,1.491820E+10,15742.81,,35.17,26.92,0.00,0.00,,35.17,26.92


