Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.059183E+09,8451.05,20-JAN-15:39,27.87,19.70,0.00,0.00,01-JAN-00:20,27.87,19.70
,February,4.021194E+09,14621.40,28-FEB-15:39,29.53,19.42,0.00,0.00,01-FEB-00:20,29.53,19.42
,March,1.069782E+10,19791.33,24-MAR-15:20,32.33,19.04,0.00,0.00,01-MAR-00:20,32.33,19.04
,April,1.778395E+10,24877.94,25-APR-14:50,37.00,22.57,0.00,0.00,01-APR-00:20,37.00,22.57
,May,2.273392E+10,29467.71,11-MAY-14:20,42.00,22.46,0.00,0.00,01-MAY-00:20,42.00,22.46
,June,2.535909E+10,31848.43,20-JUN-13:00,44.00,22.53,0.00,0.00,01-JUN-00:20,44.00,22.53
,July,1.799022E+10,26476.48,10-JUL-13:00,38.00,28.81,0.00,0.00,01-JUL-00:20,38.00,28.81
,August,1.810713E+10,25606.96,28-AUG-14:20,35.80,27.60,0.00,0.00,01-AUG-00:20,35.80,27.60
,September,1.751870E+10,24174.60,15-SEP-14:00,36.00,25.57,0.00,0.00,01-SEP-00:20,36.00,25.57
,October,1.516097E+10,21818.31,02-OCT-14:00,35.20,27.08,0.00,0.00,01-OCT-00:20,35.20,27.08
,November,6.073596E+09,14822.29,01-NOV-15:09,31.67,20.66,0.00,0.00,01-NOV-00:20,31.67,20.66
,December,1.383075E+09,7438.87,11-DEC-15:09,26.00,17.87,0.00,0.00,01-DEC-00:20,26.00,17.87
,,,,,,,,,,,
,Annual Sum or Average,1.578888E+11,,,,,0.00,,,,
,Minimum of Months,1.059183E+09,7438.87,,26.00,17.87,0.00,0.00,,26.00,17.87
,Maximum of Months,2.535909E+10,31848.43,,44.00,28.81,0.00,0.00,,44.00,28.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,3.768699E+09,1984.79,02-JAN-16:00,22.00,16.10,1.428551E+08,190.27,05-JAN-14:09,20.20,13.61
,February,8.474358E+09,4168.15,26-FEB-17:02,27.00,16.92,1.296136E+08,190.29,21-FEB-10:19,27.00,16.92
,March,1.469790E+10,7216.64,31-MAR-23:04,22.00,16.82,1.548703E+08,190.29,29-MAR-09:19,22.00,16.82
,April,1.931722E+10,7869.05,23-APR-18:18,33.83,19.36,1.380951E+08,199.25,25-APR-13:09,37.00,22.57
,May,4.832827E+09,3543.15,31-MAY-23:04,32.20,19.89,1.488595E+08,190.28,19-MAY-13:19,32.20,19.89
,June,9.640414E+09,5503.26,30-JUN-23:03,31.40,26.91,1.484690E+08,190.31,29-JUN-09:19,31.40,26.91
,July,1.490905E+10,7353.87,31-JUL-23:00,27.50,25.58,1.378521E+08,190.30,27-JUL-09:19,27.50,25.58
,August,1.997447E+10,7833.68,13-AUG-17:40,27.93,26.70,1.578197E+08,207.93,08-AUG-13:09,27.93,26.70
,September,4.676370E+09,3492.77,30-SEP-23:00,28.00,25.04,1.374078E+08,190.23,14-SEP-09:19,28.00,25.04
,October,9.858432E+09,5375.41,31-OCT-23:00,20.30,17.57,1.428816E+08,190.33,05-OCT-09:19,20.30,17.57
,November,1.420205E+10,6056.88,12-NOV-16:49,28.00,21.35,1.414677E+08,190.29,03-NOV-09:19,28.00,21.35
,December,1.941416E+10,7840.90,10-DEC-16:00,25.00,18.79,1.378278E+08,190.25,28-DEC-10:09,9.00,9.00
,,,,,,,,,,,
,Annual Sum or Average,1.437659E+11,,,,,1.718019E+09,,,,
,Minimum of Months,3.768699E+09,1984.79,,20.30,16.10,1.296136E+08,190.23,,9.00,9.00
,Maximum of Months,1.997447E+10,7869.05,,33.83,26.91,1.578197E+08,207.93,,37.00,26.91


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.337372E+09,1822.34,20-JAN-16:00,27.00,19.64,1.428473E+08,190.26,19-JAN-14:09,27.00,19.64
,February,7.494039E+09,3854.43,26-FEB-17:52,27.33,17.33,1.296128E+08,190.28,21-FEB-10:19,27.33,17.33
,March,1.390341E+10,6968.36,31-MAR-23:04,22.00,16.82,1.548697E+08,190.28,29-MAR-09:19,22.00,16.82
,April,1.834924E+10,7485.83,23-APR-18:28,33.67,19.29,1.380076E+08,199.48,25-APR-13:09,37.00,22.57
,May,4.482999E+09,3423.33,31-MAY-23:04,32.20,19.89,1.488558E+08,190.27,08-MAY-13:09,32.20,19.89
,June,9.119960E+09,5288.24,30-JUN-23:03,31.40,26.91,1.484690E+08,190.31,21-JUN-09:19,31.40,26.91
,July,1.413197E+10,7016.14,31-JUL-23:00,27.50,25.58,1.378535E+08,190.29,26-JUL-09:09,27.50,25.58
,August,1.886735E+10,7336.20,20-AUG-17:00,32.60,25.06,1.574804E+08,206.73,08-AUG-13:09,32.60,25.06
,September,4.287501E+09,3399.08,30-SEP-23:00,28.00,25.04,1.374078E+08,190.23,14-SEP-09:19,28.00,25.04
,October,9.299670E+09,5162.68,31-OCT-23:00,20.30,17.57,1.428764E+08,190.32,05-OCT-13:19,20.30,17.57
,November,1.312241E+10,5649.23,06-NOV-16:00,30.00,20.58,1.414673E+08,190.28,03-NOV-09:19,30.00,20.58
,December,1.744090E+10,7323.03,11-DEC-16:00,25.00,19.73,1.378279E+08,190.25,28-DEC-10:09,9.00,9.00
,,,,,,,,,,,
,Annual Sum or Average,1.328368E+11,,,,,1.717575E+09,,,,
,Minimum of Months,2.337372E+09,1822.34,,20.30,16.82,1.296128E+08,190.23,,9.00,9.00
,Maximum of Months,1.886735E+10,7485.83,,33.67,26.91,1.574804E+08,206.73,,37.00,26.91


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.295685E+09,1860.06,20-JAN-16:00,27.00,19.64,1.423988E+08,190.36,02-JAN-10:19,27.00,19.64
,February,6.867096E+09,3924.13,26-FEB-17:52,27.33,17.33,1.296128E+08,190.28,21-FEB-10:19,27.33,17.33
,March,1.371363E+10,6914.61,31-MAR-23:04,22.00,16.82,1.548700E+08,190.28,29-MAR-09:19,22.00,16.82
,April,1.842514E+10,7672.47,23-APR-18:28,33.67,19.29,1.379025E+08,198.09,25-APR-13:09,37.00,22.57
,May,4.608442E+09,3446.43,31-MAY-23:04,32.20,19.89,1.488580E+08,190.28,19-MAY-13:19,32.20,19.89
,June,9.293606E+09,5356.06,30-JUN-23:03,31.40,26.91,1.484686E+08,190.31,29-JUN-09:09,31.40,26.91
,July,1.430107E+10,7050.04,31-JUL-23:00,27.50,25.58,1.378546E+08,190.30,25-JUL-13:19,27.50,25.58
,August,1.900913E+10,7544.57,20-AUG-17:02,32.60,25.06,1.567942E+08,206.07,08-AUG-13:09,32.60,25.06
,September,4.396800E+09,3427.83,30-SEP-23:00,28.00,25.04,1.374078E+08,190.23,14-SEP-09:19,28.00,25.04
,October,9.279781E+09,5047.13,31-OCT-23:00,20.30,17.57,1.428766E+08,190.32,05-OCT-13:19,20.30,17.57
,November,1.260698E+10,5770.37,05-NOV-16:01,29.00,22.02,1.414676E+08,190.28,03-NOV-09:19,29.00,22.02
,December,1.628861E+10,7313.14,11-DEC-16:00,25.00,19.73,1.378286E+08,190.25,27-DEC-10:19,9.17,9.17
,,,,,,,,,,,
,Annual Sum or Average,1.300860E+11,,,,,1.716340E+09,,,,
,Minimum of Months,1.295685E+09,1860.06,,20.30,16.82,1.296128E+08,190.23,,9.17,9.17
,Maximum of Months,1.900913E+10,7672.47,,33.67,26.91,1.567942E+08,206.07,,37.00,26.91


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.410128E+11,93398.25,02-JAN-16:00,22.00,16.10,3.093221E+09,4122.69,24-JAN-14:09,20.40,16.25
,February,4.380840E+11,184730.20,27-FEB-16:00,29.00,20.18,2.807663E+09,4124.41,21-FEB-14:19,29.00,20.18
,March,7.301020E+11,358736.61,31-MAR-23:04,22.00,16.82,3.353819E+09,4126.31,23-MAR-09:09,22.00,16.82
,April,9.399041E+11,369161.79,17-APR-07:19,21.33,15.54,3.210766E+09,5130.58,25-APR-13:09,37.00,22.57
,May,2.427336E+11,176239.60,31-MAY-23:04,32.20,19.89,3.223304E+09,4120.73,22-MAY-09:19,32.20,19.89
,June,4.727808E+11,268553.64,30-JUN-23:03,31.40,26.91,3.214191E+09,4125.60,08-JUN-09:09,31.40,26.91
,July,7.356030E+11,361142.89,31-JUL-23:00,27.50,25.58,2.984157E+09,4119.43,27-JUL-13:19,27.50,25.58
,August,9.760303E+11,370894.12,22-AUG-07:19,27.00,24.10,3.835397E+09,5390.66,08-AUG-13:09,27.00,24.10
,September,2.399942E+11,177413.87,30-SEP-23:00,28.00,25.04,2.974867E+09,4120.47,07-SEP-13:19,28.00,25.04
,October,4.913059E+11,269481.50,31-OCT-23:00,20.30,17.57,3.093653E+09,4125.61,26-OCT-09:19,20.30,17.57
,November,7.115125E+11,278022.01,13-NOV-16:00,27.00,20.50,3.063760E+09,4124.71,07-NOV-10:09,27.00,20.50
,December,9.790938E+11,369373.77,11-DEC-16:00,25.00,19.73,2.984392E+09,4129.03,14-DEC-14:09,23.00,13.92
,,,,,,,,,,,
,Annual Sum or Average,7.198157E+12,,,,,3.783919E+10,,,,
,Minimum of Months,2.399942E+11,93398.25,,20.30,15.54,2.807663E+09,4119.43,,20.30,13.92
,Maximum of Months,9.790938E+11,370894.12,,32.20,26.91,3.835397E+09,5390.66,,37.00,26.91


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,3963495.81,3379.12,01-JAN-15:52,21.03
,February,1.444853E+08,15894.66,25-FEB-17:10,29.37
,March,2.142781E+08,19961.60,18-MAR-16:10,32.17
,April,5.339284E+08,29696.77,29-APR-16:10,39.00
,May,6.218889E+08,29841.91,20-MAY-16:10,39.00
,June,6.956565E+08,31991.30,18-JUN-16:31,42.00
,July,9.778316E+08,31163.63,08-JUL-16:10,40.00
,August,5.694972E+08,22813.19,12-AUG-16:10,34.17
,September,7.996663E+08,23722.36,02-SEP-16:10,34.83
,October,7.570936E+08,23757.80,14-OCT-16:10,35.00
,November,1.953401E+08,15254.23,04-NOV-16:10,29.00
,December,55964599.31,11082.00,10-DEC-15:20,26.00
,,,,,
,Annual Sum or Average,5.569594E+09,,,
,Minimum of Months,3963495.81,3379.12,,21.03
,Maximum of Months,9.778316E+08,31991.30,,42.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.299294E+08,57800.07,17-JAN-06:10,6.67
,February,462576.23,3854.80,06-FEB-06:10,8.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,47220299.19,57324.03,26-DEC-06:10,7.27
,,,,,
,Annual Sum or Average,1.776123E+08,,,
,Minimum of Months,0.00,0.00,,6.67
,Maximum of Months,1.299294E+08,57800.07,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.648804E+08,14433.79,30-JAN-05:19,6.87
,February,26010070.56,8165.57,03-FEB-06:10,8.17
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,1.477290E+08,14191.21,26-DEC-05:19,7.67
,,,,,
,Annual Sum or Average,4.386194E+08,,,
,Minimum of Months,0.00,0.00,,6.87
,Maximum of Months,2.648804E+08,14433.79,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,67130436.24,9345.25,07-JAN-06:10,9.00
,February,471448.40,795.59,01-FEB-06:10,9.75
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,43386846.03,8610.63,28-DEC-06:10,9.00
,,,,,
,Annual Sum or Average,1.109887E+08,,,
,Minimum of Months,0.00,0.00,,9.00
,Maximum of Months,67130436.24,9345.25,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,15017781.32,13174.84,07-JAN-06:10,9.00
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,5387805.59,10920.24,29-DEC-06:10,6.00
,,,,,
,Annual Sum or Average,20405586.90,,,
,Minimum of Months,0.00,0.00,,6.00
,Maximum of Months,15017781.32,13174.84,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,43951060.08,8729.41,07-JAN-06:10,9.00
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,12452721.52,7939.33,29-DEC-06:10,6.00
,,,,,
,Annual Sum or Average,56403781.60,,,
,Minimum of Months,0.00,0.00,,6.00
,Maximum of Months,43951060.08,8729.41,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.230882E+09,18729.81,30-JAN-05:19,6.87
,February,2.279907E+08,16861.95,06-FEB-05:19,8.67
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,62636267.77,15933.74,24-NOV-06:10,11.33
,December,8.949429E+08,18989.75,26-DEC-05:19,7.67
,,,,,
,Annual Sum or Average,2.416452E+09,,,
,Minimum of Months,0.00,0.00,,6.87
,Maximum of Months,1.230882E+09,18989.75,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,4.125870E+08,12396.75,09-JAN-05:19,8.67
,February,54712107.76,10761.38,01-FEB-06:10,9.75
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,6983982.99,5038.72,24-NOV-06:10,11.33
,December,3.018540E+08,12513.72,26-DEC-05:19,7.67
,,,,,
,Annual Sum or Average,7.761371E+08,,,
,Minimum of Months,0.00,0.00,,7.67
,Maximum of Months,4.125870E+08,12513.72,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,3.034163E+08,16990.48,07-JAN-05:19,9.73
,February,27884533.51,11842.93,04-FEB-06:10,8.17
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,1.846099E+08,16499.17,26-DEC-05:19,7.67
,,,,,
,Annual Sum or Average,5.159108E+08,,,
,Minimum of Months,0.00,0.00,,7.67
,Maximum of Months,3.034163E+08,16990.48,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,3.639156E+08,11586.44,09-JAN-05:19,8.67
,February,35453727.50,10088.54,06-FEB-06:10,8.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,1.966335E+08,11448.64,26-DEC-05:19,7.67
,,,,,
,Annual Sum or Average,5.960029E+08,,,
,Minimum of Months,0.00,0.00,,7.67
,Maximum of Months,3.639156E+08,11586.44,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.759459E+08,12908.38,23-JAN-05:19,10.60
,February,98352870.38,9272.64,06-FEB-05:19,8.67
,March,69966076.76,9549.84,30-MAR-04:19,19.00
,April,50545633.98,7164.41,16-APR-15:51,39.83
,May,34974001.91,8271.58,28-MAY-15:20,37.67
,June,38127910.94,8458.86,09-JUN-04:19,23.00
,July,45900934.14,6597.35,30-JUL-15:50,33.03
,August,45131770.87,7218.34,20-AUG-16:30,34.00
,September,40229681.99,7295.08,10-SEP-15:20,35.00
,October,55306452.62,6753.18,01-OCT-15:50,35.03
,November,1.004183E+08,10362.82,20-NOV-05:19,13.40
,December,1.875395E+08,13241.54,26-DEC-05:19,7.67
,,,,,
,Annual Sum or Average,9.424389E+08,,,
,Minimum of Months,34974001.91,6597.35,,7.67
,Maximum of Months,1.875395E+08,13241.54,,39.83


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,9.705782E+08,8036.65,06-JAN-06:10,13.00
,February,1.388972E+08,7566.58,01-FEB-06:10,9.75
,March,41968511.62,6847.73,30-MAR-05:10,18.83
,April,40562063.16,7269.63,09-APR-15:39,37.00
,May,33757173.08,8496.08,28-MAY-15:20,37.67
,June,38736085.19,6738.15,18-JUN-16:30,42.00
,July,36816165.35,6132.11,19-JUL-03:09,28.67
,August,30657567.88,7180.51,27-AUG-14:00,35.20
,September,40223835.64,7539.25,10-SEP-15:20,35.00
,October,47699082.88,7017.25,01-OCT-15:39,35.07
,November,62585808.64,6352.26,18-NOV-06:10,16.33
,December,4.478467E+08,7663.56,20-DEC-06:10,10.00
,,,,,
,Annual Sum or Average,1.930328E+09,,,
,Minimum of Months,30657567.88,6132.11,,9.75
,Maximum of Months,9.705782E+08,8496.08,,42.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.897675E+09,15060.50,30-JAN-06:10,6.67
,February,1.464401E+09,16332.15,27-FEB-06:10,15.50
,March,5.520135E+08,19530.43,01-MAR-06:10,13.00
,April,1.032574E+08,12647.43,01-APR-05:10,19.58
,May,21860169.46,9128.23,22-MAY-04:19,21.67
,June,10542481.64,7016.55,14-JUN-04:10,27.00
,July,6730315.44,6434.48,03-JUL-03:09,27.05
,August,6999130.83,3958.44,04-AUG-03:09,27.50
,September,13554154.44,6835.48,19-SEP-03:09,26.00
,October,1.776812E+08,15717.05,16-OCT-04:19,21.67
,November,9.178231E+08,15361.63,13-NOV-06:10,15.00
,December,2.632953E+09,13447.01,26-DEC-06:10,7.27
,,,,,
,Annual Sum or Average,8.805490E+09,,,
,Minimum of Months,6730315.44,3958.44,,6.67
,Maximum of Months,2.897675E+09,19530.43,,27.50


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.416514E+08,395.34,01-JAN-13:27,20.33
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,1.416514E+08,,,
,Minimum of Months,0.00,0.00,,13.58
,Maximum of Months,1.416514E+08,395.34,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,1.382270E+10,14744.03,02-JAN-08:19,3.604469E+10,13457.54,01-JAN-00:20
,February,1.253952E+10,14744.03,01-FEB-08:19,3.255649E+10,13457.54,01-FEB-00:20
,March,1.492258E+10,14744.03,01-MAR-08:19,3.604469E+10,13457.54,01-MAR-00:20
,April,1.330646E+10,14744.03,03-APR-07:20,3.488195E+10,13457.54,01-APR-00:20
,May,1.437264E+10,14744.03,01-MAY-07:20,3.604469E+10,13457.54,01-MAY-00:20
,June,1.431141E+10,14744.03,01-JUN-07:20,3.488195E+10,13457.54,01-JUN-00:20
,July,1.336769E+10,14744.03,03-JUL-07:20,3.604469E+10,13457.54,01-JUL-00:20
,August,1.492245E+10,14744.03,01-AUG-07:20,3.604469E+10,13457.54,01-AUG-00:20
,September,1.330646E+10,14744.03,01-SEP-07:20,3.488195E+10,13457.54,01-SEP-00:20
,October,1.382283E+10,14744.03,02-OCT-07:20,3.604469E+10,13457.54,01-OCT-00:20
,November,1.366680E+10,14744.03,01-NOV-07:20,3.488195E+10,13457.54,01-NOV-00:20
,December,1.336782E+10,14744.03,01-DEC-08:19,3.604469E+10,13457.54,01-DEC-00:20
,,,,,,,
,Annual Sum or Average,1.657294E+11,,,4.243971E+11,,
,Minimum of Months,1.253952E+10,14744.03,,3.255649E+10,13457.54,
,Maximum of Months,1.492258E+10,14744.03,,3.604469E+10,13457.54,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,1.241376E+10,13241.18,02-JAN-08:19,2.436814E+10,17206.63,02-JAN-08:19
,February,1.126137E+10,13241.18,01-FEB-08:19,2.206094E+10,17206.63,01-FEB-08:19
,March,1.340153E+10,13241.18,01-MAR-08:19,2.535488E+10,17206.63,01-MAR-08:19
,April,1.195014E+10,13241.18,03-APR-07:20,2.353061E+10,17206.63,03-APR-07:20
,May,1.290764E+10,13241.18,01-MAY-07:20,2.486151E+10,17206.63,01-MAY-07:20
,June,1.285265E+10,13241.18,01-JUN-07:20,2.441601E+10,17206.63,01-JUN-07:20
,July,1.200513E+10,13241.18,03-JUL-07:20,2.397076E+10,17206.63,03-JUL-07:20
,August,1.340141E+10,13241.18,01-AUG-07:20,2.535488E+10,17206.63,01-AUG-07:20
,September,1.195014E+10,13241.18,01-SEP-07:20,2.351992E+10,17206.63,01-SEP-07:20
,October,1.241387E+10,13241.18,02-OCT-07:20,2.437348E+10,17206.63,02-OCT-07:20
,November,1.227375E+10,13241.18,01-NOV-07:20,2.383734E+10,17206.63,01-NOV-07:20
,December,1.200524E+10,13241.18,01-DEC-08:19,2.396542E+10,17206.63,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.488366E+11,,,2.896139E+11,,
,Minimum of Months,1.126137E+10,13241.18,,2.206094E+10,17206.63,
,Maximum of Months,1.340153E+10,13241.18,,2.535488E+10,17206.63,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,1.241376E+10,13241.18,02-JAN-08:19,2.436805E+10,17206.56,02-JAN-08:19
,February,1.126137E+10,13241.18,01-FEB-08:19,2.206085E+10,17206.56,01-FEB-08:19
,March,1.340153E+10,13241.18,01-MAR-08:19,2.535478E+10,17206.56,01-MAR-08:19
,April,1.195014E+10,13241.18,03-APR-07:20,2.353052E+10,17206.56,03-APR-07:20
,May,1.290764E+10,13241.18,01-MAY-07:20,2.486141E+10,17206.56,01-MAY-07:20
,June,1.285265E+10,13241.18,01-JUN-07:20,2.441592E+10,17206.56,01-JUN-07:20
,July,1.200513E+10,13241.18,03-JUL-07:20,2.397067E+10,17206.56,03-JUL-07:20
,August,1.340141E+10,13241.18,01-AUG-07:20,2.535478E+10,17206.56,01-AUG-07:20
,September,1.195014E+10,13241.18,01-SEP-07:20,2.351983E+10,17206.56,01-SEP-07:20
,October,1.241387E+10,13241.18,02-OCT-07:20,2.437339E+10,17206.56,02-OCT-07:20
,November,1.227375E+10,13241.18,01-NOV-07:20,2.383724E+10,17206.56,01-NOV-07:20
,December,1.200524E+10,13241.18,01-DEC-08:19,2.396533E+10,17206.56,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.488366E+11,,,2.896128E+11,,
,Minimum of Months,1.126137E+10,13241.18,,2.206085E+10,17206.56,
,Maximum of Months,1.340153E+10,13241.18,,2.535478E+10,17206.56,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,1.241376E+10,13241.18,02-JAN-08:19,2.436805E+10,17206.56,02-JAN-08:19
,February,1.126137E+10,13241.18,01-FEB-08:19,2.206085E+10,17206.56,01-FEB-08:19
,March,1.340153E+10,13241.18,01-MAR-08:19,2.535478E+10,17206.56,01-MAR-08:19
,April,1.195014E+10,13241.18,03-APR-07:20,2.353052E+10,17206.56,03-APR-07:20
,May,1.290764E+10,13241.18,01-MAY-07:20,2.486141E+10,17206.56,01-MAY-07:20
,June,1.285265E+10,13241.18,01-JUN-07:20,2.441592E+10,17206.56,01-JUN-07:20
,July,1.200513E+10,13241.18,03-JUL-07:20,2.397067E+10,17206.56,03-JUL-07:20
,August,1.340141E+10,13241.18,01-AUG-07:20,2.535478E+10,17206.56,01-AUG-07:20
,September,1.195014E+10,13241.18,01-SEP-07:20,2.351983E+10,17206.56,01-SEP-07:20
,October,1.241387E+10,13241.18,02-OCT-07:20,2.437339E+10,17206.56,02-OCT-07:20
,November,1.227375E+10,13241.18,01-NOV-07:20,2.383724E+10,17206.56,01-NOV-07:20
,December,1.200524E+10,13241.18,01-DEC-08:19,2.396533E+10,17206.56,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.488366E+11,,,2.896128E+11,,
,Minimum of Months,1.126137E+10,13241.18,,2.206085E+10,17206.56,
,Maximum of Months,1.340153E+10,13241.18,,2.535478E+10,17206.56,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,9.469190E+08,1286.13,06-JAN-16:10,3.059788E+09,2160.55,02-JAN-08:19
,February,8.261156E+08,1154.31,07-FEB-08:19,2.770084E+09,2160.55,01-FEB-08:19
,March,9.422952E+08,1160.17,13-MAR-07:20,3.183687E+09,2160.55,01-MAR-08:19
,April,8.219508E+08,870.53,03-APR-07:20,2.954623E+09,2160.55,03-APR-07:20
,May,8.599094E+08,791.05,01-MAY-07:20,3.121737E+09,2160.55,01-MAY-07:20
,June,8.487277E+08,865.16,08-JUN-12:39,3.065798E+09,2160.55,01-JUN-07:20
,July,8.210952E+08,1525.30,27-JUL-07:20,3.009891E+09,2160.55,03-JUL-07:20
,August,9.357779E+08,1531.62,18-AUG-07:20,3.183687E+09,2160.55,01-AUG-07:20
,September,8.376529E+08,1088.37,29-SEP-07:20,2.953281E+09,2160.55,01-SEP-07:20
,October,8.987222E+08,1280.53,04-OCT-07:20,3.060459E+09,2160.55,02-OCT-07:20
,November,9.284389E+08,1339.55,27-NOV-16:10,2.993137E+09,2160.55,01-NOV-07:20
,December,9.273072E+08,1372.74,13-DEC-16:10,3.009220E+09,2160.55,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.059491E+10,,,3.636539E+10,,
,Minimum of Months,8.210952E+08,791.05,,2.770084E+09,2160.55,
,Maximum of Months,9.469190E+08,1531.62,,3.183687E+09,2160.55,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,5.980352E+08,844.66,06-JAN-16:10,1.971844E+09,1392.34,02-JAN-08:19
,February,5.252941E+08,748.35,03-FEB-16:10,1.785147E+09,1392.34,01-FEB-08:19
,March,6.025081E+08,570.57,27-MAR-15:10,2.051689E+09,1392.34,01-MAR-08:19
,April,5.282295E+08,509.78,03-APR-07:20,1.904072E+09,1392.34,03-APR-07:20
,May,5.594703E+08,509.78,01-MAY-07:20,2.011767E+09,1392.34,01-MAY-07:20
,June,5.541657E+08,592.10,07-JUN-15:49,1.975717E+09,1392.34,01-JUN-07:20
,July,5.315993E+08,970.49,27-JUL-07:20,1.939689E+09,1392.34,03-JUL-07:20
,August,6.009520E+08,986.38,18-AUG-07:20,2.051689E+09,1392.34,01-AUG-07:20
,September,5.373055E+08,693.52,29-SEP-15:10,1.903207E+09,1392.34,01-SEP-07:20
,October,5.699343E+08,579.81,04-OCT-07:20,1.972276E+09,1392.34,02-OCT-07:20
,November,5.895439E+08,877.82,15-NOV-16:10,1.928892E+09,1392.34,01-NOV-07:20
,December,5.861144E+08,904.50,13-DEC-16:10,1.939256E+09,1392.34,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,6.783152E+09,,,2.343524E+10,,
,Minimum of Months,5.252941E+08,509.78,,1.785147E+09,1392.34,
,Maximum of Months,6.025081E+08,986.38,,2.051689E+09,1392.34,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,9.052553E+08,923.66,02-JAN-17:50,3.059835E+09,2160.58,02-JAN-08:19
,February,8.025118E+08,923.66,01-FEB-17:10,2.770126E+09,2160.58,01-FEB-08:19
,March,9.322291E+08,912.25,13-MAR-07:20,3.183736E+09,2160.58,01-MAR-08:19
,April,8.246208E+08,883.99,03-APR-07:20,2.954668E+09,2160.58,03-APR-07:20
,May,8.720864E+08,847.26,01-MAY-07:20,3.121785E+09,2160.58,01-MAY-07:20
,June,8.627555E+08,879.28,08-JUN-07:20,3.065845E+09,2160.58,01-JUN-07:20
,July,8.321528E+08,1533.27,27-JUL-07:20,3.009937E+09,2160.58,03-JUL-07:20
,August,9.385280E+08,1531.65,18-AUG-07:20,3.183736E+09,2160.58,01-AUG-07:20
,September,8.333746E+08,927.13,21-SEP-07:20,2.953326E+09,2160.58,01-SEP-07:20
,October,8.801996E+08,1218.58,04-OCT-07:20,3.060506E+09,2160.58,02-OCT-07:20
,November,8.876881E+08,923.66,06-NOV-17:40,2.993183E+09,2160.58,01-NOV-07:20
,December,8.795272E+08,1221.34,13-DEC-16:10,3.009266E+09,2160.58,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.045093E+10,,,3.636595E+10,,
,Minimum of Months,8.025118E+08,847.26,,2.770126E+09,2160.58,
,Maximum of Months,9.385280E+08,1533.27,,3.183736E+09,2160.58,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,5.952624E+08,825.82,06-JAN-08:19,1.971831E+09,1392.33,02-JAN-08:19
,February,5.218955E+08,788.48,07-FEB-08:19,1.785136E+09,1392.33,01-FEB-08:19
,March,6.039527E+08,807.86,13-MAR-07:20,2.051676E+09,1392.33,01-MAR-08:19
,April,5.308966E+08,698.32,03-APR-07:20,1.904059E+09,1392.33,03-APR-07:20
,May,5.580436E+08,557.76,01-MAY-07:20,2.011753E+09,1392.33,01-MAY-07:20
,June,5.506103E+08,583.78,08-JUN-07:20,1.975704E+09,1392.33,01-JUN-07:20
,July,5.359757E+08,992.61,27-JUL-07:20,1.939676E+09,1392.33,03-JUL-07:20
,August,6.097350E+08,990.36,14-AUG-07:20,2.051676E+09,1392.33,01-AUG-07:20
,September,5.399606E+08,833.75,21-SEP-07:20,1.903194E+09,1392.33,01-SEP-07:20
,October,5.763061E+08,889.63,06-OCT-07:20,1.972263E+09,1392.33,02-OCT-07:20
,November,5.792598E+08,809.80,03-NOV-07:20,1.928879E+09,1392.33,01-NOV-07:20
,December,5.766695E+08,742.06,15-DEC-08:19,1.939243E+09,1392.33,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,6.778568E+09,,,2.343509E+10,,
,Minimum of Months,5.218955E+08,557.76,,1.785136E+09,1392.33,
,Maximum of Months,6.097350E+08,992.61,,2.051676E+09,1392.33,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,9.433122E+08,1279.63,06-JAN-16:10,3.059788E+09,2160.55,02-JAN-08:19
,February,8.237209E+08,1144.12,07-FEB-08:19,2.770084E+09,2160.55,01-FEB-08:19
,March,9.401685E+08,1148.11,13-MAR-07:20,3.183687E+09,2160.55,01-MAR-08:19
,April,8.212216E+08,860.15,03-APR-07:20,2.954623E+09,2160.55,03-APR-07:20
,May,8.595509E+08,791.05,01-MAY-07:20,3.121737E+09,2160.55,01-MAY-07:20
,June,8.474177E+08,854.16,08-JUN-12:39,3.065798E+09,2160.55,01-JUN-07:20
,July,8.193057E+08,1523.68,27-JUL-07:20,3.009891E+09,2160.55,03-JUL-07:20
,August,9.341581E+08,1530.22,18-AUG-07:20,3.183687E+09,2160.55,01-AUG-07:20
,September,8.361998E+08,1078.74,29-SEP-07:20,2.953281E+09,2160.55,01-SEP-07:20
,October,8.965589E+08,1275.31,04-OCT-07:20,3.060459E+09,2160.55,02-OCT-07:20
,November,9.249564E+08,1334.08,27-NOV-16:10,2.993137E+09,2160.55,01-NOV-07:20
,December,9.239506E+08,1368.90,13-DEC-16:10,3.009220E+09,2160.55,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.057052E+10,,,3.636539E+10,,
,Minimum of Months,8.193057E+08,791.05,,2.770084E+09,2160.55,
,Maximum of Months,9.433122E+08,1530.22,,3.183687E+09,2160.55,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,5.969344E+08,840.57,06-JAN-16:10,1.971844E+09,1392.34,02-JAN-08:19
,February,5.245155E+08,741.85,03-FEB-16:10,1.785147E+09,1392.34,01-FEB-08:19
