Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,March,6.018945E+08,565.50,27-MAR-15:10,2.051689E+09,1392.34,01-MAR-08:19
,April,5.279127E+08,509.78,03-APR-07:20,1.904072E+09,1392.34,03-APR-07:20
,May,5.590886E+08,509.78,01-MAY-07:20,2.011767E+09,1392.34,01-MAY-07:20
,June,5.535610E+08,588.13,07-JUN-15:49,1.975717E+09,1392.34,01-JUN-07:20
,July,5.304712E+08,968.11,27-JUL-07:20,1.939689E+09,1392.34,03-JUL-07:20
,August,6.000675E+08,984.16,18-AUG-07:20,2.051689E+09,1392.34,01-AUG-07:20
,September,5.368067E+08,683.25,29-SEP-15:10,1.903207E+09,1392.34,01-SEP-07:20
,October,5.694325E+08,576.46,04-OCT-07:20,1.972276E+09,1392.34,02-OCT-07:20
,November,5.887068E+08,874.53,15-NOV-16:10,1.928892E+09,1392.34,01-NOV-07:20
,December,5.851259E+08,900.19,13-DEC-16:10,1.939256E+09,1392.34,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,6.774517E+09,,,2.343524E+10,,
,Minimum of Months,5.245155E+08,509.78,,1.785147E+09,1392.34,
,Maximum of Months,6.018945E+08,984.16,,2.051689E+09,1392.34,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,9.050626E+08,923.66,02-JAN-17:50,3.059835E+09,2160.58,02-JAN-08:19
,February,8.019915E+08,923.66,01-FEB-17:10,2.770126E+09,2160.58,01-FEB-08:19
,March,9.311892E+08,904.57,13-MAR-07:20,3.183736E+09,2160.58,01-MAR-08:19
,April,8.236263E+08,874.79,03-APR-07:20,2.954668E+09,2160.58,03-APR-07:20
,May,8.710731E+08,791.06,01-MAY-07:20,3.121785E+09,2160.58,01-MAY-07:20
,June,8.615341E+08,870.49,08-JUN-07:20,3.065845E+09,2160.58,01-JUN-07:20
,July,8.302266E+08,1531.72,27-JUL-07:20,3.009937E+09,2160.58,03-JUL-07:20
,August,9.372049E+08,1530.25,18-AUG-07:20,3.183736E+09,2160.58,01-AUG-07:20
,September,8.323868E+08,921.72,21-SEP-07:20,2.953326E+09,2160.58,01-SEP-07:20
,October,8.791355E+08,1192.35,04-OCT-07:20,3.060506E+09,2160.58,02-OCT-07:20
,November,8.864402E+08,923.66,06-NOV-17:40,2.993183E+09,2160.58,01-NOV-07:20
,December,8.793035E+08,1215.77,13-DEC-16:10,3.009266E+09,2160.58,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.043917E+10,,,3.636595E+10,,
,Minimum of Months,8.019915E+08,791.06,,2.770126E+09,2160.58,
,Maximum of Months,9.372049E+08,1531.72,,3.183736E+09,2160.58,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,5.942506E+08,820.85,06-JAN-08:19,1.971831E+09,1392.33,02-JAN-08:19
,February,5.211535E+08,782.37,07-FEB-08:19,1.785136E+09,1392.33,01-FEB-08:19
,March,6.031898E+08,803.68,13-MAR-07:20,2.051676E+09,1392.33,01-MAR-08:19
,April,5.303062E+08,690.89,03-APR-07:20,1.904059E+09,1392.33,03-APR-07:20
,May,5.574016E+08,552.81,01-MAY-07:20,2.011753E+09,1392.33,01-MAY-07:20
,June,5.500133E+08,579.98,08-JUN-07:20,1.975704E+09,1392.33,01-JUN-07:20
,July,5.344741E+08,990.53,27-JUL-07:20,1.939676E+09,1392.33,03-JUL-07:20
,August,6.083148E+08,988.20,14-AUG-07:20,2.051676E+09,1392.33,01-AUG-07:20
,September,5.391938E+08,827.38,21-SEP-07:20,1.903194E+09,1392.33,01-SEP-07:20
,October,5.753124E+08,884.70,06-OCT-07:20,1.972263E+09,1392.33,02-OCT-07:20
,November,5.785454E+08,805.69,03-NOV-07:20,1.928879E+09,1392.33,01-NOV-07:20
,December,5.758588E+08,744.68,13-DEC-16:10,1.939243E+09,1392.33,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,6.768014E+09,,,2.343509E+10,,
,Minimum of Months,5.211535E+08,552.81,,1.785136E+09,1392.33,
,Maximum of Months,6.083148E+08,990.53,,2.051676E+09,1392.33,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,9.432396E+08,1279.32,06-JAN-16:10,3.059788E+09,2160.55,02-JAN-08:19
,February,8.236627E+08,1143.61,07-FEB-08:19,2.770084E+09,2160.55,01-FEB-08:19
,March,9.401138E+08,1147.81,13-MAR-07:20,3.183687E+09,2160.55,01-MAR-08:19
,April,8.212071E+08,859.92,03-APR-07:20,2.954623E+09,2160.55,03-APR-07:20
,May,8.595316E+08,791.05,01-MAY-07:20,3.121737E+09,2160.55,01-MAY-07:20
,June,8.473810E+08,853.97,08-JUN-12:39,3.065798E+09,2160.55,01-JUN-07:20
,July,8.192214E+08,1523.40,27-JUL-07:20,3.009891E+09,2160.55,03-JUL-07:20
,August,9.340992E+08,1529.94,18-AUG-07:20,3.183687E+09,2160.55,01-AUG-07:20
,September,8.361674E+08,1077.89,29-SEP-07:20,2.953281E+09,2160.55,01-SEP-07:20
,October,8.965107E+08,1274.59,04-OCT-07:20,3.060459E+09,2160.55,02-OCT-07:20
,November,9.248909E+08,1333.91,27-NOV-16:10,2.993137E+09,2160.55,01-NOV-07:20
,December,9.238762E+08,1368.38,13-DEC-16:10,3.009220E+09,2160.55,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.056990E+10,,,3.636539E+10,,
,Minimum of Months,8.192214E+08,791.05,,2.770084E+09,2160.55,
,Maximum of Months,9.432396E+08,1529.94,,3.183687E+09,2160.55,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,5.969204E+08,840.42,06-JAN-16:10,1.971844E+09,1392.34,02-JAN-08:19
,February,5.244751E+08,741.73,03-FEB-16:10,1.785147E+09,1392.34,01-FEB-08:19
,March,6.018866E+08,565.33,27-MAR-15:10,2.051689E+09,1392.34,01-MAR-08:19
,April,5.279059E+08,509.78,03-APR-07:20,1.904072E+09,1392.34,03-APR-07:20
,May,5.590796E+08,509.78,01-MAY-07:20,2.011767E+09,1392.34,01-MAY-07:20
,June,5.535428E+08,588.02,07-JUN-15:49,1.975717E+09,1392.34,01-JUN-07:20
,July,5.304119E+08,967.92,27-JUL-07:20,1.939689E+09,1392.34,03-JUL-07:20
,August,6.000132E+08,983.98,18-AUG-07:20,2.051689E+09,1392.34,01-AUG-07:20
,September,5.367952E+08,682.76,29-SEP-15:10,1.903207E+09,1392.34,01-SEP-07:20
,October,5.693979E+08,576.34,04-OCT-07:20,1.972276E+09,1392.34,02-OCT-07:20
,November,5.886772E+08,874.40,15-NOV-16:10,1.928892E+09,1392.34,01-NOV-07:20
,December,5.850900E+08,899.88,13-DEC-16:10,1.939256E+09,1392.34,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,6.774196E+09,,,2.343524E+10,,
,Minimum of Months,5.244751E+08,509.78,,1.785147E+09,1392.34,
,Maximum of Months,6.018866E+08,983.98,,2.051689E+09,1392.34,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,9.050554E+08,923.66,02-JAN-17:50,3.059835E+09,2160.58,02-JAN-08:19
,February,8.019810E+08,923.66,01-FEB-17:10,2.770126E+09,2160.58,01-FEB-08:19
,March,9.311463E+08,904.41,13-MAR-07:20,3.183736E+09,2160.58,01-MAR-08:19
,April,8.236012E+08,874.58,03-APR-07:20,2.954668E+09,2160.58,03-APR-07:20
,May,8.710513E+08,791.06,01-MAY-07:20,3.121785E+09,2160.58,01-MAY-07:20
,June,8.615082E+08,870.25,08-JUN-07:20,3.065845E+09,2160.58,01-JUN-07:20
,July,8.300825E+08,1531.45,27-JUL-07:20,3.009937E+09,2160.58,03-JUL-07:20
,August,9.370921E+08,1529.97,18-AUG-07:20,3.183736E+09,2160.58,01-AUG-07:20
,September,8.323364E+08,921.52,21-SEP-07:20,2.953326E+09,2160.58,01-SEP-07:20
,October,8.790468E+08,1191.54,04-OCT-07:20,3.060506E+09,2160.58,02-OCT-07:20
,November,8.864365E+08,923.66,06-NOV-17:40,2.993183E+09,2160.58,01-NOV-07:20
,December,8.792984E+08,1215.11,13-DEC-16:10,3.009266E+09,2160.58,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.043864E+10,,,3.636595E+10,,
,Minimum of Months,8.019810E+08,791.06,,2.770126E+09,2160.58,
,Maximum of Months,9.370921E+08,1531.45,,3.183736E+09,2160.58,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,5.942271E+08,820.65,06-JAN-08:19,1.971831E+09,1392.33,02-JAN-08:19
,February,5.211355E+08,782.14,07-FEB-08:19,1.785136E+09,1392.33,01-FEB-08:19
,March,6.031809E+08,803.61,13-MAR-07:20,2.051676E+09,1392.33,01-MAR-08:19
,April,5.302926E+08,690.76,03-APR-07:20,1.904059E+09,1392.33,03-APR-07:20
,May,5.573752E+08,552.71,01-MAY-07:20,2.011753E+09,1392.33,01-MAY-07:20
,June,5.499863E+08,579.87,08-JUN-07:20,1.975704E+09,1392.33,01-JUN-07:20
,July,5.344323E+08,990.37,27-JUL-07:20,1.939676E+09,1392.33,03-JUL-07:20
,August,6.082151E+08,988.04,14-AUG-07:20,2.051676E+09,1392.33,01-AUG-07:20
,September,5.391760E+08,827.01,21-SEP-07:20,1.903194E+09,1392.33,01-SEP-07:20
,October,5.752316E+08,884.39,06-OCT-07:20,1.972263E+09,1392.33,02-OCT-07:20
,November,5.785388E+08,805.59,03-NOV-07:20,1.928879E+09,1392.33,01-NOV-07:20
,December,5.758480E+08,744.23,13-DEC-16:10,1.939243E+09,1392.33,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,6.767639E+09,,,2.343509E+10,,
,Minimum of Months,5.211355E+08,552.71,,1.785136E+09,1392.33,
,Maximum of Months,6.082151E+08,990.37,,2.051676E+09,1392.33,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,3.025727E+08,316.63,02-JAN-08:19,5.219145E+09,1948.61,01-JAN-00:20
,February,2.744559E+08,316.63,01-FEB-08:19,9.428133E+09,3897.21,01-FEB-00:20
,March,3.261299E+08,316.63,01-MAR-08:19,1.566445E+10,7794.42,31-MAR-23:20
,April,2.913006E+08,316.63,03-APR-07:20,2.018210E+10,7794.42,01-APR-00:20
,May,3.143513E+08,316.63,01-MAY-07:20,5.226160E+09,3897.21,31-MAY-23:20
,June,3.128314E+08,316.63,01-JUN-07:20,1.010859E+10,5845.82,30-JUN-23:20
,July,2.928205E+08,316.63,03-JUL-07:20,1.566445E+10,7794.42,31-JUL-23:20
,August,3.261299E+08,316.63,01-AUG-07:20,2.085554E+10,7794.42,01-AUG-00:20
,September,2.913006E+08,316.63,01-SEP-07:20,5.057801E+09,3897.21,30-SEP-23:20
,October,3.025727E+08,316.63,02-OCT-07:20,1.044531E+10,5845.82,31-OCT-23:20
,November,2.990265E+08,316.63,01-NOV-07:20,1.515236E+10,5845.82,01-NOV-00:20
,December,2.928205E+08,316.63,01-DEC-08:19,2.087658E+10,7794.42,01-DEC-00:20
,,,,,,,
,Annual Sum or Average,3.626313E+09,,,1.538806E+11,,
,Minimum of Months,2.744559E+08,316.63,,5.057801E+09,1948.61,
,Maximum of Months,3.261299E+08,316.63,,2.087658E+10,7794.42,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,3.025727E+08,316.63,02-JAN-08:19,5.219145E+09,1948.61,01-JAN-00:20
,February,2.744559E+08,316.63,01-FEB-08:19,9.428133E+09,3897.21,01-FEB-00:20
,March,3.261299E+08,316.63,01-MAR-08:19,1.566445E+10,7794.42,31-MAR-23:20
,April,2.913006E+08,316.63,03-APR-07:20,2.018210E+10,7794.42,01-APR-00:20
,May,3.143513E+08,316.63,01-MAY-07:20,5.226160E+09,3897.21,31-MAY-23:20
,June,3.128314E+08,316.63,01-JUN-07:20,1.010859E+10,5845.82,30-JUN-23:20
,July,2.928205E+08,316.63,03-JUL-07:20,1.566445E+10,7794.42,31-JUL-23:20
,August,3.261299E+08,316.63,01-AUG-07:20,2.085554E+10,7794.42,01-AUG-00:20
,September,2.913006E+08,316.63,01-SEP-07:20,5.057801E+09,3897.21,30-SEP-23:20
,October,3.025727E+08,316.63,02-OCT-07:20,1.044531E+10,5845.82,31-OCT-23:20
,November,2.990265E+08,316.63,01-NOV-07:20,1.515236E+10,5845.82,01-NOV-00:20
,December,2.928205E+08,316.63,01-DEC-08:19,2.087658E+10,7794.42,01-DEC-00:20
,,,,,,,
,Annual Sum or Average,3.626313E+09,,,1.538806E+11,,
,Minimum of Months,2.744559E+08,316.63,,5.057801E+09,1948.61,
,Maximum of Months,3.261299E+08,316.63,,2.087658E+10,7794.42,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,3.025727E+08,316.63,02-JAN-08:19,5.219145E+09,1948.61,01-JAN-00:20
,February,2.744559E+08,316.63,01-FEB-08:19,9.428133E+09,3897.21,01-FEB-00:20
,March,3.261299E+08,316.63,01-MAR-08:19,1.566445E+10,7794.42,31-MAR-23:20
,April,2.913006E+08,316.63,03-APR-07:20,2.018210E+10,7794.42,01-APR-00:20
,May,3.143513E+08,316.63,01-MAY-07:20,5.226160E+09,3897.21,31-MAY-23:20
,June,3.128314E+08,316.63,01-JUN-07:20,1.010859E+10,5845.82,30-JUN-23:20
,July,2.928205E+08,316.63,03-JUL-07:20,1.566445E+10,7794.42,31-JUL-23:20
,August,3.261299E+08,316.63,01-AUG-07:20,2.085554E+10,7794.42,01-AUG-00:20
,September,2.913006E+08,316.63,01-SEP-07:20,5.057801E+09,3897.21,30-SEP-23:20
,October,3.025727E+08,316.63,02-OCT-07:20,1.044531E+10,5845.82,31-OCT-23:20
,November,2.990265E+08,316.63,01-NOV-07:20,1.515236E+10,5845.82,01-NOV-00:20
,December,2.928205E+08,316.63,01-DEC-08:19,2.087658E+10,7794.42,01-DEC-00:20
,,,,,,,
,Annual Sum or Average,3.626313E+09,,,1.538806E+11,,
,Minimum of Months,2.744559E+08,316.63,,5.057801E+09,1948.61,
,Maximum of Months,3.261299E+08,316.63,,2.087658E+10,7794.42,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,3.972588E+09,4157.19,02-JAN-08:19,2.542019E+11,94908.13,01-JAN-00:20
,February,3.603432E+09,4157.19,01-FEB-08:19,4.592035E+11,189816.26,01-FEB-00:20
,March,4.281885E+09,4157.19,01-MAR-08:19,7.629475E+11,379632.52,31-MAR-23:20
,April,3.824594E+09,4157.19,03-APR-07:20,9.829825E+11,379632.52,01-APR-00:20
,May,4.127237E+09,4157.19,01-MAY-07:20,2.545436E+11,189816.26,31-MAY-23:20
,June,4.107284E+09,4157.19,01-JUN-07:20,4.923454E+11,284724.39,30-JUN-23:20
,July,3.844547E+09,4157.19,03-JUL-07:20,7.629475E+11,379632.52,31-JUL-23:20
,August,4.281885E+09,4157.19,01-AUG-07:20,1.015783E+12,379632.52,01-AUG-00:20
,September,3.824594E+09,4157.19,01-SEP-07:20,2.463435E+11,189816.26,30-SEP-23:20
,October,3.972588E+09,4157.19,02-OCT-07:20,5.087455E+11,284724.39,31-OCT-23:20
,November,3.926028E+09,4157.19,01-NOV-07:20,7.380056E+11,284724.39,01-NOV-00:20
,December,3.844547E+09,4157.19,01-DEC-08:19,1.016808E+12,379632.52,01-DEC-00:20
,,,,,,,
,Annual Sum or Average,4.761121E+10,,,7.494857E+12,,
,Minimum of Months,3.603432E+09,4157.19,,2.463435E+11,94908.13,
,Maximum of Months,4.281885E+09,4157.19,,1.016808E+12,379632.52,


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,2.008536E+10,1.382270E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.822224E+10,1.253952E+10,3.255649E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,2.177398E+10,1.492258E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.932081E+10,1.330646E+10,3.488195E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,2.092967E+10,1.437264E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,June,2.087150E+10,1.431141E+10,3.488195E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.937898E+10,1.336769E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,2.177398E+10,1.492245E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.932081E+10,1.330646E+10,3.488195E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,2.008536E+10,1.382283E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.988926E+10,1.366680E+10,3.488195E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.937898E+10,1.336782E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,2.410309E+11,1.657294E+11,4.243971E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.822224E+10,1.253952E+10,3.255649E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2.177398E+10,1.492258E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1.803806E+10,1.241376E+10,2.436814E+10,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.636485E+10,1.126137E+10,2.206094E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.955456E+10,1.340153E+10,2.535488E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.735145E+10,1.195014E+10,2.353061E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.879631E+10,1.290764E+10,2.486151E+10,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.874408E+10,1.285265E+10,2.441601E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.740368E+10,1.200513E+10,2.397076E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.955456E+10,1.340141E+10,2.535488E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.735145E+10,1.195014E+10,2.351992E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.803806E+10,1.241387E+10,2.437348E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.786196E+10,1.227375E+10,2.383734E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.740368E+10,1.200524E+10,2.396542E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,2.164627E+11,1.488366E+11,2.896139E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.636485E+10,1.126137E+10,2.206094E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.955456E+10,1.340153E+10,2.535488E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1.803806E+10,1.241376E+10,2.436805E+10,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.636485E+10,1.126137E+10,2.206085E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.955456E+10,1.340153E+10,2.535478E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.735145E+10,1.195014E+10,2.353052E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.879631E+10,1.290764E+10,2.486141E+10,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.874408E+10,1.285265E+10,2.441592E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.740368E+10,1.200513E+10,2.397067E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.955456E+10,1.340141E+10,2.535478E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.735145E+10,1.195014E+10,2.351983E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.803806E+10,1.241387E+10,2.437339E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.786196E+10,1.227375E+10,2.383724E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.740368E+10,1.200524E+10,2.396533E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,2.164627E+11,1.488366E+11,2.896128E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.636485E+10,1.126137E+10,2.206085E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.955456E+10,1.340153E+10,2.535478E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1.803806E+10,1.241376E+10,2.436805E+10,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.636485E+10,1.126137E+10,2.206085E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.955456E+10,1.340153E+10,2.535478E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.735145E+10,1.195014E+10,2.353052E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.879631E+10,1.290764E+10,2.486141E+10,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.874408E+10,1.285265E+10,2.441592E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.740368E+10,1.200513E+10,2.397067E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.955456E+10,1.340141E+10,2.535478E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.735145E+10,1.195014E+10,2.351983E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.803806E+10,1.241387E+10,2.437339E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.786196E+10,1.227375E+10,2.383724E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.740368E+10,1.200524E+10,2.396533E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,2.164627E+11,1.488366E+11,2.896128E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.636485E+10,1.126137E+10,2.206085E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.955456E+10,1.340153E+10,2.535478E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,2.264859E+09,9.469190E+08,3.059788E+09,0.00,0.00,0.00,0.00,244751.82,2.037152E+08
,February,2.054771E+09,8.261156E+08,2.770084E+09,0.00,0.00,0.00,0.00,6363301.44,97482002.49
,March,2.455270E+09,9.422952E+08,3.183687E+09,0.00,0.00,0.00,0.00,32519959.07,57419390.41
,April,2.178647E+09,8.219508E+08,2.954623E+09,0.00,0.00,0.00,0.00,1.337961E+08,10620047.36
,May,2.360065E+09,8.599094E+08,3.121737E+09,0.00,0.00,0.00,0.00,2.396358E+08,3058951.20
,June,2.353506E+09,8.487277E+08,3.065798E+09,0.00,0.00,0.00,0.00,2.743346E+08,768178.71
,July,2.185206E+09,8.210952E+08,3.009891E+09,0.00,0.00,0.00,0.00,1.607396E+08,232936.32
,August,2.455270E+09,9.357779E+08,3.183687E+09,0.00,0.00,0.00,0.00,1.105595E+08,264699.27
,September,2.178647E+09,8.376529E+08,2.953281E+09,0.00,0.00,0.00,0.00,1.153860E+08,825305.77
,October,2.264859E+09,8.987222E+08,3.060459E+09,0.00,0.00,0.00,0.00,69439064.02,3296838.41
,November,2.242747E+09,9.284389E+08,2.993137E+09,0.00,0.00,0.00,0.00,8897873.94,52023127.79
,December,2.185206E+09,9.273072E+08,3.009220E+09,0.00,0.00,0.00,0.00,617235.19,1.959370E+08
,,,,,,,,,,
,Annual Sum or Average,2.717905E+10,1.059491E+10,3.636539E+10,0.00,0.00,0.00,0.00,1.152534E+09,6.256436E+08
,Minimum of Months,2.054771E+09,8.210952E+08,2.770084E+09,0.00,0.00,0.00,0.00,244751.82,232936.32
,Maximum of Months,2.455270E+09,9.469190E+08,3.183687E+09,0.00,0.00,0.00,0.00,2.743346E+08,2.037152E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,1.459561E+09,5.980352E+08,1.971844E+09,0.00,0.00,0.00,0.00,163164.57,1.439641E+08
,February,1.324172E+09,5.252941E+08,1.785147E+09,0.00,0.00,0.00,0.00,3667987.01,67748621.64
,March,1.582270E+09,6.025081E+08,2.051689E+09,0.00,0.00,0.00,0.00,19265355.86,41091627.69
,April,1.404003E+09,5.282295E+08,1.904072E+09,0.00,0.00,0.00,0.00,87574302.84,7364783.96
,May,1.520915E+09,5.594703E+08,2.011767E+09,0.00,0.00,0.00,0.00,1.568772E+08,2108891.25
,June,1.516689E+09,5.541657E+08,1.975717E+09,0.00,0.00,0.00,0.00,1.824190E+08,527211.21
,July,1.408230E+09,5.315993E+08,1.939689E+09,0.00,0.00,0.00,0.00,1.078118E+08,179239.97
,August,1.582270E+09,6.009520E+08,2.051689E+09,0.00,0.00,0.00,0.00,75181694.09,159131.36
,September,1.404003E+09,5.373055E+08,1.903207E+09,0.00,0.00,0.00,0.00,74224844.77,677497.22
,October,1.459561E+09,5.699343E+08,1.972276E+09,0.00,0.00,0.00,0.00,44434428.04,2866662.11
,November,1.445311E+09,5.895439E+08,1.928892E+09,0.00,0.00,0.00,0.00,5298082.03,36738452.75
,December,1.408230E+09,5.861144E+08,1.939256E+09,0.00,0.00,0.00,0.00,294969.47,1.322993E+08
,,,,,,,,,,
,Annual Sum or Average,1.751521E+10,6.783152E+09,2.343524E+10,0.00,0.00,0.00,0.00,7.572128E+08,4.357255E+08
,Minimum of Months,1.324172E+09,5.252941E+08,1.785147E+09,0.00,0.00,0.00,0.00,163164.57,159131.36
,Maximum of Months,1.582270E+09,6.025081E+08,2.051689E+09,0.00,0.00,0.00,0.00,1.824190E+08,1.439641E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,2.264908E+09,9.052553E+08,3.059835E+09,0.00,0.00,0.00,0.00,244630.12,2.359348E+08
,February,2.054815E+09,8.025118E+08,2.770126E+09,0.00,0.00,0.00,0.00,4205897.05,1.112758E+08
,March,2.455324E+09,9.322291E+08,3.183736E+09,0.00,0.00,0.00,0.00,26763938.33,68634943.17
,April,2.178695E+09,8.246208E+08,2.954668E+09,0.00,0.00,0.00,0.00,1.287971E+08,11834027.30
,May,2.360116E+09,8.720864E+08,3.121785E+09,0.00,0.00,0.00,0.00,2.390986E+08,2947300.03
,June,2.353557E+09,8.627555E+08,3.065845E+09,0.00,0.00,0.00,0.00,2.756512E+08,711841.81
,July,2.185254E+09,8.321528E+08,3.009937E+09,0.00,0.00,0.00,0.00,1.609495E+08,221954.11
,August,2.455324E+09,9.385280E+08,3.183736E+09,0.00,0.00,0.00,0.00,1.093498E+08,295701.03
,September,2.178695E+09,8.333746E+08,2.953326E+09,0.00,0.00,0.00,0.00,1.090818E+08,995838.09
,October,2.264908E+09,8.801996E+08,3.060506E+09,0.00,0.00,0.00,0.00,63747983.40,4599988.63
,November,2.242796E+09,8.876881E+08,2.993183E+09,0.00,0.00,0.00,0.00,7264712.50,63508727.06
,December,2.185254E+09,8.795272E+08,3.009266E+09,0.00,0.00,0.00,0.00,316387.40,2.186951E+08
,,,,,,,,,,
,Annual Sum or Average,2.717965E+10,1.045093E+10,3.636595E+10,0.00,0.00,0.00,0.00,1.125472E+09,7.196560E+08
,Minimum of Months,2.054815E+09,8.025118E+08,2.770126E+09,0.00,0.00,0.00,0.00,244630.12,221954.11
,Maximum of Months,2.455324E+09,9.385280E+08,3.183736E+09,0.00,0.00,0.00,0.00,2.756512E+08,2.359348E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,1.459561E+09,5.952624E+08,1.971831E+09,0.00,0.00,0.00,0.00,163162.48,1.562961E+08
,February,1.324172E+09,5.218955E+08,1.785136E+09,0.00,0.00,0.00,0.00,2795737.95,79554964.56
,March,1.582270E+09,6.039527E+08,2.051676E+09,0.00,0.00,0.00,0.00,17354152.98,56344535.23
,April,1.404003E+09,5.308966E+08,1.904059E+09,0.00,0.00,0.00,0.00,79803067.41,11898418.74
,May,1.520915E+09,5.580436E+08,2.011753E+09,0.00,0.00,0.00,0.00,1.497865E+08,2811354.80
,June,1.516689E+09,5.506103E+08,1.975704E+09,0.00,0.00,0.00,0.00,1.747494E+08,819811.75
,July,1.408230E+09,5.359757E+08,1.939676E+09,0.00,0.00,0.00,0.00,98256412.51,740188.66
,August,1.582270E+09,6.097350E+08,2.051676E+09,0.00,0.00,0.00,0.00,65149807.00,739087.79
,September,1.404003E+09,5.399606E+08,1.903194E+09,0.00,0.00,0.00,0.00,68992067.86,1318354.24
,October,1.459561E+09,5.763061E+08,1.972263E+09,0.00,0.00,0.00,0.00,42363521.09,3292216.40
,November,1.445311E+09,5.792598E+08,1.928879E+09,0.00,0.00,0.00,0.00,4903101.02,45683212.12
,December,1.408230E+09,5.766695E+08,1.939243E+09,0.00,0.00,0.00,0.00,213564.10,1.578865E+08
,,,,,,,,,,
,Annual Sum or Average,1.751521E+10,6.778568E+09,2.343509E+10,0.00,0.00,0.00,0.00,7.045305E+08,5.173847E+08
,Minimum of Months,1.324172E+09,5.218955E+08,1.785136E+09,0.00,0.00,0.00,0.00,163162.48,739087.79
,Maximum of Months,1.582270E+09,6.097350E+08,2.051676E+09,0.00,0.00,0.00,0.00,1.747494E+08,1.578865E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,2.264859E+09,9.433122E+08,3.059788E+09,0.00,0.00,0.00,0.00,758331.70,3.862851E+08
,February,2.054771E+09,8.237209E+08,2.770084E+09,0.00,0.00,0.00,0.00,20406455.07,1.929962E+08
,March,2.455270E+09,9.401685E+08,3.183687E+09,0.00,0.00,0.00,0.00,79737638.78,1.271742E+08
,April,2.178647E+09,8.212216E+08,2.954623E+09,0.00,0.00,0.00,0.00,3.111996E+08,28631701.99
,May,2.360065E+09,8.595509E+08,3.121737E+09,0.00,0.00,0.00,0.00,5.520713E+08,6213899.30
,June,2.353506E+09,8.474177E+08,3.065798E+09,0.00,0.00,0.00,0.00,6.299624E+08,1468090.51
,July,2.185206E+09,8.193057E+08,3.009891E+09,0.00,0.00,0.00,0.00,3.656600E+08,692283.72
,August,2.455270E+09,9.341581E+08,3.183687E+09,0.00,0.00,0.00,0.00,2.511353E+08,532516.79
,September,2.178647E+09,8.361998E+08,2.953281E+09,0.00,0.00,0.00,0.00,2.633695E+08,1691018.77
,October,2.264859E+09,8.965589E+08,3.060459E+09,0.00,0.00,0.00,0.00,1.626161E+08,7871634.27
,November,2.242747E+09,9.249564E+08,2.993137E+09,0.00,0.00,0.00,0.00,26069205.75,99081805.84
,December,2.185206E+09,9.239506E+08,3.009220E+09,0.00,0.00,0.00,0.00,3427679.01,3.658813E+08
,,,,,,,,,,
,Annual Sum or Average,2.717905E+10,1.057052E+10,3.636539E+10,0.00,0.00,0.00,0.00,2.666414E+09,1.218520E+09
,Minimum of Months,2.054771E+09,8.193057E+08,2.770084E+09,0.00,0.00,0.00,0.00,758331.70,532516.79
,Maximum of Months,2.455270E+09,9.433122E+08,3.183687E+09,0.00,0.00,0.00,0.00,6.299624E+08,3.862851E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,1.073595E+09,5.969344E+08,1.971844E+09,0.00,0.00,0.00,0.00,348407.64,2.976630E+08
,February,9.735617E+08,5.245155E+08,1.785147E+09,0.00,0.00,0.00,0.00,8862327.69,1.486103E+08
,March,1.160948E+09,6.018945E+08,2.051689E+09,0.00,0.00,0.00,0.00,41088194.91,1.038610E+08
,April,1.032032E+09,5.279127E+08,1.904072E+09,0.00,0.00,0.00,0.00,1.936853E+08,23347691.16
,May,1.117271E+09,5.590886E+08,2.011767E+09,0.00,0.00,0.00,0.00,3.555452E+08,4699094.48
,June,1.113044E+09,5.535610E+08,1.975717E+09,0.00,0.00,0.00,0.00,4.134409E+08,1286761.32
,July,1.036258E+09,5.304712E+08,1.939689E+09,0.00,0.00,0.00,0.00,2.363778E+08,765579.43
,August,1.160948E+09,6.000675E+08,2.051689E+09,0.00,0.00,0.00,0.00,1.597598E+08,524812.26
,September,1.032032E+09,5.368067E+08,1.903207E+09,0.00,0.00,0.00,0.00,1.639733E+08,1931242.96
,October,1.073595E+09,5.694325E+08,1.972276E+09,0.00,0.00,0.00,0.00,99847476.10,7655127.09
,November,1.063028E+09,5.887068E+08,1.928892E+09,0.00,0.00,0.00,0.00,11807698.07,80689653.61
,December,1.036258E+09,5.851259E+08,1.939256E+09,0.00,0.00,0.00,0.00,893464.79,2.756114E+08
,,,,,,,,,,
,Annual Sum or Average,1.287257E+10,6.774517E+09,2.343524E+10,0.00,0.00,0.00,0.00,1.685630E+09,9.466457E+08
,Minimum of Months,9.735617E+08,5.245155E+08,1.785147E+09,0.00,0.00,0.00,0.00,348407.64,524812.26
,Maximum of Months,1.160948E+09,6.018945E+08,2.051689E+09,0.00,0.00,0.00,0.00,4.134409E+08,2.976630E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,2.264908E+09,9.050626E+08,3.059835E+09,0.00,0.00,0.00,0.00,552686.34,5.342934E+08
,February,2.054815E+09,8.019915E+08,2.770126E+09,0.00,0.00,0.00,0.00,9258988.06,2.538838E+08
,March,2.455324E+09,9.311892E+08,3.183736E+09,0.00,0.00,0.00,0.00,59869247.40,1.678888E+08
,April,2.178695E+09,8.236263E+08,2.954668E+09,0.00,0.00,0.00,0.00,2.953571E+08,33638354.28
,May,2.360116E+09,8.710731E+08,3.121785E+09,0.00,0.00,0.00,0.00,5.505902E+08,6171621.39
,June,2.353557E+09,8.615341E+08,3.065845E+09,0.00,0.00,0.00,0.00,6.336363E+08,1432521.60
,July,2.185254E+09,8.302266E+08,3.009937E+09,0.00,0.00,0.00,0.00,3.659074E+08,657722.61
,August,2.455324E+09,9.372049E+08,3.183736E+09,0.00,0.00,0.00,0.00,2.456723E+08,765532.00
,September,2.178695E+09,8.323868E+08,2.953326E+09,0.00,0.00,0.00,0.00,2.458753E+08,2479807.83
,October,2.264908E+09,8.791355E+08,3.060506E+09,0.00,0.00,0.00,0.00,1.451723E+08,12081717.62
,November,2.242796E+09,8.864402E+08,2.993183E+09,0.00,0.00,0.00,0.00,16115543.60,1.459224E+08
,December,2.185254E+09,8.793035E+08,3.009266E+09,0.00,0.00,0.00,0.00,672331.80,4.883354E+08
,,,,,,,,,,
,Annual Sum or Average,2.717965E+10,1.043917E+10,3.636595E+10,0.00,0.00,0.00,0.00,2.568680E+09,1.647551E+09
,Minimum of Months,2.054815E+09,8.019915E+08,2.770126E+09,0.00,0.00,0.00,0.00,552686.34,657722.61
,Maximum of Months,2.455324E+09,9.372049E+08,3.183736E+09,0.00,0.00,0.00,0.00,6.336363E+08,5.342934E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,1.459561E+09,5.942506E+08,1.971831E+09,0.00,0.00,0.00,0.00,368675.77,3.039793E+08
,February,1.324172E+09,5.211535E+08,1.785136E+09,0.00,0.00,0.00,0.00,7619094.05,1.566331E+08
,March,1.582270E+09,6.031898E+08,2.051676E+09,0.00,0.00,0.00,0.00,41066061.37,1.123366E+08
,April,1.404003E+09,5.303062E+08,1.904059E+09,0.00,0.00,0.00,0.00,1.885936E+08,27187192.60
,May,1.520915E+09,5.574016E+08,2.011753E+09,0.00,0.00,0.00,0.00,3.510568E+08,5423220.69
,June,1.516689E+09,5.500133E+08,1.975704E+09,0.00,0.00,0.00,0.00,4.094884E+08,1087674.12
,July,1.408230E+09,5.344741E+08,1.939676E+09,0.00,0.00,0.00,0.00,2.312381E+08,1314085.63
,August,1.582270E+09,6.083148E+08,2.051676E+09,0.00,0.00,0.00,0.00,1.543403E+08,944604.25
,September,1.404003E+09,5.391938E+08,1.903194E+09,0.00,0.00,0.00,0.00,1.601728E+08,2087554.15
,October,1.459561E+09,5.753124E+08,1.972263E+09,0.00,0.00,0.00,0.00,99318759.08,6721593.83
,November,1.445311E+09,5.785454E+08,1.928879E+09,0.00,0.00,0.00,0.00,11566027.10,83708795.72
,December,1.408230E+09,5.758588E+08,1.939243E+09,0.00,0.00,0.00,0.00,596175.26,2.890950E+08
,,,,,,,,,,
,Annual Sum or Average,1.751521E+10,6.768014E+09,2.343509E+10,0.00,0.00,0.00,0.00,1.655425E+09,9.905187E+08
,Minimum of Months,1.324172E+09,5.211535E+08,1.785136E+09,0.00,0.00,0.00,0.00,368675.77,944604.25
,Maximum of Months,1.582270E+09,6.083148E+08,2.051676E+09,0.00,0.00,0.00,0.00,4.094884E+08,3.039793E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,2.264859E+09,9.432396E+08,3.059788E+09,0.00,0.00,0.00,0.00,2125169.57,4.195239E+08
,February,2.054771E+09,8.236627E+08,2.770084E+09,0.00,0.00,0.00,0.00,26338934.30,2.191180E+08
,March,2.455270E+09,9.401138E+08,3.183687E+09,0.00,0.00,0.00,0.00,93681939.75,1.483142E+08
,April,2.178647E+09,8.212071E+08,2.954623E+09,0.00,0.00,0.00,0.00,3.731611E+08,36551906.86
,May,2.360065E+09,8.595316E+08,3.121737E+09,0.00,0.00,0.00,0.00,6.699950E+08,7692352.24
,June,2.353506E+09,8.473810E+08,3.065798E+09,0.00,0.00,0.00,0.00,7.689626E+08,1786635.12
,July,2.185206E+09,8.192214E+08,3.009891E+09,0.00,0.00,0.00,0.00,4.380195E+08,1433606.81
,August,2.455270E+09,9.340992E+08,3.183687E+09,0.00,0.00,0.00,0.00,2.991928E+08,1270354.82
,September,2.178647E+09,8.361674E+08,2.953281E+09,0.00,0.00,0.00,0.00,3.133975E+08,2357701.46
,October,2.264859E+09,8.965107E+08,3.060459E+09,0.00,0.00,0.00,0.00,1.947078E+08,9336509.37
,November,2.242747E+09,9.248909E+08,2.993137E+09,0.00,0.00,0.00,0.00,33205127.02,1.098979E+08
,December,2.185206E+09,9.238762E+08,3.009220E+09,0.00,0.00,0.00,0.00,5703239.79,4.069486E+08
,,,,,,,,,,
,Annual Sum or Average,2.717905E+10,1.056990E+10,3.636539E+10,0.00,0.00,0.00,0.00,3.218491E+09,1.364232E+09
,Minimum of Months,2.054771E+09,8.192214E+08,2.770084E+09,0.00,0.00,0.00,0.00,2125169.57,1270354.82
,Maximum of Months,2.455270E+09,9.432396E+08,3.183687E+09,0.00,0.00,0.00,0.00,7.689626E+08,4.195239E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,1.459561E+09,5.969204E+08,1.971844E+09,0.00,0.00,0.00,0.00,440599.73,3.274755E+08
,February,1.324172E+09,5.244751E+08,1.785147E+09,0.00,0.00,0.00,0.00,10888990.74,1.709898E+08
,March,1.582270E+09,6.018866E+08,2.051689E+09,0.00,0.00,0.00,0.00,50152652.74,1.233552E+08
,April,1.404003E+09,5.279059E+08,1.904072E+09,0.00,0.00,0.00,0.00,2.361218E+08,29469244.51
,May,1.520915E+09,5.590796E+08,2.011767E+09,0.00,0.00,0.00,0.00,4.350150E+08,5758090.95
,June,1.516689E+09,5.535428E+08,1.975717E+09,0.00,0.00,0.00,0.00,5.073378E+08,1538322.93
,July,1.408230E+09,5.304119E+08,1.939689E+09,0.00,0.00,0.00,0.00,2.863547E+08,1336110.12
,August,1.582270E+09,6.000132E+08,2.051689E+09,0.00,0.00,0.00,0.00,1.935416E+08,1010696.25
,September,1.404003E+09,5.367952E+08,1.903207E+09,0.00,0.00,0.00,0.00,1.987853E+08,2619000.40
,October,1.459561E+09,5.693979E+08,1.972276E+09,0.00,0.00,0.00,0.00,1.221063E+08,9453928.52
,November,1.445311E+09,5.886772E+08,1.928892E+09,0.00,0.00,0.00,0.00,15053987.88,91335455.48
,December,1.408230E+09,5.850900E+08,1.939256E+09,0.00,0.00,0.00,0.00,1442479.23,3.104098E+08
,,,,,,,,,,
,Annual Sum or Average,1.751521E+10,6.774196E+09,2.343524E+10,0.00,0.00,0.00,0.00,2.057241E+09,1.074751E+09
,Minimum of Months,1.324172E+09,5.244751E+08,1.785147E+09,0.00,0.00,0.00,0.00,440599.73,1010696.25
,Maximum of Months,1.582270E+09,6.018866E+08,2.051689E+09,0.00,0.00,0.00,0.00,5.073378E+08,3.274755E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,2.264908E+09,9.050554E+08,3.059835E+09,0.00,0.00,0.00,0.00,660655.78,6.087575E+08
,February,2.054815E+09,8.019810E+08,2.770126E+09,0.00,0.00,0.00,0.00,10943643.82,2.981542E+08
,March,2.455324E+09,9.311463E+08,3.183736E+09,0.00,0.00,0.00,0.00,71467917.00,1.993605E+08
,April,2.178695E+09,8.236012E+08,2.954668E+09,0.00,0.00,0.00,0.00,3.571424E+08,42674432.00
,May,2.360116E+09,8.710513E+08,3.121785E+09,0.00,0.00,0.00,0.00,6.685890E+08,7620298.09
,June,2.353557E+09,8.615082E+08,3.065845E+09,0.00,0.00,0.00,0.00,7.724870E+08,1726690.30
,July,2.185254E+09,8.300825E+08,3.009937E+09,0.00,0.00,0.00,0.00,4.384552E+08,1389766.11
,August,2.455324E+09,9.370921E+08,3.183736E+09,0.00,0.00,0.00,0.00,2.938060E+08,1477991.68
,September,2.178695E+09,8.323364E+08,2.953326E+09,0.00,0.00,0.00,0.00,2.954223E+08,3449892.13
,October,2.264908E+09,8.790468E+08,3.060506E+09,0.00,0.00,0.00,0.00,1.765013E+08,14901953.10
,November,2.242796E+09,8.864365E+08,2.993183E+09,0.00,0.00,0.00,0.00,19454047.70,1.714132E+08
,December,2.185254E+09,8.792984E+08,3.009266E+09,0.00,0.00,0.00,0.00,762154.07,5.651928E+08
,,,,,,,,,,
,Annual Sum or Average,2.717965E+10,1.043864E+10,3.636595E+10,0.00,0.00,0.00,0.00,3.105691E+09,1.916119E+09
,Minimum of Months,2.054815E+09,8.019810E+08,2.770126E+09,0.00,0.00,0.00,0.00,660655.78,1389766.11
,Maximum of Months,2.455324E+09,9.370921E+08,3.183736E+09,0.00,0.00,0.00,0.00,7.724870E+08,6.087575E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,1.459561E+09,5.942271E+08,1.971831E+09,0.00,0.00,0.00,0.00,442543.09,3.427681E+08
,February,1.324172E+09,5.211355E+08,1.785136E+09,0.00,0.00,0.00,0.00,9299808.95,1.826122E+08
,March,1.582270E+09,6.031809E+08,2.051676E+09,0.00,0.00,0.00,0.00,49235217.33,1.338296E+08
,April,1.404003E+09,5.302926E+08,1.904059E+09,0.00,0.00,0.00,0.00,2.290810E+08,34611003.91
,May,1.520915E+09,5.573752E+08,2.011753E+09,0.00,0.00,0.00,0.00,4.278646E+08,6497701.60
,June,1.516689E+09,5.499863E+08,1.975704E+09,0.00,0.00,0.00,0.00,5.012181E+08,1355190.56
,July,1.408230E+09,5.344323E+08,1.939676E+09,0.00,0.00,0.00,0.00,2.798601E+08,2014887.29
,August,1.582270E+09,6.082151E+08,2.051676E+09,0.00,0.00,0.00,0.00,1.862788E+08,1500683.93
,September,1.404003E+09,5.391760E+08,1.903194E+09,0.00,0.00,0.00,0.00,1.930026E+08,2906345.12
,October,1.459561E+09,5.752316E+08,1.972263E+09,0.00,0.00,0.00,0.00,1.204462E+08,8195344.68
,November,1.445311E+09,5.785388E+08,1.928879E+09,0.00,0.00,0.00,0.00,14039975.46,96602934.26
,December,1.408230E+09,5.758480E+08,1.939243E+09,0.00,0.00,0.00,0.00,850345.77,3.313163E+08
,,,,,,,,,,
,Annual Sum or Average,1.751521E+10,6.767639E+09,2.343509E+10,0.00,0.00,0.00,0.00,2.011619E+09,1.144210E+09
,Minimum of Months,1.324172E+09,5.211355E+08,1.785136E+09,0.00,0.00,0.00,0.00,442543.09,1355190.56
,Maximum of Months,1.582270E+09,6.082151E+08,2.051676E+09,0.00,0.00,0.00,0.00,5.012181E+08,3.427681E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

