Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,2.616169E+08,3.025727E+08,5.219145E+09,0.00,0.00,0.00,0.00,0.00,0.00
,February,2.373493E+08,2.744559E+08,9.428133E+09,0.00,0.00,0.00,0.00,0.00,0.00
,March,2.836116E+08,3.261299E+08,1.566445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,2.516585E+08,2.913006E+08,2.018210E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,2.726143E+08,3.143513E+08,5.226160E+09,0.00,0.00,0.00,0.00,0.00,0.00
,June,2.718566E+08,3.128314E+08,1.010859E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,2.524161E+08,2.928205E+08,1.566445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,2.836116E+08,3.261299E+08,2.085554E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,2.516585E+08,2.913006E+08,5.057801E+09,0.00,0.00,0.00,0.00,0.00,0.00
,October,2.616169E+08,3.025727E+08,1.044531E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,2.590627E+08,2.990265E+08,1.515236E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,2.524161E+08,2.928205E+08,2.087658E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,3.139489E+09,3.626313E+09,1.538806E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,2.373493E+08,2.744559E+08,5.057801E+09,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2.836116E+08,3.261299E+08,2.087658E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,2.616169E+08,3.025727E+08,5.219145E+09,0.00,0.00,0.00,0.00,0.00,0.00
,February,2.373493E+08,2.744559E+08,9.428133E+09,0.00,0.00,0.00,0.00,0.00,0.00
,March,2.836116E+08,3.261299E+08,1.566445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,2.516585E+08,2.913006E+08,2.018210E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,2.726143E+08,3.143513E+08,5.226160E+09,0.00,0.00,0.00,0.00,0.00,0.00
,June,2.718566E+08,3.128314E+08,1.010859E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,2.524161E+08,2.928205E+08,1.566445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,2.836116E+08,3.261299E+08,2.085554E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,2.516585E+08,2.913006E+08,5.057801E+09,0.00,0.00,0.00,0.00,0.00,0.00
,October,2.616169E+08,3.025727E+08,1.044531E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,2.590627E+08,2.990265E+08,1.515236E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,2.524161E+08,2.928205E+08,2.087658E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,3.139489E+09,3.626313E+09,1.538806E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,2.373493E+08,2.744559E+08,5.057801E+09,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2.836116E+08,3.261299E+08,2.087658E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,2.616169E+08,3.025727E+08,5.219145E+09,0.00,0.00,0.00,0.00,0.00,0.00
,February,2.373493E+08,2.744559E+08,9.428133E+09,0.00,0.00,0.00,0.00,0.00,0.00
,March,2.836116E+08,3.261299E+08,1.566445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,2.516585E+08,2.913006E+08,2.018210E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,2.726143E+08,3.143513E+08,5.226160E+09,0.00,0.00,0.00,0.00,0.00,0.00
,June,2.718566E+08,3.128314E+08,1.010859E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,2.524161E+08,2.928205E+08,1.566445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,2.836116E+08,3.261299E+08,2.085554E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,2.516585E+08,2.913006E+08,5.057801E+09,0.00,0.00,0.00,0.00,0.00,0.00
,October,2.616169E+08,3.025727E+08,1.044531E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,2.590627E+08,2.990265E+08,1.515236E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,2.524161E+08,2.928205E+08,2.087658E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,3.139489E+09,3.626313E+09,1.538806E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,2.373493E+08,2.744559E+08,5.057801E+09,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2.836116E+08,3.261299E+08,2.087658E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,5.663211E+09,3.972588E+09,2.542019E+11,0.00,0.00,0.00,0.00,0.00,0.00
,February,5.137892E+09,3.603432E+09,4.592035E+11,0.00,0.00,0.00,0.00,0.00,0.00
,March,6.139330E+09,4.281885E+09,7.629475E+11,0.00,0.00,0.00,0.00,0.00,0.00
,April,5.447642E+09,3.824594E+09,9.829825E+11,0.00,0.00,0.00,0.00,0.00,0.00
,May,5.901271E+09,4.127237E+09,2.545436E+11,0.00,0.00,0.00,0.00,0.00,0.00
,June,5.884871E+09,4.107284E+09,4.923454E+11,0.00,0.00,0.00,0.00,0.00,0.00
,July,5.464042E+09,3.844547E+09,7.629475E+11,0.00,0.00,0.00,0.00,0.00,0.00
,August,6.139330E+09,4.281885E+09,1.015783E+12,0.00,0.00,0.00,0.00,0.00,0.00
,September,5.447642E+09,3.824594E+09,2.463435E+11,0.00,0.00,0.00,0.00,0.00,0.00
,October,5.663211E+09,3.972588E+09,5.087455E+11,0.00,0.00,0.00,0.00,0.00,0.00
,November,5.607921E+09,3.926028E+09,7.380056E+11,0.00,0.00,0.00,0.00,0.00,0.00
,December,5.464042E+09,3.844547E+09,1.016808E+12,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,6.796041E+10,4.761121E+10,7.494857E+12,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,5.137892E+09,3.603432E+09,2.463435E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,6.139330E+09,4.281885E+09,1.016808E+12,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,414412.31,4.711963E+08
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9411234.16,2.243780E+08
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,49469670.22,1.443418E+08
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.416178E+08,29969438.04
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.502936E+08,6900542.02
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.161226E+08,1738332.82
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.014338E+08,824382.64
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.993074E+08,315163.67
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.062452E+08,2120554.64
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.229449E+08,9265837.89
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,12030107.15,1.243671E+08
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,433871.05,4.444417E+08
,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.109725E+09,1.459859E+09
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,414412.31,315163.67
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.161226E+08,4.711963E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,780388.45,7.842915E+08
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,20674631.36,3.791468E+08
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,91458692.81,2.548182E+08
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.437615E+08,54769211.27
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,8.140056E+08,11245936.88
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9.321872E+08,3020577.76
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.550717E+08,801528.99
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.695860E+08,122915.94
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.771107E+08,3369236.53
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.238693E+08,16818200.26
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,23355817.51,2.064181E+08
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1786127.40,7.320071E+08
,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.853648E+09,2.446829E+09
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,780388.45,122915.94
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9.321872E+08,7.842915E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,627234.36,7.397524E+08
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15312704.60,3.735502E+08
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,75022709.59,2.378314E+08
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.744892E+08,53286628.03
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9.162404E+08,12203032.70
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.033190E+09,3229123.94
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.782877E+08,2277525.15
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.786599E+08,2980221.04
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.812396E+08,3399000.33
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.265070E+08,15498221.86
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,19480172.43,1.976534E+08
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1366096.34,7.030832E+08
,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.100423E+09,2.344744E+09
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,627234.36,2277525.15
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.033190E+09,7.397524E+08


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,26748.32,02-JAN-10:19,14744.03,02-JAN-08:19,13457.54,01-JAN-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,February,26748.32,01-FEB-10:19,14744.03,01-FEB-08:19,13457.54,01-FEB-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,March,26748.32,01-MAR-10:19,14744.03,01-MAR-08:19,13457.54,01-MAR-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,April,26748.32,03-APR-09:19,14744.03,03-APR-07:20,13457.54,01-APR-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,26748.32,01-MAY-09:19,14744.03,01-MAY-07:20,13457.54,01-MAY-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,26748.32,01-JUN-09:19,14744.03,01-JUN-07:20,13457.54,01-JUN-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,26748.32,03-JUL-09:19,14744.03,03-JUL-07:20,13457.54,01-JUL-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,26748.32,01-AUG-09:19,14744.03,01-AUG-07:20,13457.54,01-AUG-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,26748.32,01-SEP-09:19,14744.03,01-SEP-07:20,13457.54,01-SEP-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,26748.32,02-OCT-09:19,14744.03,02-OCT-07:20,13457.54,01-OCT-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,26748.32,01-NOV-09:19,14744.03,01-NOV-07:20,13457.54,01-NOV-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,26748.32,01-DEC-10:19,14744.03,01-DEC-08:19,13457.54,01-DEC-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,26748.32,,14744.03,,13457.54,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,26748.32,,14744.03,,13457.54,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,24021.87,02-JAN-10:19,13241.18,02-JAN-08:19,17206.63,02-JAN-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,February,24021.87,01-FEB-10:19,13241.18,01-FEB-08:19,17206.63,01-FEB-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,March,24021.87,01-MAR-10:19,13241.18,01-MAR-08:19,17206.63,01-MAR-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,April,24021.87,03-APR-09:19,13241.18,03-APR-07:20,17206.63,03-APR-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,24021.87,01-MAY-09:19,13241.18,01-MAY-07:20,17206.63,01-MAY-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,24021.87,01-JUN-09:19,13241.18,01-JUN-07:20,17206.63,01-JUN-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,24021.87,03-JUL-09:19,13241.18,03-JUL-07:20,17206.63,03-JUL-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,24021.87,01-AUG-09:19,13241.18,01-AUG-07:20,17206.63,01-AUG-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,24021.87,01-SEP-09:19,13241.18,01-SEP-07:20,17206.63,01-SEP-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,24021.87,02-OCT-09:19,13241.18,02-OCT-07:20,17206.63,02-OCT-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,24021.87,01-NOV-09:19,13241.18,01-NOV-07:20,17206.63,01-NOV-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,24021.87,01-DEC-10:19,13241.18,01-DEC-08:19,17206.63,01-DEC-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,24021.87,,13241.18,,17206.63,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,24021.87,,13241.18,,17206.63,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,24021.87,02-JAN-10:19,13241.18,02-JAN-08:19,17206.56,02-JAN-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,February,24021.87,01-FEB-10:19,13241.18,01-FEB-08:19,17206.56,01-FEB-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,March,24021.87,01-MAR-10:19,13241.18,01-MAR-08:19,17206.56,01-MAR-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,April,24021.87,03-APR-09:19,13241.18,03-APR-07:20,17206.56,03-APR-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,24021.87,01-MAY-09:19,13241.18,01-MAY-07:20,17206.56,01-MAY-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,24021.87,01-JUN-09:19,13241.18,01-JUN-07:20,17206.56,01-JUN-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,24021.87,03-JUL-09:19,13241.18,03-JUL-07:20,17206.56,03-JUL-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,24021.87,01-AUG-09:19,13241.18,01-AUG-07:20,17206.56,01-AUG-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,24021.87,01-SEP-09:19,13241.18,01-SEP-07:20,17206.56,01-SEP-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,24021.87,02-OCT-09:19,13241.18,02-OCT-07:20,17206.56,02-OCT-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,24021.87,01-NOV-09:19,13241.18,01-NOV-07:20,17206.56,01-NOV-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,24021.87,01-DEC-10:19,13241.18,01-DEC-08:19,17206.56,01-DEC-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,24021.87,,13241.18,,17206.56,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,24021.87,,13241.18,,17206.56,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,24021.87,02-JAN-10:19,13241.18,02-JAN-08:19,17206.56,02-JAN-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,February,24021.87,01-FEB-10:19,13241.18,01-FEB-08:19,17206.56,01-FEB-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,March,24021.87,01-MAR-10:19,13241.18,01-MAR-08:19,17206.56,01-MAR-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,April,24021.87,03-APR-09:19,13241.18,03-APR-07:20,17206.56,03-APR-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,24021.87,01-MAY-09:19,13241.18,01-MAY-07:20,17206.56,01-MAY-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,24021.87,01-JUN-09:19,13241.18,01-JUN-07:20,17206.56,01-JUN-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,24021.87,03-JUL-09:19,13241.18,03-JUL-07:20,17206.56,03-JUL-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,24021.87,01-AUG-09:19,13241.18,01-AUG-07:20,17206.56,01-AUG-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,24021.87,01-SEP-09:19,13241.18,01-SEP-07:20,17206.56,01-SEP-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,24021.87,02-OCT-09:19,13241.18,02-OCT-07:20,17206.56,02-OCT-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,24021.87,01-NOV-09:19,13241.18,01-NOV-07:20,17206.56,01-NOV-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,24021.87,01-DEC-10:19,13241.18,01-DEC-08:19,17206.56,01-DEC-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,24021.87,,13241.18,,17206.56,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,24021.87,,13241.18,,17206.56,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,3016.19,02-JAN-10:19,1286.13,06-JAN-16:10,2160.55,02-JAN-08:19,0.00,0.00,0.00,0.00,19.18,20-JAN-14:00,380.05,22-JAN-02:00
,February,3016.19,01-FEB-10:19,1154.31,07-FEB-08:19,2160.55,01-FEB-08:19,0.00,0.00,0.00,0.00,82.87,19-FEB-15:00,305.08,11-FEB-03:00
,March,3016.19,01-MAR-10:19,1160.17,13-MAR-07:20,2160.55,01-MAR-08:19,0.00,0.00,0.00,0.00,179.74,18-MAR-17:10,256.55,12-MAR-05:00
,April,3016.19,03-APR-09:19,870.53,03-APR-07:20,2160.55,03-APR-07:20,0.00,0.00,0.00,0.00,674.75,16-APR-15:02,197.51,02-APR-22:06
,May,3016.19,01-MAY-09:19,791.05,01-MAY-07:20,2160.55,01-MAY-07:20,0.00,0.00,0.00,0.00,537.90,19-MAY-21:10,203.27,22-MAY-02:00
,June,3016.19,01-JUN-09:19,865.16,08-JUN-12:39,2160.55,01-JUN-07:20,0.00,0.00,0.00,0.00,643.44,22-JUN-21:10,41.77,09-JUN-02:00
,July,3016.19,03-JUL-09:19,1525.30,27-JUL-07:20,2160.55,03-JUL-07:20,0.00,0.00,0.00,0.00,376.25,09-JUL-16:00,79.38,02-JUL-20:07
,August,3016.19,01-AUG-09:19,1531.62,18-AUG-07:20,2160.55,01-AUG-07:20,0.00,0.00,0.00,0.00,288.31,20-AUG-15:52,41.39,06-AUG-14:28
,September,3016.19,01-SEP-09:19,1088.37,29-SEP-07:20,2160.55,01-SEP-07:20,0.00,0.00,0.00,0.00,294.73,04-SEP-15:02,31.88,21-SEP-23:00
,October,3016.19,02-OCT-09:19,1280.53,04-OCT-07:20,2160.55,02-OCT-07:20,0.00,0.00,0.00,0.00,328.34,09-OCT-15:00,97.18,29-OCT-07:34
,November,3016.19,01-NOV-09:19,1339.55,27-NOV-16:10,2160.55,01-NOV-07:20,0.00,0.00,0.00,0.00,64.90,05-NOV-15:00,209.96,23-NOV-09:39
,December,3016.19,01-DEC-10:19,1372.74,13-DEC-16:10,2160.55,01-DEC-08:19,0.00,0.00,0.00,0.00,34.23,10-DEC-14:08,383.82,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,3016.19,,791.05,,2160.55,,0.00,0.00,0.00,0.00,19.18,,31.88,
,Maximum of Months,3016.19,,1531.62,,2160.55,,0.00,0.00,0.00,0.00,674.75,,383.82,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,1943.74,02-JAN-10:19,844.66,06-JAN-16:10,1392.34,02-JAN-08:19,0.00,0.00,0.00,0.00,12.78,20-JAN-14:00,287.34,29-JAN-08:00
,February,1943.74,01-FEB-10:19,748.35,03-FEB-16:10,1392.34,01-FEB-08:19,0.00,0.00,0.00,0.00,52.37,19-FEB-15:00,204.32,11-FEB-03:00
,March,1943.74,01-MAR-10:19,570.57,27-MAR-15:10,1392.34,01-MAR-08:19,0.00,0.00,0.00,0.00,110.60,18-MAR-17:10,230.22,12-MAR-09:16
,April,1943.74,03-APR-09:19,509.78,03-APR-07:20,1392.34,03-APR-07:20,0.00,0.00,0.00,0.00,449.84,16-APR-15:02,135.76,02-APR-22:06
,May,1943.74,01-MAY-09:19,509.78,01-MAY-07:20,1392.34,01-MAY-07:20,0.00,0.00,0.00,0.00,357.57,19-MAY-21:10,134.45,22-MAY-02:00
,June,1943.74,01-JUN-09:19,592.10,07-JUN-15:49,1392.34,01-JUN-07:20,0.00,0.00,0.00,0.00,428.71,22-JUN-21:10,50.97,25-JUN-09:37
,July,1943.74,03-JUL-09:19,970.49,27-JUL-07:20,1392.34,03-JUL-07:20,0.00,0.00,0.00,0.00,250.35,09-JUL-16:00,52.61,02-JUL-20:07
,August,1943.74,01-AUG-09:19,986.38,18-AUG-07:20,1392.34,01-AUG-07:20,0.00,0.00,0.00,0.00,193.58,20-AUG-15:52,24.95,06-AUG-11:47
,September,1943.74,01-SEP-09:19,693.52,29-SEP-15:10,1392.34,01-SEP-07:20,0.00,0.00,0.00,0.00,191.36,04-SEP-15:02,39.16,04-SEP-08:38
,October,1943.74,02-OCT-09:19,579.81,04-OCT-07:20,1392.34,02-OCT-07:20,0.00,0.00,0.00,0.00,214.74,09-OCT-15:00,79.81,29-OCT-07:34
,November,1943.74,01-NOV-09:19,877.82,15-NOV-16:10,1392.34,01-NOV-07:20,0.00,0.00,0.00,0.00,36.67,05-NOV-15:00,185.00,23-NOV-09:39
,December,1943.74,01-DEC-10:19,904.50,13-DEC-16:10,1392.34,01-DEC-08:19,0.00,0.00,0.00,0.00,12.61,10-DEC-15:07,251.23,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,1943.74,,509.78,,1392.34,,0.00,0.00,0.00,0.00,12.61,,24.95,
,Maximum of Months,1943.74,,986.38,,1392.34,,0.00,0.00,0.00,0.00,449.84,,287.34,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,3016.25,02-JAN-10:19,923.66,02-JAN-17:50,2160.58,02-JAN-08:19,0.00,0.00,0.00,0.00,19.16,20-JAN-14:00,478.87,15-JAN-11:39
,February,3016.25,01-FEB-10:19,923.66,01-FEB-17:10,2160.58,01-FEB-08:19,0.00,0.00,0.00,0.00,54.20,19-FEB-16:16,326.81,11-FEB-03:00
,March,3016.25,01-MAR-10:19,912.25,13-MAR-07:20,2160.58,01-MAR-08:19,0.00,0.00,0.00,0.00,151.50,18-MAR-17:16,267.51,12-MAR-09:16
,April,3016.25,03-APR-09:19,883.99,03-APR-07:20,2160.58,03-APR-07:20,0.00,0.00,0.00,0.00,674.75,16-APR-15:02,214.07,02-APR-22:06
,May,3016.25,01-MAY-09:19,847.26,01-MAY-07:20,2160.58,01-MAY-07:20,0.00,0.00,0.00,0.00,537.84,19-MAY-21:10,197.33,22-MAY-02:00
,June,3016.25,01-JUN-09:19,879.28,08-JUN-07:20,2160.58,01-JUN-07:20,0.00,0.00,0.00,0.00,644.29,22-JUN-21:10,38.74,09-JUN-02:00
,July,3016.25,03-JUL-09:19,1533.27,27-JUL-07:20,2160.58,03-JUL-07:20,0.00,0.00,0.00,0.00,376.55,09-JUL-16:00,80.06,02-JUL-20:07
,August,3016.25,01-AUG-09:19,1531.65,18-AUG-07:20,2160.58,01-AUG-07:20,0.00,0.00,0.00,0.00,281.96,20-AUG-15:52,46.00,06-AUG-14:28
,September,3016.25,01-SEP-09:19,927.13,21-SEP-07:20,2160.58,01-SEP-07:20,0.00,0.00,0.00,0.00,289.62,04-SEP-15:02,34.87,04-SEP-06:36
,October,3016.25,02-OCT-09:19,1218.58,04-OCT-07:20,2160.58,02-OCT-07:20,0.00,0.00,0.00,0.00,317.32,09-OCT-15:08,113.48,29-OCT-07:34
,November,3016.25,01-NOV-09:19,923.66,06-NOV-17:40,2160.58,01-NOV-07:20,0.00,0.00,0.00,0.00,47.23,05-NOV-15:00,297.05,19-NOV-10:16
,December,3016.25,01-DEC-10:19,1221.34,13-DEC-16:10,2160.58,01-DEC-08:19,0.00,0.00,0.00,0.00,14.13,09-DEC-15:00,397.39,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,3016.25,,847.26,,2160.58,,0.00,0.00,0.00,0.00,14.13,,34.87,
,Maximum of Months,3016.25,,1533.27,,2160.58,,0.00,0.00,0.00,0.00,674.75,,478.87,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,1943.74,02-JAN-10:19,825.82,06-JAN-08:19,1392.33,02-JAN-08:19,0.00,0.00,0.00,0.00,12.78,20-JAN-14:00,277.95,22-JAN-02:00
,February,1943.74,01-FEB-10:19,788.48,07-FEB-08:19,1392.33,01-FEB-08:19,0.00,0.00,0.00,0.00,34.87,19-FEB-16:13,240.21,11-FEB-03:00
,March,1943.74,01-MAR-10:19,807.86,13-MAR-07:20,1392.33,01-MAR-08:19,0.00,0.00,0.00,0.00,98.95,18-MAR-17:15,210.39,12-MAR-05:00
,April,1943.74,03-APR-09:19,698.32,03-APR-07:20,1392.33,03-APR-07:20,0.00,0.00,0.00,0.00,449.84,16-APR-15:04,180.32,02-APR-22:06
,May,1943.74,01-MAY-09:19,557.76,01-MAY-07:20,1392.33,01-MAY-07:20,0.00,0.00,0.00,0.00,354.20,19-MAY-21:10,156.24,22-MAY-02:00
,June,1943.74,01-JUN-09:19,583.78,08-JUN-07:20,1392.33,01-JUN-07:20,0.00,0.00,0.00,0.00,423.30,22-JUN-21:10,40.81,09-JUN-02:00
,July,1943.74,03-JUL-09:19,992.61,27-JUL-07:20,1392.33,03-JUL-07:20,0.00,0.00,0.00,0.00,244.12,09-JUL-16:00,87.66,02-JUL-20:07
,August,1943.74,01-AUG-09:19,990.36,14-AUG-07:20,1392.33,01-AUG-07:20,0.00,0.00,0.00,0.00,186.74,20-AUG-15:07,53.74,06-AUG-14:08
,September,1943.74,01-SEP-09:19,833.75,21-SEP-07:20,1392.33,01-SEP-07:20,0.00,0.00,0.00,0.00,192.76,04-SEP-12:42,31.53,04-SEP-06:36
,October,1943.74,02-OCT-09:19,889.63,06-OCT-07:20,1392.33,02-OCT-07:20,0.00,0.00,0.00,0.00,211.55,09-OCT-15:08,76.88,29-OCT-07:34
,November,1943.74,01-NOV-09:19,809.80,03-NOV-07:20,1392.33,01-NOV-07:20,0.00,0.00,0.00,0.00,33.98,05-NOV-14:31,165.97,23-NOV-09:50
,December,1943.74,01-DEC-10:19,742.06,15-DEC-08:19,1392.33,01-DEC-08:19,0.00,0.00,0.00,0.00,9.42,09-DEC-15:00,297.01,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,1943.74,,557.76,,1392.33,,0.00,0.00,0.00,0.00,9.42,,31.53,
,Maximum of Months,1943.74,,992.61,,1392.33,,0.00,0.00,0.00,0.00,449.84,,297.01,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,3016.19,02-JAN-10:19,1279.63,06-JAN-16:10,2160.55,02-JAN-08:19,0.00,0.00,0.00,0.00,43.61,20-JAN-14:00,718.57,22-JAN-02:00
,February,3016.19,01-FEB-10:19,1144.12,07-FEB-08:19,2160.55,01-FEB-08:19,0.00,0.00,0.00,0.00,252.52,19-FEB-15:06,623.16,11-FEB-03:00
,March,3016.19,01-MAR-10:19,1148.11,13-MAR-07:20,2160.55,01-MAR-08:19,0.00,0.00,0.00,0.00,482.13,12-MAR-15:18,532.70,12-MAR-05:00
,April,3016.19,03-APR-09:19,860.15,03-APR-07:20,2160.55,03-APR-07:20,0.00,0.00,0.00,0.00,1596.04,16-APR-15:01,454.46,02-APR-22:00
,May,3016.19,01-MAY-09:19,791.05,01-MAY-07:20,2160.55,01-MAY-07:20,0.00,0.00,0.00,0.00,1246.61,19-MAY-21:10,419.53,22-MAY-02:00
,June,3016.19,01-JUN-09:19,854.16,08-JUN-12:39,2160.55,01-JUN-07:20,0.00,0.00,0.00,0.00,1492.98,22-JUN-21:10,72.22,09-JUN-02:00
,July,3016.19,03-JUL-09:19,1523.68,27-JUL-07:20,2160.55,03-JUL-07:20,0.00,0.00,0.00,0.00,873.07,09-JUL-16:00,177.56,02-JUL-20:07
,August,3016.19,01-AUG-09:19,1530.22,18-AUG-07:20,2160.55,01-AUG-07:20,0.00,0.00,0.00,0.00,681.91,20-AUG-15:03,68.37,06-AUG-11:57
,September,3016.19,01-SEP-09:19,1078.74,29-SEP-07:20,2160.55,01-SEP-07:20,0.00,0.00,0.00,0.00,675.41,04-SEP-12:33,71.37,04-SEP-06:24
,October,3016.19,02-OCT-09:19,1275.31,04-OCT-07:20,2160.55,02-OCT-07:20,0.00,0.00,0.00,0.00,774.78,09-OCT-15:02,209.42,29-OCT-07:53
,November,3016.19,01-NOV-09:19,1334.08,27-NOV-16:10,2160.55,01-NOV-07:20,0.00,0.00,0.00,0.00,196.47,23-NOV-14:00,416.24,23-NOV-09:06
,December,3016.19,01-DEC-10:19,1368.90,13-DEC-16:10,2160.55,01-DEC-08:19,0.00,0.00,0.00,0.00,169.23,10-DEC-14:00,755.25,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,3016.19,,791.05,,2160.55,,0.00,0.00,0.00,0.00,43.61,,68.37,
,Maximum of Months,3016.19,,1530.22,,2160.55,,0.00,0.00,0.00,0.00,1596.04,,755.25,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,1858.99,02-JAN-08:19,840.57,06-JAN-16:10,1392.34,02-JAN-08:19,0.00,0.00,0.00,0.00,28.80,20-JAN-15:15,591.13,29-JAN-08:00
,February,1858.99,01-FEB-08:19,741.85,03-FEB-16:10,1392.34,01-FEB-08:19,0.00,0.00,0.00,0.00,144.39,19-FEB-15:06,442.47,11-FEB-03:00
,March,1858.99,01-MAR-08:19,565.50,27-MAR-15:10,1392.34,01-MAR-08:19,0.00,0.00,0.00,0.00,247.64,18-MAR-17:10,538.18,12-MAR-08:06
,April,1858.99,03-APR-07:20,509.78,03-APR-07:20,1392.34,03-APR-07:20,0.00,0.00,0.00,0.00,1046.31,16-APR-15:04,351.36,02-APR-22:00
,May,1858.99,01-MAY-07:20,509.78,01-MAY-07:20,1392.34,01-MAY-07:20,0.00,0.00,0.00,0.00,827.44,19-MAY-21:10,288.82,22-MAY-02:00
,June,1858.99,01-JUN-07:20,588.13,07-JUN-15:49,1392.34,01-JUN-07:20,0.00,0.00,0.00,0.00,993.44,22-JUN-21:10,144.10,25-JUN-09:28
,July,1858.99,03-JUL-07:20,968.11,27-JUL-07:20,1392.34,03-JUL-07:20,0.00,0.00,0.00,0.00,579.48,09-JUL-16:00,134.84,02-JUL-20:07
,August,1858.99,01-AUG-07:20,984.16,18-AUG-07:20,1392.34,01-AUG-07:20,0.00,0.00,0.00,0.00,456.86,20-AUG-15:02,61.28,06-AUG-11:57
,September,1858.99,01-SEP-07:20,683.25,29-SEP-15:10,1392.34,01-SEP-07:20,0.00,0.00,0.00,0.00,439.61,04-SEP-15:52,91.86,04-SEP-08:28
,October,1858.99,02-OCT-07:20,576.46,04-OCT-07:20,1392.34,02-OCT-07:20,0.00,0.00,0.00,0.00,501.66,09-OCT-15:02,190.44,29-OCT-07:53
,November,1858.99,01-NOV-07:20,874.53,15-NOV-16:10,1392.34,01-NOV-07:20,0.00,0.00,0.00,0.00,83.45,05-NOV-15:00,442.39,19-NOV-09:00
,December,1858.99,01-DEC-08:19,900.19,13-DEC-16:10,1392.34,01-DEC-08:19,0.00,0.00,0.00,0.00,51.80,10-DEC-14:50,522.84,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,1858.99,,509.78,,1392.34,,0.00,0.00,0.00,0.00,28.80,,61.28,
,Maximum of Months,1858.99,,984.16,,1392.34,,0.00,0.00,0.00,0.00,1046.31,,591.13,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,3016.25,02-JAN-10:19,923.66,02-JAN-17:50,2160.58,02-JAN-08:19,0.00,0.00,0.00,0.00,43.59,20-JAN-14:00,1105.87,15-JAN-11:06
,February,3016.25,01-FEB-10:19,923.66,01-FEB-17:10,2160.58,01-FEB-08:19,0.00,0.00,0.00,0.00,135.26,19-FEB-15:00,726.86,11-FEB-03:00
,March,3016.25,01-MAR-10:19,904.57,13-MAR-07:20,2160.58,01-MAR-08:19,0.00,0.00,0.00,0.00,347.92,18-MAR-17:16,594.00,12-MAR-05:00
,April,3016.25,03-APR-09:19,874.79,03-APR-07:20,2160.58,03-APR-07:20,0.00,0.00,0.00,0.00,1582.55,16-APR-15:02,518.25,02-APR-22:00
,May,3016.25,01-MAY-09:19,791.06,01-MAY-07:20,2160.58,01-MAY-07:20,0.00,0.00,0.00,0.00,1246.78,19-MAY-21:10,418.17,22-MAY-02:00
,June,3016.25,01-JUN-09:19,870.49,08-JUN-07:20,2160.58,01-JUN-07:20,0.00,0.00,0.00,0.00,1495.59,22-JUN-21:10,71.70,09-JUN-02:00
,July,3016.25,03-JUL-09:19,1531.72,27-JUL-07:20,2160.58,03-JUL-07:20,0.00,0.00,0.00,0.00,874.23,09-JUL-16:00,174.28,02-JUL-20:07
,August,3016.25,01-AUG-09:19,1530.25,18-AUG-07:20,2160.58,01-AUG-07:20,0.00,0.00,0.00,0.00,683.03,20-AUG-15:03,91.89,06-AUG-14:37
,September,3016.25,01-SEP-09:19,921.72,21-SEP-07:20,2160.58,01-SEP-07:20,0.00,0.00,0.00,0.00,651.09,04-SEP-15:52,92.22,04-SEP-06:24
,October,3016.25,02-OCT-09:19,1192.35,04-OCT-07:20,2160.58,02-OCT-07:20,0.00,0.00,0.00,0.00,734.41,09-OCT-15:08,268.99,29-OCT-07:53
,November,3016.25,01-NOV-09:19,923.66,06-NOV-17:40,2160.58,01-NOV-07:20,0.00,0.00,0.00,0.00,107.10,05-NOV-15:00,695.95,19-NOV-09:00
,December,3016.25,01-DEC-10:19,1215.77,13-DEC-16:10,2160.58,01-DEC-08:19,0.00,0.00,0.00,0.00,31.33,09-DEC-15:00,853.81,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,3016.25,,791.06,,2160.58,,0.00,0.00,0.00,0.00,31.33,,71.70,
,Maximum of Months,3016.25,,1531.72,,2160.58,,0.00,0.00,0.00,0.00,1582.55,,1105.87,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,1943.74,02-JAN-10:19,820.85,06-JAN-08:19,1392.33,02-JAN-08:19,0.00,0.00,0.00,0.00,29.07,20-JAN-14:00,507.53,22-JAN-02:00
,February,1943.74,01-FEB-10:19,782.37,07-FEB-08:19,1392.33,01-FEB-08:19,0.00,0.00,0.00,0.00,114.15,19-FEB-13:00,470.19,11-FEB-03:00
,March,1943.74,01-MAR-10:19,803.68,13-MAR-07:20,1392.33,01-MAR-08:19,0.00,0.00,0.00,0.00,228.39,18-MAR-17:15,404.22,12-MAR-05:00
,April,1943.74,03-APR-09:19,690.89,03-APR-07:20,1392.33,03-APR-07:20,0.00,0.00,0.00,0.00,1046.31,16-APR-15:05,368.47,02-APR-22:00
,May,1943.74,01-MAY-09:19,552.81,01-MAY-07:20,1392.33,01-MAY-07:20,0.00,0.00,0.00,0.00,823.88,19-MAY-21:10,309.66,22-MAY-02:00
,June,1943.74,01-JUN-09:19,579.98,08-JUN-07:20,1392.33,01-JUN-07:20,0.00,0.00,0.00,0.00,986.79,22-JUN-21:10,54.13,09-JUN-02:00
,July,1943.74,03-JUL-09:19,990.53,27-JUL-07:20,1392.33,03-JUL-07:20,0.00,0.00,0.00,0.00,568.65,09-JUL-16:00,175.26,02-JUL-20:07
,August,1943.74,01-AUG-09:19,988.20,14-AUG-07:20,1392.33,01-AUG-07:20,0.00,0.00,0.00,0.00,431.41,20-AUG-15:07,84.17,06-AUG-14:37
,September,1943.74,01-SEP-09:19,827.38,21-SEP-07:20,1392.33,01-SEP-07:20,0.00,0.00,0.00,0.00,457.31,04-SEP-12:33,73.72,04-SEP-06:24
,October,1943.74,02-OCT-09:19,884.70,06-OCT-07:20,1392.33,02-OCT-07:20,0.00,0.00,0.00,0.00,497.09,09-OCT-15:02,155.76,29-OCT-06:00
,November,1943.74,01-NOV-09:19,805.69,03-NOV-07:20,1392.33,01-NOV-07:20,0.00,0.00,0.00,0.00,79.57,05-NOV-15:52,304.69,23-NOV-09:06
,December,1943.74,01-DEC-10:19,744.68,13-DEC-16:10,1392.33,01-DEC-08:19,0.00,0.00,0.00,0.00,31.32,10-DEC-13:00,544.32,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,1943.74,,552.81,,1392.33,,0.00,0.00,0.00,0.00,29.07,,54.13,
,Maximum of Months,1943.74,,990.53,,1392.33,,0.00,0.00,0.00,0.00,1046.31,,544.32,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,3016.19,02-JAN-10:19,1279.32,06-JAN-16:10,2160.55,02-JAN-08:19,0.00,0.00,0.00,0.00,100.91,01-JAN-13:00,752.06,22-JAN-02:00
,February,3016.19,01-FEB-10:19,1143.61,07-FEB-08:19,2160.55,01-FEB-08:19,0.00,0.00,0.00,0.00,288.84,26-FEB-10:00,697.50,11-FEB-03:00
,March,3016.19,01-MAR-10:19,1147.81,13-MAR-07:20,2160.55,01-MAR-08:19,0.00,0.00,0.00,0.00,593.20,12-MAR-14:00,589.74,12-MAR-05:00
,April,3016.19,03-APR-09:19,859.92,03-APR-07:20,2160.55,03-APR-07:20,0.00,0.00,0.00,0.00,1932.47,16-APR-15:04,581.42,02-APR-22:00
,May,3016.19,01-MAY-09:19,791.05,01-MAY-07:20,2160.55,01-MAY-07:20,0.00,0.00,0.00,0.00,1530.02,19-MAY-21:10,498.13,22-MAY-02:00
,June,3016.19,01-JUN-09:19,853.97,08-JUN-12:39,2160.55,01-JUN-07:20,0.00,0.00,0.00,0.00,1834.59,22-JUN-21:10,76.76,09-JUN-02:00
,July,3016.19,03-JUL-09:19,1523.40,27-JUL-07:20,2160.55,03-JUL-07:20,0.00,0.00,0.00,0.00,1065.69,09-JUL-16:00,287.57,02-JUL-20:07
,August,3016.19,01-AUG-09:19,1529.94,18-AUG-07:20,2160.55,01-AUG-07:20,0.00,0.00,0.00,0.00,819.36,20-AUG-15:52,130.15,06-AUG-14:47
,September,3016.19,01-SEP-09:19,1077.89,29-SEP-07:20,2160.55,01-SEP-07:20,0.00,0.00,0.00,0.00,837.33,04-SEP-16:13,107.79,04-SEP-05:04
,October,3016.19,02-OCT-09:19,1274.59,04-OCT-07:20,2160.55,02-OCT-07:20,0.00,0.00,0.00,0.00,884.88,14-OCT-17:10,238.98,29-OCT-07:06
,November,3016.19,01-NOV-09:19,1333.91,27-NOV-16:10,2160.55,01-NOV-07:20,0.00,0.00,0.00,0.00,279.73,23-NOV-14:00,444.58,23-NOV-07:00
,December,3016.19,01-DEC-10:19,1368.38,13-DEC-16:10,2160.55,01-DEC-08:19,0.00,0.00,0.00,0.00,237.47,10-DEC-14:08,936.91,21-DEC-05:40
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,3016.19,,791.05,,2160.55,,0.00,0.00,0.00,0.00,100.91,,76.76,
,Maximum of Months,3016.19,,1529.94,,2160.55,,0.00,0.00,0.00,0.00,1932.47,,936.91,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,1943.74,02-JAN-10:19,840.42,06-JAN-16:10,1392.34,02-JAN-08:19,0.00,0.00,0.00,0.00,34.97,20-JAN-14:00,621.43,29-JAN-08:00
,February,1943.74,01-FEB-10:19,741.73,03-FEB-16:10,1392.34,01-FEB-08:19,0.00,0.00,0.00,0.00,162.78,19-FEB-15:50,499.44,11-FEB-03:00
,March,1943.74,01-MAR-10:19,565.33,27-MAR-15:10,1392.34,01-MAR-08:19,0.00,0.00,0.00,0.00,293.19,18-MAR-17:10,631.55,12-MAR-08:06
,April,1943.74,03-APR-09:19,509.78,03-APR-07:20,1392.34,03-APR-07:20,0.00,0.00,0.00,0.00,1293.38,16-APR-15:02,439.84,02-APR-22:00
,May,1943.74,01-MAY-09:19,509.78,01-MAY-07:20,1392.34,01-MAY-07:20,0.00,0.00,0.00,0.00,1015.75,19-MAY-21:10,342.16,22-MAY-02:00
,June,1943.74,01-JUN-09:19,588.02,07-JUN-15:49,1392.34,01-JUN-07:20,0.00,0.00,0.00,0.00,1220.96,22-JUN-21:10,183.60,25-JUN-09:37
,July,1943.74,03-JUL-09:19,967.92,27-JUL-07:20,1392.34,03-JUL-07:20,0.00,0.00,0.00,0.00,707.36,09-JUL-16:00,203.64,02-JUL-20:07
,August,1943.74,01-AUG-09:19,983.98,18-AUG-07:20,1392.34,01-AUG-07:20,0.00,0.00,0.00,0.00,534.78,20-AUG-15:52,95.09,06-AUG-14:47
,September,1943.74,01-SEP-09:19,682.76,29-SEP-15:10,1392.34,01-SEP-07:20,0.00,0.00,0.00,0.00,547.82,04-SEP-16:13,122.40,04-SEP-08:48
,October,1943.74,02-OCT-09:19,576.34,04-OCT-07:20,1392.34,02-OCT-07:20,0.00,0.00,0.00,0.00,579.46,09-OCT-15:00,227.80,29-OCT-07:06
,November,1943.74,01-NOV-09:19,874.40,15-NOV-16:10,1392.34,01-NOV-07:20,0.00,0.00,0.00,0.00,107.07,05-NOV-14:22,478.91,19-NOV-09:00
,December,1943.74,01-DEC-10:19,899.88,13-DEC-16:10,1392.34,01-DEC-08:19,0.00,0.00,0.00,0.00,84.10,10-DEC-14:08,639.03,21-DEC-05:21
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,1943.74,,509.78,,1392.34,,0.00,0.00,0.00,0.00,34.97,,95.09,
,Maximum of Months,1943.74,,983.98,,1392.34,,0.00,0.00,0.00,0.00,1293.38,,639.03,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

