Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,3016.25,02-JAN-10:19,923.66,02-JAN-17:50,2160.58,02-JAN-08:19,0.00,0.00,0.00,0.00,52.42,20-JAN-14:00,1197.02,15-JAN-13:06
,February,3016.25,01-FEB-10:19,923.66,01-FEB-17:10,2160.58,01-FEB-08:19,0.00,0.00,0.00,0.00,152.75,19-FEB-16:16,830.87,11-FEB-03:00
,March,3016.25,01-MAR-10:19,904.41,13-MAR-07:20,2160.58,01-MAR-08:19,0.00,0.00,0.00,0.00,423.31,18-MAR-17:15,672.47,12-MAR-08:06
,April,3016.25,03-APR-09:19,874.58,03-APR-07:20,2160.58,03-APR-07:20,0.00,0.00,0.00,0.00,1956.06,16-APR-15:02,650.40,02-APR-22:00
,May,3016.25,01-MAY-09:19,791.06,01-MAY-07:20,2160.58,01-MAY-07:20,0.00,0.00,0.00,0.00,1530.30,19-MAY-21:10,496.21,22-MAY-02:00
,June,3016.25,01-JUN-09:19,870.25,08-JUN-07:20,2160.58,01-JUN-07:20,0.00,0.00,0.00,0.00,1837.85,22-JUN-21:10,76.06,09-JUN-02:00
,July,3016.25,03-JUL-09:19,1531.45,27-JUL-07:20,2160.58,03-JUL-07:20,0.00,0.00,0.00,0.00,1067.19,09-JUL-16:00,284.77,02-JUL-20:07
,August,3016.25,01-AUG-09:19,1529.97,18-AUG-07:20,2160.58,01-AUG-07:20,0.00,0.00,0.00,0.00,791.29,20-AUG-15:02,148.34,06-AUG-14:47
,September,3016.25,01-SEP-09:19,921.52,21-SEP-07:20,2160.58,01-SEP-07:20,0.00,0.00,0.00,0.00,787.98,04-SEP-16:13,133.49,04-SEP-05:04
,October,3016.25,02-OCT-09:19,1191.54,04-OCT-07:20,2160.58,02-OCT-07:20,0.00,0.00,0.00,0.00,859.80,09-OCT-15:58,317.24,29-OCT-07:06
,November,3016.25,01-NOV-09:19,923.66,06-NOV-17:40,2160.58,01-NOV-07:20,0.00,0.00,0.00,0.00,132.71,05-NOV-15:42,758.96,19-NOV-09:00
,December,3016.25,01-DEC-10:19,1215.11,13-DEC-16:10,2160.58,01-DEC-08:19,0.00,0.00,0.00,0.00,36.66,09-DEC-15:00,983.36,20-DEC-01:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,3016.25,,791.06,,2160.58,,0.00,0.00,0.00,0.00,36.66,,76.06,
,Maximum of Months,3016.25,,1531.45,,2160.58,,0.00,0.00,0.00,0.00,1956.06,,1197.02,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,1943.74,02-JAN-10:19,820.65,06-JAN-08:19,1392.33,02-JAN-08:19,0.00,0.00,0.00,0.00,34.97,20-JAN-14:00,554.38,15-JAN-01:00
,February,1943.74,01-FEB-10:19,782.14,07-FEB-08:19,1392.33,01-FEB-08:19,0.00,0.00,0.00,0.00,127.35,26-FEB-10:00,539.23,11-FEB-03:00
,March,1943.74,01-MAR-10:19,803.61,13-MAR-07:20,1392.33,01-MAR-08:19,0.00,0.00,0.00,0.00,278.09,18-MAR-17:15,457.26,12-MAR-05:00
,April,1943.74,03-APR-09:19,690.76,03-APR-07:20,1392.33,03-APR-07:20,0.00,0.00,0.00,0.00,1288.32,16-APR-15:05,457.37,02-APR-22:00
,May,1943.74,01-MAY-09:19,552.71,01-MAY-07:20,1392.33,01-MAY-07:20,0.00,0.00,0.00,0.00,1011.22,19-MAY-21:10,367.46,22-MAY-02:00
,June,1943.74,01-JUN-09:19,579.87,08-JUN-07:20,1392.33,01-JUN-07:20,0.00,0.00,0.00,0.00,1212.63,22-JUN-21:10,60.04,09-JUN-02:00
,July,1943.74,03-JUL-09:19,990.37,27-JUL-07:20,1392.33,03-JUL-07:20,0.00,0.00,0.00,0.00,694.14,09-JUL-16:00,243.74,02-JUL-20:07
,August,1943.74,01-AUG-09:19,988.04,14-AUG-07:20,1392.33,01-AUG-07:20,0.00,0.00,0.00,0.00,527.52,20-AUG-15:07,123.87,06-AUG-14:47
,September,1943.74,01-SEP-09:19,827.01,21-SEP-07:20,1392.33,01-SEP-07:20,0.00,0.00,0.00,0.00,533.69,04-SEP-12:13,100.89,04-SEP-05:04
,October,1943.74,02-OCT-09:19,884.39,06-OCT-07:20,1392.33,02-OCT-07:20,0.00,0.00,0.00,0.00,573.20,09-OCT-15:58,180.43,29-OCT-06:00
,November,1943.74,01-NOV-09:19,805.59,03-NOV-07:20,1392.33,01-NOV-07:20,0.00,0.00,0.00,0.00,93.37,05-NOV-14:22,328.64,23-NOV-07:00
,December,1943.74,01-DEC-10:19,744.23,13-DEC-16:10,1392.33,01-DEC-08:19,0.00,0.00,0.00,0.00,49.82,10-DEC-13:50,627.67,21-DEC-05:21
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,1943.74,,552.71,,1392.33,,0.00,0.00,0.00,0.00,34.97,,60.04,
,Maximum of Months,1943.74,,990.37,,1392.33,,0.00,0.00,0.00,0.00,1288.32,,627.67,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,348.40,02-JAN-10:19,316.63,02-JAN-08:19,1948.61,01-JAN-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,February,348.40,01-FEB-10:19,316.63,01-FEB-08:19,3897.21,01-FEB-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,March,348.40,01-MAR-10:19,316.63,01-MAR-08:19,7794.42,31-MAR-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,April,348.40,03-APR-09:19,316.63,03-APR-07:20,7794.42,01-APR-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,348.40,01-MAY-09:19,316.63,01-MAY-07:20,3897.21,31-MAY-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,348.40,01-JUN-09:19,316.63,01-JUN-07:20,5845.82,30-JUN-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,348.40,03-JUL-09:19,316.63,03-JUL-07:20,7794.42,31-JUL-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,348.40,01-AUG-09:19,316.63,01-AUG-07:20,7794.42,01-AUG-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,348.40,01-SEP-09:19,316.63,01-SEP-07:20,3897.21,30-SEP-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,348.40,02-OCT-09:19,316.63,02-OCT-07:20,5845.82,31-OCT-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,348.40,01-NOV-09:19,316.63,01-NOV-07:20,5845.82,01-NOV-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,348.40,01-DEC-10:19,316.63,01-DEC-08:19,7794.42,01-DEC-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,348.40,,316.63,,1948.61,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,348.40,,316.63,,7794.42,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,348.40,02-JAN-10:19,316.63,02-JAN-08:19,1948.61,01-JAN-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,February,348.40,01-FEB-10:19,316.63,01-FEB-08:19,3897.21,01-FEB-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,March,348.40,01-MAR-10:19,316.63,01-MAR-08:19,7794.42,31-MAR-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,April,348.40,03-APR-09:19,316.63,03-APR-07:20,7794.42,01-APR-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,348.40,01-MAY-09:19,316.63,01-MAY-07:20,3897.21,31-MAY-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,348.40,01-JUN-09:19,316.63,01-JUN-07:20,5845.82,30-JUN-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,348.40,03-JUL-09:19,316.63,03-JUL-07:20,7794.42,31-JUL-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,348.40,01-AUG-09:19,316.63,01-AUG-07:20,7794.42,01-AUG-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,348.40,01-SEP-09:19,316.63,01-SEP-07:20,3897.21,30-SEP-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,348.40,02-OCT-09:19,316.63,02-OCT-07:20,5845.82,31-OCT-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,348.40,01-NOV-09:19,316.63,01-NOV-07:20,5845.82,01-NOV-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,348.40,01-DEC-10:19,316.63,01-DEC-08:19,7794.42,01-DEC-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,348.40,,316.63,,1948.61,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,348.40,,316.63,,7794.42,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,348.40,02-JAN-10:19,316.63,02-JAN-08:19,1948.61,01-JAN-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,February,348.40,01-FEB-10:19,316.63,01-FEB-08:19,3897.21,01-FEB-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,March,348.40,01-MAR-10:19,316.63,01-MAR-08:19,7794.42,31-MAR-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,April,348.40,03-APR-09:19,316.63,03-APR-07:20,7794.42,01-APR-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,348.40,01-MAY-09:19,316.63,01-MAY-07:20,3897.21,31-MAY-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,348.40,01-JUN-09:19,316.63,01-JUN-07:20,5845.82,30-JUN-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,348.40,03-JUL-09:19,316.63,03-JUL-07:20,7794.42,31-JUL-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,348.40,01-AUG-09:19,316.63,01-AUG-07:20,7794.42,01-AUG-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,348.40,01-SEP-09:19,316.63,01-SEP-07:20,3897.21,30-SEP-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,348.40,02-OCT-09:19,316.63,02-OCT-07:20,5845.82,31-OCT-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,348.40,01-NOV-09:19,316.63,01-NOV-07:20,5845.82,01-NOV-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,348.40,01-DEC-10:19,316.63,01-DEC-08:19,7794.42,01-DEC-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,348.40,,316.63,,1948.61,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,348.40,,316.63,,7794.42,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,7541.88,02-JAN-10:19,4157.19,02-JAN-08:19,94908.13,01-JAN-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,February,7541.88,01-FEB-10:19,4157.19,01-FEB-08:19,189816.26,01-FEB-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,March,7541.88,01-MAR-10:19,4157.19,01-MAR-08:19,379632.52,31-MAR-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,April,7541.88,03-APR-09:19,4157.19,03-APR-07:20,379632.52,01-APR-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,7541.88,01-MAY-09:19,4157.19,01-MAY-07:20,189816.26,31-MAY-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,7541.88,01-JUN-09:19,4157.19,01-JUN-07:20,284724.39,30-JUN-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,7541.88,03-JUL-09:19,4157.19,03-JUL-07:20,379632.52,31-JUL-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,7541.88,01-AUG-09:19,4157.19,01-AUG-07:20,379632.52,01-AUG-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,7541.88,01-SEP-09:19,4157.19,01-SEP-07:20,189816.26,30-SEP-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,7541.88,02-OCT-09:19,4157.19,02-OCT-07:20,284724.39,31-OCT-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,7541.88,01-NOV-09:19,4157.19,01-NOV-07:20,284724.39,01-NOV-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,7541.88,01-DEC-10:19,4157.19,01-DEC-08:19,379632.52,01-DEC-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,7541.88,,4157.19,,94908.13,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,7541.88,,4157.19,,379632.52,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,33.33,20-JAN-14:00,882.10,22-JAN-02:00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,169.21,19-FEB-15:00,693.48,11-FEB-03:00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,337.24,18-MAR-17:10,578.81,12-MAR-05:00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1331.87,16-APR-15:08,422.11,02-APR-22:06
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,970.41,19-MAY-21:10,429.43,22-MAY-02:00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1155.15,22-JUN-21:10,78.36,09-JUN-02:00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,736.72,02-JUL-14:00,151.72,02-JUL-20:07
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,569.57,20-AUG-15:07,44.72,06-AUG-11:00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,551.82,03-SEP-12:08,64.44,04-SEP-05:00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,601.93,14-OCT-17:10,213.18,29-OCT-07:45
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,108.11,05-NOV-14:18,492.17,23-NOV-09:03
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,20.26,09-DEC-15:00,872.74,21-DEC-05:21
,,,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,20.26,,44.72,
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1331.87,,882.10,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62.11,20-JAN-14:00,1489.47,22-JAN-02:00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,351.70,19-FEB-15:06,1204.27,11-FEB-03:00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,613.04,18-MAR-17:10,1013.23,12-MAR-05:00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2442.60,16-APR-15:08,746.98,02-APR-22:00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1733.15,19-MAY-21:10,733.50,22-MAY-02:00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2065.56,22-JUN-21:10,130.38,09-JUN-02:00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1365.84,02-JUL-14:00,212.13,02-JUL-20:07
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1076.73,20-AUG-15:07,51.26,06-AUG-11:00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1012.29,03-SEP-12:00,98.45,21-SEP-23:00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1123.65,09-OCT-15:08,374.94,29-OCT-07:00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,206.02,05-NOV-14:18,818.98,23-NOV-09:06
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,109.27,10-DEC-14:00,1469.44,21-DEC-04:00
,,,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62.11,,51.26,
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2442.60,,1489.47,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,52.71,20-JAN-15:00,1303.02,22-JAN-02:00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,298.39,19-FEB-15:50,1116.64,11-FEB-03:00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,616.32,18-MAR-17:10,898.99,28-MAR-21:10
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2410.66,16-APR-15:08,857.51,02-APR-22:00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2047.53,19-MAY-21:10,744.84,22-MAY-02:00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2458.15,22-JUN-21:10,128.74,08-JUN-08:00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1342.49,04-JUL-17:07,453.35,02-JUL-20:07
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,887.53,20-AUG-15:07,230.60,06-AUG-14:47
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,973.85,02-SEP-17:10,109.44,04-SEP-05:04
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1157.76,14-OCT-17:10,350.44,29-OCT-07:06
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,164.79,04-NOV-17:10,773.33,23-NOV-09:06
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,90.65,10-DEC-15:18,1358.79,21-DEC-05:28
,,,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,52.71,,109.44,
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2458.15,,1358.79,


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,105629.03,09-JAN-05:19,0.00,5385.15,121117.90,0.00,0.00,0.00,0.00,0.00,0.00
,February,108628.11,06-FEB-05:19,0.00,2991.75,67287.72,0.00,0.00,0.00,0.00,0.00,0.00
,March,103674.00,13-MAR-04:19,0.00,3590.10,80745.26,0.00,0.00,0.00,0.00,0.00,0.00
,April,101521.56,17-APR-04:19,0.00,4188.45,94202.81,0.00,0.00,0.00,0.00,0.00,0.00
,May,98728.25,29-MAY-17:57,0.00,5385.15,121117.90,0.00,0.00,0.00,0.00,0.00,0.00
,June,101168.36,11-JUN-17:48,0.00,5385.15,121117.90,0.00,0.00,0.00,0.00,0.00,0.00
,July,85564.14,11-JUL-03:09,0.00,3590.10,80745.26,0.00,0.00,0.00,0.00,0.00,0.00
,August,88628.46,22-AUG-03:09,0.00,3590.10,80745.26,0.00,0.00,0.00,0.00,0.00,0.00
,September,89534.01,06-SEP-03:09,0.00,2991.75,67287.72,0.00,0.00,0.00,0.00,0.00,0.00
,October,101169.99,29-OCT-12:05,10771.35,6552.41,107660.35,0.00,0.00,0.00,0.00,0.00,0.00
,November,112831.98,24-NOV-05:19,0.00,4188.45,94202.81,0.00,0.00,0.00,0.00,0.00,0.00
,December,113097.22,04-DEC-05:19,0.00,3590.10,80745.26,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,85564.14,,0.00,2991.75,67287.72,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,113097.22,,10771.35,6552.41,121117.90,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,97667.91,02-JAN-05:19,0.00,4298.88,47501.16,0.00,0.00,0.00,0.00,0.00,0.00
,February,99294.86,21-FEB-05:19,0.00,3224.16,35625.87,0.00,0.00,0.00,0.00,0.00,0.00
,March,95100.14,28-MAR-04:19,0.00,2686.80,29688.23,0.00,0.00,0.00,0.00,0.00,0.00
,April,96335.52,17-APR-04:31,0.00,3761.52,41563.52,0.00,0.00,0.00,0.00,0.00,0.00
,May,95244.35,15-MAY-03:09,0.00,2149.44,23750.58,0.00,0.00,0.00,0.00,0.00,0.00
,June,93545.17,14-JUN-03:09,0.00,2149.44,23750.58,0.00,0.00,0.00,0.00,0.00,0.00
,July,91876.28,03-JUL-05:12,12091.79,2686.80,38236.95,0.00,0.00,0.00,0.00,0.00,0.00
,August,92293.96,28-AUG-05:13,14510.15,3224.16,45884.34,0.00,0.00,0.00,0.00,0.00,0.00
,September,90870.17,21-SEP-03:09,0.00,2686.80,29688.23,0.00,0.00,0.00,0.00,0.00,0.00
,October,101708.96,30-OCT-04:21,0.00,3761.52,41563.52,0.00,0.00,0.00,0.00,0.00,0.00
,November,99081.59,27-NOV-05:19,0.00,3761.52,41563.52,0.00,0.00,0.00,0.00,0.00,0.00
,December,100412.85,26-DEC-05:19,0.00,5373.60,59376.45,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,90870.17,,0.00,2149.44,23750.58,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,101708.96,,14510.15,5373.60,59376.45,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,81534.63,21-JAN-06:10,9673.43,2149.44,30589.44,0.00,0.00,0.00,0.00,0.00,0.00
,February,87379.36,28-FEB-05:19,0.00,2686.80,29688.11,0.00,0.00,0.00,0.00,0.00,0.00
,March,88813.70,07-MAR-05:19,0.00,3224.16,35625.74,0.00,0.00,0.00,0.00,0.00,0.00
,April,88375.51,05-APR-04:19,0.00,2686.80,29688.11,0.00,0.00,0.00,0.00,0.00,0.00
,May,89683.33,22-MAY-04:19,0.00,3224.16,35625.74,0.00,0.00,0.00,0.00,0.00,0.00
,June,87473.08,06-JUN-03:09,0.00,2686.80,29688.11,0.00,0.00,0.00,0.00,0.00,0.00
,July,75419.59,13-JUL-05:10,12091.79,2686.80,38236.81,0.00,0.00,0.00,0.00,0.00,0.00
,August,74733.33,24-AUG-05:10,9673.43,2149.44,30589.44,0.00,0.00,0.00,0.00,0.00,0.00
,September,79820.50,22-SEP-04:10,0.00,2149.44,23750.49,0.00,0.00,0.00,0.00,0.00,0.00
,October,88090.48,31-OCT-04:19,0.00,3224.16,35625.74,0.00,0.00,0.00,0.00,0.00,0.00
,November,89542.37,08-NOV-05:19,0.00,3224.16,35625.74,0.00,0.00,0.00,0.00,0.00,0.00
,December,85104.84,12-DEC-06:10,12091.79,2686.80,38236.81,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,74733.33,,0.00,2149.44,23750.49,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,89683.33,,12091.79,3224.16,38236.81,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,36730.40,20-JAN-16:00,22974.40,13241.18,17206.56,0.00,0.00,0.00,0.00,0.00,0.00
,February,81496.72,28-FEB-06:10,9673.43,2149.44,30589.44,0.00,0.00,0.00,0.00,0.00,0.00
,March,89778.78,23-MAR-04:19,0.00,3761.52,41563.36,0.00,0.00,0.00,0.00,0.00,0.00
,April,89457.38,03-APR-04:19,0.00,2149.44,23750.49,0.00,0.00,0.00,0.00,0.00,0.00
,May,90486.17,22-MAY-04:19,0.00,3224.16,35625.74,0.00,0.00,0.00,0.00,0.00,0.00
,June,89028.64,19-JUN-05:10,14510.15,3224.16,45884.17,0.00,0.00,0.00,0.00,0.00,0.00
,July,89758.60,10-JUL-05:13,14510.15,3224.16,45884.17,0.00,0.00,0.00,0.00,0.00,0.00
,August,88848.19,21-AUG-05:11,14510.15,3224.16,45884.17,0.00,0.00,0.00,0.00,0.00,0.00
,September,86723.61,27-SEP-03:09,0.00,2686.80,29688.11,0.00,0.00,0.00,0.00,0.00,0.00
,October,88753.92,25-OCT-04:19,0.00,3224.16,35625.74,0.00,0.00,0.00,0.00,0.00,0.00
,November,85969.09,01-NOV-05:10,12091.79,2686.80,38236.81,0.00,0.00,0.00,0.00,0.00,0.00
,December,36096.85,14-DEC-16:40,22974.40,13241.18,17206.56,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,36096.85,,0.00,2149.44,17206.56,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,90486.17,,22974.40,13241.18,45884.17,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,4715.77,20-JAN-15:00,2884.66,791.05,2160.55,0.00,0.00,0.00,0.00,17.83,0.00
,February,7126.16,27-FEB-14:00,3016.19,791.05,2160.55,0.00,0.00,0.00,0.00,20.84,0.00
,March,14333.22,27-MAR-05:10,1518.24,337.35,4801.23,0.00,0.00,0.00,0.00,0.00,9.57
,April,23362.95,16-APR-16:30,1518.24,439.44,7201.84,0.00,0.00,0.00,0.00,503.31,0.00
,May,24094.68,29-MAY-17:19,0.00,439.44,5591.71,0.00,0.00,0.00,0.00,356.48,0.00
,June,23279.14,04-JUN-17:49,0.00,351.55,4473.37,0.00,0.00,0.00,0.00,289.91,0.00
,July,22964.46,09-JUL-17:10,0.00,307.61,3914.20,0.00,0.00,0.00,0.00,334.78,0.00
,August,22122.09,20-AUG-16:30,1214.60,351.55,5761.47,0.00,0.00,0.00,0.00,250.55,0.00
,September,22834.99,04-SEP-15:20,1214.60,351.55,5761.47,0.00,0.00,0.00,0.00,242.80,0.00
,October,22790.53,09-OCT-15:09,1214.60,351.55,5761.47,0.00,0.00,0.00,0.00,232.76,0.00
,November,12841.12,06-NOV-06:10,1518.24,337.35,4801.23,0.00,0.00,0.00,0.00,0.00,0.00
,December,5736.44,11-DEC-14:50,3016.19,791.05,2160.55,0.00,0.00,0.00,0.00,10.98,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,4715.77,,0.00,307.61,2160.55,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,24094.68,,3016.19,791.05,7201.84,0.00,0.00,0.00,0.00,503.31,9.57


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,5415.81,02-JAN-09:30,1858.99,509.78,1392.34,0.00,0.00,0.00,0.00,0.00,38.69
,February,11439.01,26-FEB-11:09,391.37,113.28,1856.46,0.00,0.00,0.00,0.00,0.00,7.39
,March,17900.83,26-MAR-08:00,391.37,113.28,1856.46,0.00,0.00,0.00,0.00,0.00,0.00
,April,19284.26,16-APR-08:30,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,0.00,2.99
,May,20209.16,29-MAY-09:20,782.73,226.55,3712.91,0.00,0.00,0.00,0.00,39.70,0.00
,June,18913.10,18-JUN-09:09,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,86.25,0.00
,July,18708.41,09-JUL-09:50,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,90.10,0.00
,August,18447.13,20-AUG-09:09,489.21,141.60,2320.57,0.00,0.00,0.00,0.00,16.65,0.00
,September,19359.39,04-SEP-08:39,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,0.00,13.75
,October,19231.71,09-OCT-09:50,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,5.14,0.00
,November,11325.91,05-NOV-09:09,293.52,84.96,1392.34,0.00,0.00,0.00,0.00,0.00,0.00
,December,6369.81,11-DEC-09:39,1858.99,509.78,1392.34,0.00,0.00,0.00,0.00,0.00,28.51
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,5415.81,,293.52,84.96,1392.34,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,20209.16,,1858.99,509.78,3712.91,0.00,0.00,0.00,0.00,90.10,38.69


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,23318.88,01-JAN-13:00,607.31,175.78,2880.78,0.00,0.00,0.00,0.00,0.00,112.20
,February,24281.33,12-FEB-13:50,759.14,219.72,3600.97,0.00,0.00,0.00,0.00,0.00,58.47
,March,24220.31,05-MAR-13:39,759.14,219.72,3600.97,0.00,0.00,0.00,0.00,0.00,3.62
,April,24743.92,16-APR-15:50,1518.28,439.45,7201.95,0.00,0.00,0.00,0.00,540.05,0.00
,May,24365.70,29-MAY-16:40,1518.28,439.45,7201.95,0.00,0.00,0.00,0.00,300.17,0.00
,June,23141.22,04-JUN-17:49,0.00,385.27,4473.43,0.00,0.00,0.00,0.00,295.56,0.00
,July,23041.57,09-JUL-17:10,0.00,307.61,3914.26,0.00,0.00,0.00,0.00,337.24,0.00
,August,22813.61,27-AUG-15:09,910.97,263.67,4321.17,0.00,0.00,0.00,0.00,162.76,0.00
,September,24887.61,04-SEP-14:39,1062.79,307.61,5041.36,0.00,0.00,0.00,0.00,190.32,0.00
,October,26718.84,29-OCT-12:00,1214.62,351.56,5761.56,0.00,0.00,0.00,0.00,40.94,0.00
,November,26024.24,11-NOV-13:30,1062.79,307.61,5041.36,0.00,0.00,0.00,0.00,0.00,18.82
,December,25499.52,10-DEC-13:00,910.97,263.67,4321.17,0.00,0.00,0.00,0.00,0.00,37.27
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,22813.61,,0.00,175.78,2880.78,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,26718.84,,1518.28,439.45,7201.95,0.00,0.00,0.00,0.00,540.05,112.20


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,9226.50,20-JAN-16:10,1858.99,509.78,1392.33,0.00,0.00,0.00,0.00,11.39,0.00
,February,23666.57,26-FEB-16:30,489.21,141.60,2320.55,0.00,0.00,0.00,0.00,10.41,0.00
,March,24379.46,26-MAR-16:19,587.05,169.91,2784.67,0.00,0.00,0.00,0.00,7.15,0.00
,April,28627.71,16-APR-16:30,978.41,283.19,4641.11,0.00,0.00,0.00,0.00,254.44,0.00
,May,28097.18,29-MAY-16:40,978.41,283.19,4641.11,0.00,0.00,0.00,0.00,167.89,0.00
,June,25908.10,18-JUN-16:30,684.89,198.23,3248.78,0.00,0.00,0.00,0.00,223.78,0.00
,July,25374.92,09-JUL-17:10,0.00,198.23,2522.44,0.00,0.00,0.00,0.00,198.39,0.00
,August,25374.57,20-AUG-16:30,782.73,226.55,3712.89,0.00,0.00,0.00,0.00,128.53,0.00
,September,26040.08,04-SEP-15:20,782.73,226.55,3712.89,0.00,0.00,0.00,0.00,123.20,0.00
,October,26648.97,09-OCT-16:30,782.73,226.55,3712.89,0.00,0.00,0.00,0.00,107.78,0.00
,November,24563.63,11-NOV-15:30,587.05,169.91,2784.67,0.00,0.00,0.00,0.00,1.73,0.00
,December,24266.17,10-DEC-15:20,587.05,169.91,2784.67,0.00,0.00,0.00,0.00,0.00,21.70
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,9226.50,,0.00,141.60,1392.33,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,28627.71,,1858.99,509.78,4641.11,0.00,0.00,0.00,0.00,254.44,21.70


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,3152.22,20-JAN-16:19,2884.66,845.40,2160.55,0.00,0.00,0.00,0.00,37.23,0.00
,February,5827.77,28-FEB-14:00,3016.19,791.05,2160.55,0.00,0.00,0.00,0.00,38.97,0.00
,March,7838.63,24-MAR-15:00,2884.66,791.05,2160.55,0.00,0.00,0.00,0.00,91.36,0.00
,April,22586.18,30-APR-16:10,1062.77,307.61,5041.29,0.00,0.00,0.00,0.00,798.22,0.00
,May,24493.22,29-MAY-17:19,0.00,439.44,5591.71,0.00,0.00,0.00,0.00,818.16,0.00
,June,23561.77,04-JUN-17:49,0.00,351.55,4473.37,0.00,0.00,0.00,0.00,665.24,0.00
,July,23171.71,09-JUL-17:10,0.00,307.61,3914.20,0.00,0.00,0.00,0.00,772.49,0.00
,August,22296.59,27-AUG-15:39,1366.42,395.49,6481.66,0.00,0.00,0.00,0.00,351.97,0.00
,September,22913.06,04-SEP-15:50,1214.60,351.55,5761.47,0.00,0.00,0.00,0.00,594.13,0.00
,October,22605.15,09-OCT-16:40,1214.60,380.92,5761.47,0.00,0.00,0.00,0.00,449.93,0.00
,November,6659.80,01-NOV-15:00,2884.66,844.40,2160.55,0.00,0.00,0.00,0.00,97.11,0.00
,December,2969.63,11-DEC-16:49,2884.66,1250.30,2160.55,0.00,0.00,0.00,0.00,11.53,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,2969.63,,0.00,307.61,2160.55,0.00,0.00,0.00,0.00,11.53,0.00
,Maximum of Months,24493.22,,3016.19,1250.30,6481.66,0.00,0.00,0.00,0.00,818.16,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,5604.82,20-JAN-11:09,3717.98,1019.56,2784.68,0.00,0.00,0.00,0.00,0.00,0.00
,February,12038.06,26-FEB-10:00,391.37,113.28,1856.46,0.00,0.00,0.00,0.00,0.00,43.28
,March,18513.78,05-MAR-09:50,391.37,113.28,1856.46,0.00,0.00,0.00,0.00,0.00,210.61
,April,20400.64,02-APR-09:39,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,9.31,0.00
,May,21568.14,29-MAY-09:20,782.73,226.55,3712.91,0.00,0.00,0.00,0.00,85.21,0.00
,June,20310.18,18-JUN-09:50,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,263.87,0.00
,July,20051.99,09-JUL-09:50,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,200.72,0.00
,August,20280.02,27-AUG-08:00,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,108.84,0.00
,September,20559.49,04-SEP-09:09,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,3.03,0.00
,October,20402.39,09-OCT-09:00,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,18.33,0.00
,November,11403.52,05-NOV-09:09,293.52,84.96,1392.34,0.00,0.00,0.00,0.00,0.00,0.00
,December,5952.10,11-DEC-11:09,3717.98,1019.56,2784.68,0.00,0.00,0.00,0.00,0.00,25.04
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,5604.82,,293.52,84.96,1392.34,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,21568.14,,3717.98,1019.56,3712.91,0.00,0.00,0.00,0.00,263.87,210.61


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,23250.13,01-JAN-13:00,607.31,175.78,2880.78,0.00,0.00,0.00,0.00,0.00,269.48
,February,25854.56,26-FEB-15:39,1062.79,307.61,5041.36,0.00,0.00,0.00,0.00,7.70,0.00
,March,23835.37,19-MAR-14:20,759.14,219.72,3600.97,0.00,0.00,0.00,0.00,188.75,0.00
,April,23506.99,30-APR-15:30,1062.79,307.61,5041.36,0.00,0.00,0.00,0.00,750.47,0.00
,May,24414.86,29-MAY-16:40,1518.28,439.45,7201.95,0.00,0.00,0.00,0.00,693.26,0.00
,June,23167.06,04-JUN-17:49,0.00,381.02,4473.43,0.00,0.00,0.00,0.00,680.36,0.00
,July,23006.72,09-JUL-17:10,0.00,307.61,3914.26,0.00,0.00,0.00,0.00,779.86,0.00
,August,22922.16,27-AUG-14:00,1366.45,395.50,6481.75,0.00,0.00,0.00,0.00,378.10,0.00
,September,24778.91,03-SEP-14:30,1062.79,307.61,5041.36,0.00,0.00,0.00,0.00,345.58,0.00
,October,26329.76,08-OCT-14:00,1214.62,351.56,5761.56,0.00,0.00,0.00,0.00,270.64,0.00
,November,26523.90,12-NOV-12:00,1062.79,307.61,5041.36,0.00,0.00,0.00,0.00,0.00,75.87
,December,25411.89,10-DEC-15:09,910.97,263.67,4321.17,0.00,0.00,0.00,0.00,0.00,129.44
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,22922.16,,0.00,175.78,2880.78,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,26523.90,,1518.28,439.45,7201.95,0.00,0.00,0.00,0.00,779.86,269.48


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,7681.61,20-JAN-16:30,1858.99,509.78,1392.33,0.00,0.00,0.00,0.00,23.66,0.00
,February,21755.84,26-FEB-17:40,587.05,169.91,2784.67,0.00,0.00,0.00,0.00,0.00,0.64
,March,21036.88,19-MAR-16:19,489.21,141.60,2320.55,0.00,0.00,0.00,0.00,118.71,0.00
,April,23639.34,23-APR-16:00,880.57,254.87,4177.00,0.00,0.00,0.00,0.00,103.69,0.00
,May,25491.52,29-MAY-16:40,978.41,283.19,4641.11,0.00,0.00,0.00,0.00,377.64,0.00
,June,23424.42,18-JUN-17:10,0.00,198.23,2522.44,0.00,0.00,0.00,0.00,544.48,0.00
,July,22539.47,09-JUL-17:10,0.00,198.23,2522.44,0.00,0.00,0.00,0.00,460.82,0.00
,August,21924.26,27-AUG-16:19,880.57,254.87,4177.00,0.00,0.00,0.00,0.00,189.49,0.00
,September,23745.84,04-SEP-16:30,782.73,226.55,3712.89,0.00,0.00,0.00,0.00,264.80,0.00
,October,23557.23,09-OCT-16:40,782.73,226.55,3712.89,0.00,0.00,0.00,0.00,220.09,0.00
,November,21088.51,12-NOV-16:19,587.05,169.91,2784.67,0.00,0.00,0.00,0.00,23.01,0.00
,December,13222.13,10-DEC-15:50,587.05,169.91,2784.67,0.00,0.00,0.00,0.00,0.00,24.37
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,7681.61,,0.00,141.60,1392.33,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,25491.52,,1858.99,509.78,4641.11,0.00,0.00,0.00,0.00,544.48,24.37


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,3150.95,20-JAN-16:30,2884.66,859.28,2160.55,0.00,0.00,0.00,0.00,42.66,0.00
,February,6136.18,28-FEB-15:39,2884.66,791.05,2160.55,0.00,0.00,0.00,0.00,76.63,0.00
,March,8654.05,24-MAR-15:30,2884.66,791.05,2160.55,0.00,0.00,0.00,0.00,95.64,0.00
,April,25911.92,30-APR-16:10,1062.77,307.61,5041.29,0.00,0.00,0.00,0.00,959.59,0.00
,May,26533.16,29-MAY-17:30,0.00,307.61,3914.20,0.00,0.00,0.00,0.00,1058.13,0.00
,June,27006.18,18-JUN-17:10,0.00,307.61,3914.20,0.00,0.00,0.00,0.00,1092.68,0.00
,July,26585.97,09-JUL-17:10,0.00,307.61,3914.20,0.00,0.00,0.00,0.00,920.72,0.00
,August,25226.45,20-AUG-16:30,1214.60,351.55,5761.47,0.00,0.00,0.00,0.00,693.65,0.00
,September,25863.78,24-SEP-14:50,1062.77,307.61,5041.29,0.00,0.00,0.00,0.00,591.30,0.00
,October,25925.38,08-OCT-15:39,1214.60,351.55,5761.47,0.00,0.00,0.00,0.00,453.33,0.00
,November,7061.84,01-NOV-15:00,2884.66,844.21,2160.55,0.00,0.00,0.00,0.00,118.91,0.00
,December,2627.32,11-DEC-16:40,2884.66,1171.82,2160.55,0.00,0.00,0.00,0.00,15.55,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,2627.32,,0.00,307.61,2160.55,0.00,0.00,0.00,0.00,15.55,0.00
,Maximum of Months,27006.18,,2884.66,1171.82,5761.47,0.00,0.00,0.00,0.00,1092.68,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,3494.62,20-JAN-14:00,1943.74,509.78,1392.34,0.00,0.00,0.00,0.00,34.97,0.00
,February,7802.82,27-FEB-10:20,1943.74,509.78,1392.34,0.00,0.00,0.00,0.00,0.00,8.64
,March,18124.14,19-MAR-11:20,391.37,113.28,1856.46,0.00,0.00,0.00,0.00,48.50,0.00
,April,21132.95,30-APR-10:09,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,195.78,0.00
,May,21323.66,29-MAY-09:30,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,142.00,0.00
,June,21331.63,18-JUN-09:50,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,317.86,0.00
,July,21089.63,09-JUL-09:50,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,238.55,0.00
,August,20486.35,20-AUG-09:09,489.21,141.60,2320.57,0.00,0.00,0.00,0.00,36.13,0.00
,September,21318.85,03-SEP-09:50,587.05,169.91,2784.68,0.00,0.00,0.00,0.00,105.04,0.00
,October,20617.89,08-OCT-14:00,782.73,226.55,3712.91,0.00,0.00,0.00,0.00,279.76,0.00
,November,17582.80,05-NOV-14:20,782.73,226.55,3712.91,0.00,0.00,0.00,0.00,82.54,0.00
,December,3297.02,11-DEC-14:50,1943.74,509.78,1392.34,0.00,0.00,0.00,0.00,18.99,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,3297.02,,391.37,113.28,1392.34,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,21331.63,,1943.74,509.78,3712.91,0.00,0.00,0.00,0.00,317.86,8.64


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

