Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,16481.62,20-JAN-14:30,3016.25,791.06,2160.58,0.00,0.00,0.00,0.00,43.94,0.00
,February,29027.08,26-FEB-14:50,1062.79,307.61,5041.36,0.00,0.00,0.00,0.00,22.82,0.00
,March,27433.72,05-MAR-14:50,910.97,263.67,4321.17,0.00,0.00,0.00,0.00,0.00,31.62
,April,26834.72,30-APR-15:30,1062.79,307.61,5041.36,0.00,0.00,0.00,0.00,902.59,0.00
,May,26478.69,29-MAY-16:49,1062.79,307.61,5041.36,0.00,0.00,0.00,0.00,961.25,0.00
,June,26545.16,18-JUN-17:10,0.00,307.61,3914.26,0.00,0.00,0.00,0.00,1109.69,0.00
,July,26356.04,09-JUL-17:10,0.00,307.61,3914.26,0.00,0.00,0.00,0.00,929.46,0.00
,August,25674.99,27-AUG-15:09,910.97,263.67,4321.17,0.00,0.00,0.00,0.00,451.92,0.00
,September,28304.38,03-SEP-14:30,1062.79,307.61,5041.36,0.00,0.00,0.00,0.00,396.55,0.00
,October,30278.80,29-OCT-12:00,1214.62,351.56,5761.56,0.00,0.00,0.00,0.00,89.47,0.00
,November,30274.75,05-NOV-13:39,1214.62,351.56,5761.56,0.00,0.00,0.00,0.00,0.00,3.10
,December,26366.03,10-DEC-14:09,759.14,219.72,3600.97,0.00,0.00,0.00,0.00,0.00,73.94
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,16481.62,,0.00,219.72,2160.58,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,30278.80,,3016.25,791.06,5761.56,0.00,0.00,0.00,0.00,1109.69,73.94


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,7715.08,20-JAN-16:30,1858.99,509.78,1392.33,0.00,0.00,0.00,0.00,28.44,0.00
,February,23860.51,26-FEB-16:49,587.05,169.91,2784.67,0.00,0.00,0.00,0.00,18.32,0.00
,March,23450.59,05-MAR-16:49,782.73,226.55,3712.89,0.00,0.00,0.00,0.00,0.00,57.57
,April,26095.27,23-APR-16:00,880.57,254.87,4177.00,0.00,0.00,0.00,0.00,118.89,0.00
,May,25762.16,29-MAY-16:49,684.89,198.23,3248.78,0.00,0.00,0.00,0.00,565.02,0.00
,June,25920.81,18-JUN-17:10,0.00,198.23,2522.44,0.00,0.00,0.00,0.00,656.18,0.00
,July,24902.01,09-JUL-17:10,0.00,198.23,2522.44,0.00,0.00,0.00,0.00,550.95,0.00
,August,24203.38,20-AUG-16:30,782.73,226.55,3712.89,0.00,0.00,0.00,0.00,374.17,0.00
,September,24951.36,03-SEP-15:09,782.73,226.55,3712.89,0.00,0.00,0.00,0.00,291.83,0.00
,October,25831.85,08-OCT-15:39,782.73,226.55,3712.89,0.00,0.00,0.00,0.00,224.37,0.00
,November,24045.22,05-NOV-16:19,684.89,198.23,3248.78,0.00,0.00,0.00,0.00,34.41,0.00
,December,7647.22,11-DEC-15:00,1858.99,509.78,1392.33,0.00,0.00,0.00,0.00,18.50,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,7647.22,,0.00,169.91,1392.33,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,26095.27,,1858.99,509.78,4177.00,0.00,0.00,0.00,0.00,656.18,57.57


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,5023.86,02-JAN-16:30,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,18.83
,February,9220.20,27-FEB-16:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,36.03,0.00
,March,9158.85,24-MAR-15:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,70.69,0.00
,April,13744.33,17-APR-05:19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,38.47
,May,16388.10,01-MAY-05:19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11.05,0.00
,June,16443.28,26-JUN-05:16,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.92,0.00
,July,19507.39,10-JUL-05:19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,39.63,0.00
,August,16130.21,28-AUG-05:19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,18.12,0.00
,September,14623.72,05-SEP-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,8.46
,October,14734.95,10-OCT-07:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,10759.63,06-NOV-16:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,25.36,0.00
,December,7549.31,11-DEC-16:40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.58,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,
,Minimum of Months,5023.86,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,19507.39,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,70.69,38.47


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,5694.28,28-JAN-06:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,231.87
,February,6995.39,28-FEB-16:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,58.87,0.00
,March,8396.40,24-MAR-15:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.81,0.00
,April,12311.43,17-APR-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,64.81
,May,13676.50,01-MAY-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,19.15,0.00
,June,15742.81,22-JUN-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,142.64,0.00
,July,13601.15,11-JUL-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,80.77,0.00
,August,11580.67,29-AUG-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,51.63,0.00
,September,12046.95,06-SEP-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.64,0.00
,October,13926.91,02-OCT-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,8614.46,06-NOV-16:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,45.30,0.00
,December,4899.08,29-DEC-06:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,304.36
,,,,,,,,,,,,
,Annual Sum or Average,,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,
,Minimum of Months,4899.08,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,15742.81,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,142.64,304.36


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,8451.05,20-JAN-15:39,0.00,0.00,0.00,0.00,0.00,0.00,0.00,52.37,0.00
,February,14621.40,28-FEB-15:39,0.00,0.00,0.00,0.00,0.00,0.00,0.00,78.60,0.00
,March,19791.33,24-MAR-15:20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,104.23,0.00
,April,24877.94,25-APR-14:50,0.00,0.00,0.00,0.00,0.00,0.00,0.00,236.32,0.00
,May,29467.71,11-MAY-14:20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,493.40,0.00
,June,31848.43,20-JUN-13:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,385.20,0.00
,July,26476.48,10-JUL-13:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,221.21,0.00
,August,25606.96,28-AUG-14:20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,191.95,0.00
,September,24174.60,15-SEP-14:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,253.23,0.00
,October,21818.31,02-OCT-14:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,96.27,0.00
,November,14822.29,01-NOV-15:09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,21.96,0.00
,December,7438.87,11-DEC-15:09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15.24,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,
,Minimum of Months,7438.87,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15.24,0.00
,Maximum of Months,31848.43,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,493.40,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1984.79,02-JAN-16:00,333.21,316.63,1948.61,0.00,0.00,0.00,0.00,0.00,0.00
,February,4168.15,26-FEB-17:02,87.69,87.96,19486.06,0.00,0.00,0.00,0.00,0.00,0.00
,March,7216.64,31-MAR-23:04,0.00,35.18,15588.84,0.00,0.00,0.00,0.00,0.00,0.00
,April,7869.05,23-APR-18:18,0.00,123.14,54560.95,0.00,0.00,0.00,0.00,0.00,0.00
,May,3543.15,31-MAY-23:04,0.00,35.18,7794.42,0.00,0.00,0.00,0.00,0.00,0.00
,June,5503.26,30-JUN-23:03,0.00,52.77,17537.45,0.00,0.00,0.00,0.00,0.00,0.00
,July,7353.87,31-JUL-23:00,0.00,52.77,23383.27,0.00,0.00,0.00,0.00,0.00,0.00
,August,7833.68,13-AUG-17:40,0.00,87.96,38972.11,0.00,0.00,0.00,0.00,0.00,0.00
,September,3492.77,30-SEP-23:00,0.00,17.59,3897.21,0.00,0.00,0.00,0.00,0.00,0.00
,October,5375.41,31-OCT-23:00,0.00,17.59,5845.82,0.00,0.00,0.00,0.00,0.00,0.00
,November,6056.88,12-NOV-16:49,87.69,87.96,29229.08,0.00,0.00,0.00,0.00,0.00,0.00
,December,7840.90,10-DEC-16:00,70.15,70.37,31177.69,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1984.79,,0.00,17.59,1948.61,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,7869.05,,333.21,316.63,54560.95,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1822.34,20-JAN-16:00,333.21,316.63,1948.61,0.00,0.00,0.00,0.00,0.00,0.00
,February,3854.43,26-FEB-17:52,87.69,87.96,19486.06,0.00,0.00,0.00,0.00,0.00,0.00
,March,6968.36,31-MAR-23:04,0.00,35.18,15588.84,0.00,0.00,0.00,0.00,0.00,0.00
,April,7485.83,23-APR-18:28,0.00,105.55,46766.53,0.00,0.00,0.00,0.00,0.00,0.00
,May,3423.33,31-MAY-23:04,0.00,35.18,7794.42,0.00,0.00,0.00,0.00,0.00,0.00
,June,5288.24,30-JUN-23:03,0.00,52.77,17537.45,0.00,0.00,0.00,0.00,0.00,0.00
,July,7016.14,31-JUL-23:00,0.00,52.77,23383.27,0.00,0.00,0.00,0.00,0.00,0.00
,August,7336.20,20-AUG-17:00,0.00,87.96,38972.11,0.00,0.00,0.00,0.00,0.00,0.00
,September,3399.08,30-SEP-23:00,0.00,17.59,3897.21,0.00,0.00,0.00,0.00,0.00,0.00
,October,5162.68,31-OCT-23:00,0.00,17.59,5845.82,0.00,0.00,0.00,0.00,0.00,0.00
,November,5649.23,06-NOV-16:00,333.21,316.63,5845.82,0.00,0.00,0.00,0.00,0.00,0.00
,December,7323.03,11-DEC-16:00,333.21,316.63,7794.42,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1822.34,,0.00,17.59,1948.61,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,7485.83,,333.21,316.63,46766.53,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1860.06,20-JAN-16:00,333.21,316.63,1948.61,0.00,0.00,0.00,0.00,0.00,0.00
,February,3924.13,26-FEB-17:52,87.69,87.96,19486.06,0.00,0.00,0.00,0.00,0.00,0.00
,March,6914.61,31-MAR-23:04,0.00,35.18,15588.84,0.00,0.00,0.00,0.00,0.00,0.00
,April,7672.47,23-APR-18:28,0.00,105.55,46766.53,0.00,0.00,0.00,0.00,0.00,0.00
,May,3446.43,31-MAY-23:04,0.00,35.18,7794.42,0.00,0.00,0.00,0.00,0.00,0.00
,June,5356.06,30-JUN-23:03,0.00,52.77,17537.45,0.00,0.00,0.00,0.00,0.00,0.00
,July,7050.04,31-JUL-23:00,0.00,52.77,23383.27,0.00,0.00,0.00,0.00,0.00,0.00
,August,7544.57,20-AUG-17:02,0.00,87.96,38972.11,0.00,0.00,0.00,0.00,0.00,0.00
,September,3427.83,30-SEP-23:00,0.00,17.59,3897.21,0.00,0.00,0.00,0.00,0.00,0.00
,October,5047.13,31-OCT-23:00,0.00,17.59,5845.82,0.00,0.00,0.00,0.00,0.00,0.00
,November,5770.37,05-NOV-16:01,105.22,105.55,35074.90,0.00,0.00,0.00,0.00,0.00,0.00
,December,7313.14,11-DEC-16:00,333.21,316.63,7794.42,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1860.06,,0.00,17.59,1948.61,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,7672.47,,333.21,316.63,46766.53,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,93398.25,02-JAN-16:00,7213.02,4157.19,94908.13,0.00,0.00,0.00,0.00,0.00,0.00
,February,184730.20,27-FEB-16:00,7213.02,4157.19,189816.26,0.00,0.00,0.00,0.00,0.00,0.00
,March,358736.61,31-MAR-23:04,0.00,461.88,759265.04,0.00,0.00,0.00,0.00,0.00,0.00
,April,369161.79,17-APR-07:19,7213.02,4157.19,379632.52,0.00,0.00,0.00,0.00,0.00,0.00
,May,176239.60,31-MAY-23:04,0.00,461.88,379632.52,0.00,0.00,0.00,0.00,0.00,0.00
,June,268553.64,30-JUN-23:03,0.00,692.81,854173.17,0.00,0.00,0.00,0.00,0.00,0.00
,July,361142.89,31-JUL-23:00,0.00,692.81,1138897.57,0.00,0.00,0.00,0.00,0.00,0.00
,August,370894.12,22-AUG-07:19,7213.02,4157.19,379632.52,0.00,0.00,0.00,0.00,0.00,0.00
,September,177413.87,30-SEP-23:00,0.00,230.94,189816.26,0.00,0.00,0.00,0.00,0.00,0.00
,October,269481.50,31-OCT-23:00,0.00,230.94,284724.39,0.00,0.00,0.00,0.00,0.00,0.00
,November,278022.01,13-NOV-16:00,7213.02,4157.19,284724.39,0.00,0.00,0.00,0.00,0.00,0.00
,December,369373.77,11-DEC-16:00,7213.02,4157.19,379632.52,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,93398.25,,0.00,230.94,94908.13,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,370894.12,,7213.02,4157.19,1138897.57,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EnergyConsumptionElectricityNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [J],ELECTRICITY:FACILITY {Maximum} [W],ELECTRICITY:FACILITY {TIMESTAMP},NATURALGAS:FACILITY [J],NATURALGAS:FACILITY {Maximum} [W],NATURALGAS:FACILITY {TIMESTAMP}
,January,1.639137E+12,1184876.05,20-JAN-16:00,9.573447E+10,409013.66,30-JAN-05:30
,February,1.971521E+12,1439396.18,27-FEB-16:10,5.929326E+10,210183.62,02-FEB-06:10
,March,2.789511E+12,1652243.37,24-MAR-15:10,5.752844E+10,71510.42,03-MAR-12:09
,April,3.282134E+12,1956224.29,25-APR-15:30,4.999645E+10,66510.49,05-APR-11:39
,May,2.282480E+12,1532723.87,18-MAY-15:19,4.898104E+10,61789.61,01-MAY-11:09
,June,2.740146E+12,1767999.50,22-JUN-15:19,4.515371E+10,54595.81,01-JUN-11:39
,July,3.286802E+12,1972878.64,10-JUL-15:30,4.347560E+10,49151.27,03-JUL-12:00
,August,3.757488E+12,2089897.64,28-AUG-15:19,4.653673E+10,53350.54,30-AUG-11:39
,September,2.262819E+12,1538789.31,28-SEP-15:10,4.598014E+10,59966.23,28-SEP-12:00
,October,2.583993E+12,1733706.03,04-OCT-15:10,5.100060E+10,66915.64,30-OCT-11:39
,November,2.624660E+12,1673830.63,07-NOV-16:10,5.389543E+10,81422.54,21-NOV-07:20
,December,2.934196E+12,1660089.87,11-DEC-15:10,8.039035E+10,360370.85,29-DEC-06:20
,,,,,,,
,Annual Sum or Average,3.215489E+13,,,6.779662E+11,,
,Minimum of Months,1.639137E+12,1184876.05,,4.347560E+10,49151.27,
,Maximum of Months,3.757488E+12,2089897.64,,9.573447E+10,409013.66,


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionElectricityMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [J],EXTERIORLIGHTS:ELECTRICITY [J],INTERIOREQUIPMENT:ELECTRICITY [J],EXTERIOREQUIPMENT:ELECTRICITY [J],FANS:ELECTRICITY [J],PUMPS:ELECTRICITY [J],HEATING:ELECTRICITY [J],COOLING:ELECTRICITY [J],HEATREJECTION:ELECTRICITY [J],HUMIDIFIER:ELECTRICITY [J],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],REFRIGERATION:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,2.068717E+11,3.613421E+10,7.660526E+11,1.621212E+11,1.707078E+11,4.596199E+10,0.00,1.584257E+11,6.531948E+10,2.754224E+10,0.00,0.00,0.00,0.00
,February,1.866337E+11,3.032043E+10,9.789538E+11,1.464386E+11,1.696831E+11,4.568325E+10,0.00,2.782598E+11,1.024066E+11,3.314193E+10,0.00,0.00,0.00,0.00
,March,2.208581E+11,3.020066E+10,1.416872E+12,1.622916E+11,2.241258E+11,6.373691E+10,0.00,5.184999E+11,1.303515E+11,2.257389E+10,0.00,0.00,0.00,0.00
,April,1.964677E+11,2.602765E+10,1.659025E+12,1.568755E+11,2.488959E+11,7.800175E+10,0.00,7.526758E+11,1.587311E+11,5.433472E+09,0.00,0.00,0.00,0.00
,May,2.113315E+11,2.412212E+10,7.748438E+11,1.622058E+11,2.711982E+11,8.586614E+10,0.00,5.634110E+11,1.893788E+11,1.228489E+08,0.00,0.00,0.00,0.00
,June,2.101584E+11,2.190741E+10,1.062518E+12,1.570349E+11,2.788683E+11,8.850605E+10,0.00,7.284820E+11,1.924306E+11,2.396870E+08,0.00,0.00,0.00,0.00
,July,1.973673E+11,2.361520E+10,1.393404E+12,1.620461E+11,2.511186E+11,9.926419E+10,0.00,9.476190E+11,2.123525E+11,14542414.71,0.00,0.00,0.00,0.00
,August,2.208966E+11,2.575886E+10,1.732001E+12,1.622919E+11,2.613270E+11,1.014692E+11,0.00,1.039536E+12,2.141289E+11,78857070.03,0.00,0.00,0.00,0.00
,September,1.969669E+11,2.768960E+10,7.407133E+11,1.568748E+11,2.467120E+11,8.913814E+10,0.00,6.045577E+11,2.001667E+11,0.00,0.00,0.00,0.00,0.00
,October,2.054425E+11,3.204045E+10,1.083401E+12,1.621213E+11,2.373795E+11,8.194044E+10,0.00,5.990406E+11,1.756665E+11,6.960668E+09,0.00,0.00,0.00,0.00
,November,2.042161E+11,3.418811E+10,1.358892E+12,1.569402E+11,1.952735E+11,5.750780E+10,0.00,4.530465E+11,1.284770E+11,3.611848E+10,0.00,0.00,0.00,0.00
,December,2.003653E+11,3.718829E+10,1.709719E+12,1.620463E+11,1.768471E+11,4.794256E+10,0.00,4.094930E+11,1.166371E+11,7.395665E+10,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,,
,Annual Sum or Average,2.457576E+12,3.491930E+11,1.467640E+13,1.909288E+12,2.732137E+12,8.850184E+11,0.00,7.053047E+12,1.886047E+12,2.061833E+11,0.00,0.00,0.00,0.00
,Minimum of Months,1.866337E+11,2.190741E+10,7.407133E+11,1.464386E+11,1.696831E+11,4.568325E+10,0.00,1.584257E+11,6.531948E+10,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2.208966E+11,3.718829E+10,1.732001E+12,1.622919E+11,2.788683E+11,1.014692E+11,0.00,1.039536E+12,2.141289E+11,7.395665E+10,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:NATURALGAS [],EXTERIOREQUIPMENT:NATURALGAS [],HEATING:NATURALGAS [J],COOLING:NATURALGAS [],WATERSYSTEMS:NATURALGAS [J],COGENERATION:NATURALGAS [],HUMIDIFIER:NATURALGAS []
,January,0.00,0.00,3.731170E+10,0.00,5.842277E+10,0.00,0.00
,February,0.00,0.00,7.045532E+09,0.00,5.224773E+10,0.00,0.00
,March,0.00,0.00,0.00,0.00,5.752844E+10,0.00,0.00
,April,0.00,0.00,0.00,0.00,4.999645E+10,0.00,0.00
,May,0.00,0.00,0.00,0.00,4.898104E+10,0.00,0.00
,June,0.00,0.00,9484.87,0.00,4.515370E+10,0.00,0.00
,July,0.00,0.00,10004.40,0.00,4.347559E+10,0.00,0.00
,August,0.00,0.00,0.00,0.00,4.653673E+10,0.00,0.00
,September,0.00,0.00,12253.57,0.00,4.598013E+10,0.00,0.00
,October,0.00,0.00,4743.92,0.00,5.100060E+10,0.00,0.00
,November,0.00,0.00,6.000062E+08,0.00,5.329542E+10,0.00,0.00
,December,0.00,0.00,2.394410E+10,0.00,5.644625E+10,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,6.890138E+10,0.00,6.090649E+11,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,4.347559E+10,0.00,0.00
,Maximum of Months,0.00,0.00,3.731170E+10,0.00,5.842277E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart1Monthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum} [W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},EXTERIORLIGHTS:ELECTRICITY {Maximum} [W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W],INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [W],EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},FANS:ELECTRICITY {Maximum} [W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum} [W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum} [W],HEATING:ELECTRICITY {TIMESTAMP}
,January,224037.25,04-JAN-16:10,40855.88,01-JAN-06:20,423497.50,02-JAN-08:19,116877.57,06-JAN-08:30,131187.12,20-JAN-16:50,48624.35,20-JAN-15:49,0.00,01-JAN-00:20
,February,220391.46,07-FEB-08:19,40855.88,01-FEB-06:20,541788.89,01-FEB-08:19,116876.72,07-FEB-08:30,169408.49,28-FEB-16:10,49982.45,21-FEB-13:09,0.00,01-FEB-00:20
,March,222012.09,13-MAR-07:20,40855.88,01-MAR-06:20,660080.29,01-MAR-08:19,116877.58,13-MAR-07:30,195360.27,23-MAR-15:10,50608.46,10-MAR-15:30,0.00,01-MAR-00:20
,April,216848.71,03-APR-07:20,40855.88,01-APR-05:20,778371.69,03-APR-07:20,116874.85,03-APR-07:30,241364.08,25-APR-15:30,50214.52,25-APR-15:10,0.00,01-APR-00:20
,May,213392.44,01-MAY-07:20,40855.88,01-MAY-05:20,423497.50,01-MAY-07:20,116873.02,01-MAY-07:30,268663.05,12-MAY-14:39,51453.37,18-MAY-15:10,0.00,01-MAY-00:20
,June,215173.07,07-JUN-15:10,40855.88,01-JUN-05:20,541788.89,01-JUN-07:20,116873.67,08-JUN-07:30,288317.77,21-JUN-14:39,52864.37,21-JUN-05:20,0.00,01-JUN-00:20
,July,241770.10,27-JUL-07:20,40855.88,01-JUL-05:20,660080.29,03-JUL-07:20,116888.05,27-JUL-07:30,261170.07,10-JUL-14:09,53170.94,10-JUL-05:20,0.00,01-JUL-00:20
,August,241946.89,18-AUG-07:20,40855.88,01-AUG-05:20,778371.69,01-AUG-07:20,116888.14,18-AUG-07:30,244922.69,28-AUG-14:09,51351.62,28-AUG-14:09,0.00,01-AUG-00:20
,September,221630.43,21-SEP-07:20,40855.88,01-SEP-05:20,423497.50,01-SEP-07:20,116877.38,21-SEP-07:30,238553.83,05-SEP-16:00,51370.59,11-SEP-14:09,0.00,01-SEP-00:20
,October,228492.78,04-OCT-07:20,40855.88,01-OCT-05:20,541788.89,02-OCT-07:20,116881.01,04-OCT-07:30,200607.14,04-OCT-15:10,54164.47,03-OCT-12:30,0.00,01-OCT-00:20
,November,224442.44,15-NOV-16:10,40855.88,01-NOV-05:20,660080.29,01-NOV-07:20,116877.33,03-NOV-07:30,183237.38,07-NOV-16:10,50726.27,10-NOV-12:49,0.00,01-NOV-00:20
,December,232347.82,13-DEC-16:10,40855.88,01-DEC-06:20,778371.69,01-DEC-08:19,116876.28,15-DEC-08:30,139670.89,11-DEC-16:50,50281.59,11-DEC-14:39,0.00,01-DEC-00:20
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,,,,
,Minimum of Months,213392.44,,40855.88,,423497.50,,116873.02,,131187.12,,48624.35,,0.00,
,Maximum of Months,241946.89,,40855.88,,778371.69,,116888.14,,288317.77,,54164.47,,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart2Monthly
FOR:,Meter
Custom Monthly Report

,,COOLING:ELECTRICITY {Maximum} [W],COOLING:ELECTRICITY {TIMESTAMP},HEATREJECTION:ELECTRICITY {Maximum} [W],HEATREJECTION:ELECTRICITY {TIMESTAMP},HUMIDIFIER:ELECTRICITY {Maximum} [W],HUMIDIFIER:ELECTRICITY {TIMESTAMP},HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],REFRIGERATION:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,259777.96,20-JAN-16:00,84253.44,20-JAN-15:49,15005.03,14-JAN-18:40,0.00,0.00,0.00,0.00
,February,332306.19,28-FEB-13:19,84253.44,23-FEB-16:20,23129.14,04-FEB-05:10,0.00,0.00,0.00,0.00
,March,387086.87,24-MAR-12:19,84253.44,03-MAR-13:49,30679.91,01-MAR-06:10,0.00,0.00,0.00,0.00
,April,525661.44,25-APR-15:10,84253.44,03-APR-12:49,23030.24,06-APR-05:10,0.00,0.00,0.00,0.00
,May,476757.67,18-MAY-15:49,84253.44,01-MAY-07:09,3410.55,02-MAY-04:10,0.00,0.00,0.00,0.00
,June,578887.05,22-JUN-14:09,84253.44,01-JUN-07:30,4356.39,08-JUN-11:19,0.00,0.00,0.00,0.00
,July,633303.27,10-JUL-13:09,84253.44,01-JUL-00:20,1773.34,02-JUL-21:10,0.00,0.00,0.00,0.00
,August,638043.99,28-AUG-14:09,84253.44,01-AUG-00:49,10444.93,04-AUG-17:20,0.00,0.00,0.00,0.00
,September,486005.86,11-SEP-14:09,84253.44,01-SEP-00:30,0.00,01-SEP-00:20,0.00,0.00,0.00,0.00
,October,569848.36,05-OCT-12:39,84253.44,01-OCT-07:20,16554.60,29-OCT-07:09,0.00,0.00,0.00,0.00
,November,432362.99,02-NOV-10:09,84253.44,01-NOV-09:39,32850.20,26-NOV-04:10,0.00,0.00,0.00,0.00
,December,390334.89,11-DEC-15:19,84253.44,11-DEC-14:49,42152.53,21-DEC-05:20,0.00,0.00,0.00,0.00
,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00
,Minimum of Months,259777.96,,84253.44,,0.00,,0.00,0.00,0.00,0.00
,Maximum of Months,638043.99,,84253.44,,42152.53,,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ElectricComponentsOfPeakDemandMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY {Maximum} [W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W],HUMIDIFIER:ELECTRICITY {AT MAX/MIN} [W],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],REFRIGERATION:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,1184876.05,20-JAN-16:00,212815.01,423497.50,0.00,37438.14,118606.00,48488.00,0.00,259777.96,84253.44,0.00,0.00,0.00,0.00,0.00
,February,1439396.18,27-FEB-16:10,214143.19,541788.89,0.00,82829.86,163646.42,48762.66,0.00,303971.71,84253.44,0.00,0.00,0.00,0.00,0.00
,March,1652243.37,24-MAR-15:10,212815.01,660080.29,0.00,82829.33,191939.95,48951.15,0.00,371374.19,84253.44,0.00,0.00,0.00,0.00,0.00
,April,1956224.29,25-APR-15:30,212815.01,778371.69,0.00,82829.33,241364.08,49957.13,0.00,506633.61,84253.44,0.00,0.00,0.00,0.00,0.00
,May,1532723.87,18-MAY-15:19,212815.01,423497.50,0.00,82829.33,205973.98,51112.75,0.00,472241.86,84253.44,0.00,0.00,0.00,0.00,0.00
,June,1767999.50,22-JUN-15:19,212815.01,541788.89,0.00,82829.33,216596.54,51963.86,0.00,577752.43,84253.44,0.00,0.00,0.00,0.00,0.00
,July,1972878.64,10-JUL-15:30,212815.01,660080.29,0.00,82829.33,261014.41,51470.21,0.00,620415.94,84253.44,0.00,0.00,0.00,0.00,0.00
,August,2089897.64,28-AUG-15:19,212815.01,778371.69,0.00,82829.33,244175.89,51321.29,0.00,636130.99,84253.44,0.00,0.00,0.00,0.00,0.00
,September,1538789.31,28-SEP-15:10,212815.01,423497.50,0.00,82829.33,199770.98,50923.18,0.00,484699.87,84253.44,0.00,0.00,0.00,0.00,0.00
,October,1733706.03,04-OCT-15:10,212815.01,541788.89,0.00,82829.33,200607.14,51390.14,0.00,560022.07,84253.44,0.00,0.00,0.00,0.00,0.00
,November,1673830.63,07-NOV-16:10,221967.99,660080.29,0.00,82833.31,183237.38,49108.41,0.00,392349.80,84253.44,0.00,0.00,0.00,0.00,0.00
,December,1660089.87,11-DEC-15:10,214418.13,778371.69,0.00,37438.85,123258.04,48547.63,0.00,373802.09,84253.44,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,,,0.00,0.00,0.00,0.00
,Minimum of Months,1184876.05,,212815.01,423497.50,0.00,37438.14,118606.00,48488.00,0.00,259777.96,84253.44,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2089897.64,,221967.99,778371.69,0.00,82833.31,261014.41,51963.86,0.00,636130.99,84253.44,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:NATURALGAS [],EXTERIOREQUIPMENT:NATURALGAS [],HEATING:NATURALGAS {Maximum} [W],HEATING:NATURALGAS {TIMESTAMP},COOLING:NATURALGAS [],WATERSYSTEMS:NATURALGAS {Maximum} [W],WATERSYSTEMS:NATURALGAS {TIMESTAMP},COGENERATION:NATURALGAS []
,January,0.00,0.00,401732.78,30-JAN-05:30,0.00,74421.24,11-JAN-12:39,0.00
,February,0.00,0.00,182306.67,02-FEB-06:10,0.00,74161.75,02-FEB-12:09,0.00
,March,0.00,0.00,0.00,01-MAR-00:20,0.00,71510.42,03-MAR-12:09,0.00
,April,0.00,0.00,0.00,01-APR-00:20,0.00,66510.49,05-APR-11:39,0.00
,May,0.00,0.00,0.00,01-MAY-00:20,0.00,61789.61,01-MAY-11:09,0.00
,June,0.00,0.00,7.77,29-JUN-18:30,0.00,54595.81,01-JUN-11:39,0.00
,July,0.00,0.00,16.67,05-JUL-16:00,0.00,49151.27,03-JUL-12:00,0.00
,August,0.00,0.00,0.00,01-AUG-00:20,0.00,53350.54,30-AUG-11:39,0.00
,September,0.00,0.00,10.44,05-SEP-07:40,0.00,59966.23,28-SEP-12:00,0.00
,October,0.00,0.00,7.91,27-OCT-16:30,0.00,66915.64,30-OCT-11:39,0.00
,November,0.00,0.00,62927.19,21-NOV-06:10,0.00,71395.21,28-NOV-13:00,0.00
,December,0.00,0.00,353089.97,29-DEC-06:20,0.00,73131.30,15-DEC-12:49,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,,,0.00,,,0.00
,Minimum of Months,0.00,0.00,0.00,,0.00,49151.27,,0.00
,Maximum of Months,0.00,0.00,401732.78,,0.00,74421.24,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,7.33,27.06,3.00,27.18
,February,0.00,0.00,0.00,0.00,4.67,27.11,1.50,27.35
,March,0.00,0.00,0.00,0.00,0.83,26.10,0.00,0.00
,April,0.00,0.00,0.00,0.00,2.67,26.45,0.00,0.00
,May,0.00,0.00,0.00,0.00,5.67,26.50,0.33,24.63
,June,0.00,0.00,0.00,0.00,3.83,25.98,0.00,0.00
,July,0.00,0.00,0.00,0.00,11.83,26.75,0.67,27.31
,August,0.00,0.00,0.00,0.00,10.50,25.87,1.00,25.95
,September,0.00,0.00,0.00,0.00,13.00,26.65,0.50,24.74
,October,0.00,0.00,0.00,0.00,15.00,26.84,0.00,0.00
,November,0.00,0.00,0.00,0.00,11.50,26.90,0.83,27.31
,December,0.00,0.00,0.00,0.00,5.17,26.80,0.50,26.41
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,92.00,26.65,8.33,26.79
,Minimum of Months,0.00,0.00,0.00,0.00,0.83,25.87,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,15.00,27.11,3.00,27.35


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.17,25.57,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.17,25.58,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.83,25.68,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.67,25.77,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.83,25.60,0.00,0.00
,July,0.00,0.00,0.00,0.00,1.17,25.62,0.00,0.00
,August,0.00,0.00,0.00,0.00,1.33,25.66,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.17,25.65,0.00,0.00
,October,0.00,0.00,0.00,0.00,1.17,25.63,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.33,25.64,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.50,25.56,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,7.33,25.64,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,1.33,25.77,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.17,25.58,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.17,25.57,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.17,25.64,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.50,25.60,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.17,25.64,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,8.67,27.17,4.33,27.52
,May,0.00,0.00,0.00,0.00,9.83,26.90,3.33,27.55
,June,0.00,0.00,0.00,0.00,29.33,27.16,9.50,27.57
,July,0.00,0.00,0.00,0.00,17.33,27.04,7.17,27.58
,August,0.00,0.00,0.00,0.00,14.17,26.69,5.83,27.43
,September,0.00,0.00,0.00,0.00,6.00,26.94,3.50,27.39
,October,0.00,0.00,0.00,0.00,4.00,26.81,2.33,27.38
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,89.33,27.00,36.00,27.51
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,29.33,27.17,9.50,27.58


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.67,27.50,0.67,27.50
,March,0.00,0.00,0.00,0.00,5.00,27.59,5.00,27.59
,April,0.00,0.00,0.00,0.00,18.00,27.65,12.50,27.92
,May,0.00,0.00,0.00,0.00,21.50,27.33,11.00,27.90
,June,0.00,0.00,0.00,0.00,35.50,27.37,14.00,27.91
,July,0.00,0.00,0.00,0.00,21.33,27.35,11.67,27.80
,August,0.00,0.00,0.00,0.00,13.67,27.10,7.33,27.78
,September,0.00,0.00,0.00,0.00,19.83,27.49,12.50,27.87
,October,0.00,0.00,0.00,0.00,17.00,27.47,13.33,27.73
,November,0.00,0.00,0.00,0.00,2.67,27.45,2.67,27.45
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,155.17,27.41,90.67,27.82
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,35.50,27.65,14.00,27.92


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,4.50,27.54,4.50,27.54
,February,0.00,0.00,0.00,0.00,6.83,27.85,6.50,27.88
,March,0.00,0.00,0.00,0.00,8.17,27.81,6.83,27.89
,April,0.00,0.00,0.00,0.00,17.83,27.43,9.50,27.86
,May,0.00,0.00,0.00,0.00,12.83,26.98,4.83,27.56
,June,0.00,0.00,0.00,0.00,23.50,27.08,7.67,27.59
,July,0.00,0.00,0.00,0.00,18.33,27.05,7.67,27.62
,August,0.00,0.00,0.00,0.00,17.50,26.86,6.67,27.64
,September,0.00,0.00,0.00,0.00,20.33,27.40,9.50,27.99
,October,0.00,0.00,0.00,0.00,29.00,27.54,15.50,27.91
,November,0.00,0.00,0.00,0.00,13.83,28.02,12.17,28.13
,December,0.00,0.00,0.00,0.00,7.67,27.83,7.67,27.83
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,180.33,27.37,99.00,27.83
,Minimum of Months,0.00,0.00,0.00,0.00,4.50,26.86,4.50,27.54
,Maximum of Months,0.00,0.00,0.00,0.00,29.00,28.02,15.50,28.13


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.33,27.39,0.33,27.39
,February,0.00,0.00,0.00,0.00,5.83,27.78,4.83,27.92
,March,0.00,0.00,0.00,0.00,20.17,27.42,6.67,28.10
,April,0.00,0.00,0.00,0.00,74.67,27.77,22.17,28.13
,May,0.00,0.00,0.00,0.00,49.50,27.48,13.83,27.83
,June,0.00,0.00,0.00,0.00,64.17,27.72,18.17,28.10
,July,0.00,0.00,0.00,0.00,72.50,27.62,21.83,27.99
,August,0.00,0.00,0.00,0.00,75.17,27.64,20.33,27.94
,September,0.00,0.00,0.00,0.00,45.00,27.35,12.83,27.92
,October,0.00,0.00,0.00,0.00,45.17,27.46,14.00,28.05
,November,0.00,0.00,0.00,0.00,14.33,27.47,8.17,28.00
,December,0.00,0.00,0.00,0.00,6.33,27.61,5.67,27.75
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,473.17,27.59,148.83,27.99
,Minimum of Months,0.00,0.00,0.00,0.00,0.33,27.35,0.33,27.39
,Maximum of Months,0.00,0.00,0.00,0.00,75.17,27.78,22.17,28.13


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,4.67,27.50,3.17,27.53
,May,0.00,0.00,0.00,0.00,10.67,26.97,3.33,27.60
,June,0.00,0.00,0.00,0.00,32.83,27.26,9.50,27.64
,July,0.00,0.00,0.00,0.00,13.67,27.13,6.00,27.61
,August,0.00,0.00,0.00,0.00,6.00,26.47,2.00,27.39
,September,0.00,0.00,0.00,0.00,5.67,27.17,4.33,27.38
,October,0.00,0.00,0.00,0.00,2.67,26.70,1.50,27.35
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,76.17,27.12,29.83,27.55
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,32.83,27.50,9.50,27.64


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.67,27.42,0.67,27.42
,March,0.00,0.00,0.00,0.00,6.33,27.62,6.17,27.63
,April,0.00,0.00,0.00,0.00,21.50,27.69,13.17,28.07
,May,0.00,0.00,0.00,0.00,25.83,27.40,12.17,28.02
,June,0.00,0.00,0.00,0.00,42.67,27.52,14.67,28.08
,July,0.00,0.00,0.00,0.00,25.17,27.43,13.17,27.88
,August,0.00,0.00,0.00,0.00,13.83,27.20,7.00,27.91
,September,0.00,0.00,0.00,0.00,21.83,27.45,12.67,28.01
,October,0.00,0.00,0.00,0.00,18.33,27.60,13.33,27.85
,November,0.00,0.00,0.00,0.00,2.00,27.46,2.00,27.46
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,178.17,27.49,95.00,27.94
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,42.67,27.69,14.67,28.08


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,4.00,27.60,4.00,27.60
,February,0.00,0.00,0.00,0.00,6.50,27.94,6.00,27.98
,March,0.00,0.00,0.00,0.00,8.17,27.86,7.00,27.94
,April,0.00,0.00,0.00,0.00,16.00,27.48,8.67,27.88
,May,0.00,0.00,0.00,0.00,13.00,26.97,4.33,27.62
,June,0.00,0.00,0.00,0.00,28.00,27.16,8.50,27.59
,July,0.00,0.00,0.00,0.00,14.67,27.15,7.00,27.61
,August,0.00,0.00,0.00,0.00,9.83,26.91,4.50,27.63
,September,0.00,0.00,0.00,0.00,20.83,27.37,9.67,28.06
,October,0.00,0.00,0.00,0.00,29.83,27.52,16.33,27.80
,November,0.00,0.00,0.00,0.00,13.50,28.13,11.83,28.22
,December,0.00,0.00,0.00,0.00,6.33,27.90,6.33,27.90
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,170.67,27.43,94.17,27.86
,Minimum of Months,0.00,0.00,0.00,0.00,4.00,26.91,4.00,27.59
,Maximum of Months,0.00,0.00,0.00,0.00,29.83,28.13,16.33,28.22


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

