Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,2.00,27.79,1.83,27.82
,March,0.00,0.00,0.00,0.00,6.17,27.90,3.67,28.18
,April,0.00,0.00,0.00,0.00,30.67,27.52,8.50,28.30
,May,0.00,0.00,0.00,0.00,40.33,27.41,11.33,27.85
,June,0.00,0.00,0.00,0.00,51.00,27.67,12.83,28.12
,July,0.00,0.00,0.00,0.00,35.50,27.45,11.50,27.97
,August,0.00,0.00,0.00,0.00,22.83,27.03,6.33,27.86
,September,0.00,0.00,0.00,0.00,28.83,27.31,8.33,28.18
,October,0.00,0.00,0.00,0.00,19.67,27.56,7.50,28.25
,November,0.00,0.00,0.00,0.00,3.17,27.75,3.00,27.77
,December,0.00,0.00,0.00,0.00,0.17,27.36,0.17,27.36
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,240.33,27.47,75.00,28.06
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,51.00,27.90,12.83,28.30


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,2.17,19.17,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,9.67,27.59,5.50,27.68
,May,0.00,0.00,0.00,0.00,15.83,27.23,5.17,27.78
,June,0.00,0.00,0.00,0.00,40.00,27.43,11.50,27.81
,July,0.00,0.00,0.00,0.00,21.17,27.27,9.00,27.75
,August,0.00,0.00,0.00,0.00,11.00,26.98,5.17,27.56
,September,0.00,0.00,0.00,0.00,11.50,27.34,6.67,27.61
,October,0.00,0.00,0.00,0.00,6.83,27.21,3.83,27.57
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.33,19.17,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,3.50,19.17,0.00,,116.00,27.32,46.83,27.70
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2.17,19.17,0.00,0.00,40.00,27.59,11.50,27.81


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,1.50,19.25,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,6.83,27.57,6.50,27.57
,April,0.00,0.00,0.00,0.00,23.00,27.84,13.00,28.25
,May,0.00,0.00,0.00,0.00,30.33,27.51,13.17,28.12
,June,0.00,0.00,0.00,0.00,47.17,27.66,15.50,28.22
,July,0.00,0.00,0.00,0.00,31.17,27.51,15.17,27.99
,August,0.00,0.00,0.00,0.00,17.67,27.34,8.83,27.97
,September,0.00,0.00,0.00,0.00,24.67,27.59,12.83,28.17
,October,0.00,0.00,0.00,0.00,20.67,27.69,14.00,27.93
,November,0.00,0.00,0.00,0.00,1.83,27.36,1.83,27.36
,December,0.67,19.12,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,2.17,19.21,0.00,,203.33,27.60,100.83,28.05
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.50,19.25,0.00,0.00,47.17,27.84,15.50,28.25


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.50,27.33,0.50,27.33
,February,0.00,0.00,0.00,0.00,6.00,27.86,5.67,27.89
,March,0.00,0.00,0.00,0.00,8.00,27.92,6.33,28.02
,April,0.00,0.00,0.00,0.00,18.67,27.71,9.17,28.10
,May,0.00,0.00,0.00,0.00,17.33,27.21,5.33,27.88
,June,0.00,0.00,0.00,0.00,36.33,27.37,10.00,27.81
,July,0.00,0.00,0.00,0.00,21.67,27.29,8.67,27.82
,August,0.00,0.00,0.00,0.00,14.33,27.14,6.33,27.78
,September,0.00,0.00,0.00,0.00,23.83,27.50,9.83,28.26
,October,0.00,0.00,0.00,0.00,27.67,27.94,13.17,28.63
,November,0.00,0.00,0.00,0.00,12.33,28.10,11.00,28.17
,December,0.00,0.00,0.00,0.00,3.67,27.80,3.67,27.80
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,190.33,27.56,89.67,28.07
,Minimum of Months,0.00,0.00,0.00,0.00,0.50,27.14,0.50,27.33
,Maximum of Months,0.00,0.00,0.00,0.00,36.33,28.10,13.17,28.63


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.50,19.31,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,2.00,27.84,1.83,27.89
,March,0.00,0.00,0.00,0.00,6.17,28.03,3.33,28.31
,April,0.00,0.00,0.00,0.00,29.17,27.72,9.00,28.49
,May,0.00,0.00,0.00,0.00,43.67,27.50,12.17,27.99
,June,0.00,0.00,0.00,0.00,53.33,27.79,13.67,28.27
,July,0.00,0.00,0.00,0.00,41.50,27.54,14.50,28.02
,August,0.00,0.00,0.00,0.00,28.00,27.20,8.33,27.95
,September,0.00,0.00,0.00,0.00,31.50,27.42,8.67,28.35
,October,0.00,0.00,0.00,0.00,21.33,27.69,8.67,28.33
,November,0.00,0.00,0.00,0.00,2.83,27.83,2.50,27.88
,December,0.17,19.40,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.67,19.33,0.00,,259.50,27.59,82.67,28.17
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.50,19.40,0.00,0.00,53.33,28.03,14.50,28.49


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,24.00,27.90,15.33,27.82
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,68.67,27.83,63.83,27.84
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,92.67,27.85,79.17,27.83
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,68.67,27.90,63.83,27.84


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,19.00,27.83,12.00,27.77
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,51.33,27.82,49.50,27.83
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,70.33,27.82,61.50,27.82
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,51.33,27.83,49.50,27.83


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,22.83,27.99,13.67,27.89
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,48.00,27.82,43.17,27.82
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,70.83,27.87,56.83,27.84
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,48.00,27.99,43.17,27.89


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,311.00,28.61,259.00,28.66
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,582.67,28.62,428.67,28.78
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,893.67,28.62,687.67,28.73
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,582.67,28.62,428.67,28.78


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,11.17,24.33,406.67,24.68,11.17,24.33
,February,28.83,26.14,388.00,24.64,28.83,26.14
,March,71.50,24.05,469.00,24.49,71.50,24.05
,April,76.67,24.30,483.50,24.54,76.67,24.30
,May,304.50,24.64,508.00,24.52,304.50,24.64
,June,236.67,24.52,493.33,24.50,236.67,24.52
,July,303.17,25.06,497.00,24.65,303.17,25.06
,August,265.83,24.98,514.00,24.51,265.83,24.98
,September,278.17,25.02,485.00,24.59,278.17,25.02
,October,166.33,25.21,502.00,24.64,166.33,25.21
,November,68.33,25.24,461.50,24.67,68.33,25.24
,December,0.17,27.20,415.50,24.74,0.17,27.20
,,,,,,,
,Annual Sum or Average,1811.33,24.86,5623.50,24.59,1811.33,24.86
,Minimum of Months,0.17,24.05,388.00,24.49,0.17,24.05
,Maximum of Months,304.50,27.20,514.00,24.74,304.50,27.20


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,18.50,24.20,326.00,24.45,3.83,25.88
,February,5.50,26.01,367.17,24.42,5.50,26.01
,March,0.00,0.00,486.17,24.25,0.00,0.00
,April,0.00,0.00,485.00,24.23,0.00,0.00
,May,0.00,0.00,508.00,24.22,0.00,0.00
,June,0.00,0.00,496.00,24.21,0.00,0.00
,July,0.00,0.00,497.00,24.27,0.00,0.00
,August,0.00,0.00,514.00,24.23,0.00,0.00
,September,0.00,0.00,485.00,24.25,0.00,0.00
,October,0.00,0.00,502.00,24.29,0.00,0.00
,November,1.00,27.16,446.50,24.42,1.00,27.16
,December,0.00,0.00,384.00,24.51,0.00,0.00
,,,,,,,
,Annual Sum or Average,25.00,24.72,5496.83,24.30,10.33,26.07
,Minimum of Months,0.00,0.00,326.00,24.21,0.00,0.00
,Maximum of Months,18.50,27.16,514.00,24.51,5.50,27.16


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,207.83,23.38,122.00,24.18,4.83,24.38
,February,53.83,23.73,254.33,24.27,9.50,25.04
,March,3.50,23.84,443.00,24.24,0.00,0.00
,April,0.00,0.00,481.67,24.14,0.00,0.00
,May,0.00,0.00,508.00,24.13,0.00,0.00
,June,0.00,0.00,492.00,24.13,0.00,0.00
,July,0.00,0.00,497.00,24.17,0.00,0.00
,August,0.00,0.00,514.00,24.15,0.00,0.00
,September,0.00,0.00,485.00,24.17,0.00,0.00
,October,0.00,0.00,498.67,24.24,0.00,0.00
,November,23.33,23.64,371.17,24.28,0.00,0.00
,December,160.17,23.38,136.00,24.23,0.00,0.00
,,,,,,,
,Annual Sum or Average,448.67,23.44,4802.83,24.19,14.33,24.82
,Minimum of Months,0.00,0.00,122.00,24.13,0.00,0.00
,Maximum of Months,207.83,23.84,514.00,24.28,9.50,25.04


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,391.17,22.42,71.33,22.88,31.83,21.48
,February,194.17,23.05,169.17,24.11,16.83,24.19
,March,47.17,23.72,416.17,24.19,17.33,24.00
,April,0.67,24.00,473.33,24.21,0.67,24.00
,May,0.67,25.96,507.17,24.20,0.67,25.96
,June,4.17,24.00,494.00,24.21,4.17,24.00
,July,0.17,26.58,497.00,24.28,0.17,26.58
,August,0.00,0.00,514.00,24.22,0.00,0.00
,September,0.00,0.00,485.00,24.24,0.00,0.00
,October,2.67,24.00,496.67,24.28,2.67,24.00
,November,139.00,23.19,301.33,24.15,19.00,24.00
,December,347.00,22.57,62.50,23.92,1.50,20.25
,,,,,,,
,Annual Sum or Average,1126.83,22.74,4487.67,24.19,94.83,23.15
,Minimum of Months,0.00,0.00,62.50,22.88,0.00,0.00
,Maximum of Months,391.17,26.58,514.00,24.28,31.83,26.58


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,403.00,22.69,30.50,23.99,6.67,23.94
,February,185.67,23.17,166.33,24.24,2.67,25.58
,March,22.83,23.56,418.67,24.20,0.00,0.00
,April,22.00,26.84,480.50,24.42,22.00,26.84
,May,31.17,26.47,508.00,24.45,31.17,26.47
,June,53.00,26.74,495.83,24.48,53.00,26.74
,July,70.00,26.58,497.00,24.55,70.00,26.58
,August,45.17,26.53,514.00,24.41,45.17,26.53
,September,34.50,26.58,485.00,24.45,34.50,26.58
,October,18.50,26.64,499.67,24.40,18.50,26.64
,November,79.17,23.43,314.00,24.21,0.00,0.00
,December,308.83,23.04,68.50,24.10,0.33,23.89
,,,,,,,
,Annual Sum or Average,1273.83,23.75,4478.00,24.39,284.00,26.54
,Minimum of Months,18.50,22.69,30.50,23.99,0.00,0.00
,Maximum of Months,403.00,26.84,514.00,24.55,70.00,26.84


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,249.50,22.90,132.00,24.20,2.00,23.90
,February,92.67,23.37,274.83,24.36,6.00,26.31
,March,33.83,25.56,460.67,24.34,21.17,26.88
,April,52.00,26.94,481.83,24.51,52.00,26.94
,May,57.83,26.86,508.00,24.54,57.83,26.86
,June,63.33,26.90,496.00,24.51,63.33,26.90
,July,74.50,26.69,497.00,24.56,74.50,26.69
,August,47.33,26.61,514.00,24.40,47.33,26.61
,September,55.83,26.89,485.00,24.53,55.83,26.89
,October,56.50,26.86,501.83,24.52,56.50,26.86
,November,54.50,24.21,396.83,24.39,13.50,26.83
,December,201.17,23.00,136.17,24.31,1.00,24.34
,,,,,,,
,Annual Sum or Average,1039.00,24.65,4884.17,24.46,451.00,26.80
,Minimum of Months,33.83,22.90,132.00,24.20,1.00,23.90
,Maximum of Months,249.50,26.94,514.00,24.56,74.50,26.94


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,130.67,23.02,274.83,24.48,8.00,27.13
,February,77.83,24.52,345.33,24.52,29.50,26.91
,March,34.33,26.21,477.83,24.40,26.83,27.00
,April,40.00,26.96,481.33,24.51,40.00,26.96
,May,34.83,26.46,508.00,24.46,34.83,26.46
,June,44.17,26.72,495.83,24.46,44.17,26.72
,July,68.17,26.58,497.00,24.54,68.17,26.58
,August,46.33,26.60,514.00,24.43,46.33,26.60
,September,48.67,26.87,485.00,24.54,48.67,26.87
,October,64.00,27.06,502.00,24.64,64.00,27.06
,November,66.83,26.04,438.50,24.61,48.17,27.07
,December,104.17,24.02,330.33,24.55,28.33,27.01
,,,,,,,
,Annual Sum or Average,760.00,25.42,5350.00,24.51,487.00,26.83
,Minimum of Months,34.33,23.02,274.83,24.40,8.00,26.46
,Maximum of Months,130.67,27.06,514.00,24.64,68.17,27.13


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,154.33,23.18,196.00,24.34,0.33,27.39
,February,45.00,25.45,354.33,24.59,25.33,26.91
,March,43.50,26.97,506.00,24.52,43.50,26.97
,April,106.67,26.96,485.00,24.67,106.67,26.96
,May,91.83,26.80,508.00,24.59,91.83,26.80
,June,88.50,26.95,496.00,24.58,88.50,26.95
,July,114.33,26.91,497.00,24.70,114.33,26.91
,August,98.83,26.92,514.00,24.57,98.83,26.92
,September,92.50,26.85,485.00,24.62,92.50,26.85
,October,88.50,26.92,502.00,24.67,88.50,26.92
,November,44.17,26.99,449.67,24.65,44.17,26.99
,December,24.50,26.41,378.83,24.65,20.17,26.98
,,,,,,,
,Annual Sum or Average,992.67,26.25,5371.83,24.61,814.67,26.91
,Minimum of Months,24.50,23.18,196.00,24.34,0.33,26.80
,Maximum of Months,154.33,26.99,514.00,24.70,114.33,27.39


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,496.33,21.51,61.67,20.35,58.00,20.12
,February,330.33,22.47,87.50,23.90,14.00,23.11
,March,95.17,23.25,342.00,24.17,13.33,23.95
,April,17.83,25.92,468.83,24.42,12.83,26.89
,May,52.33,26.18,507.00,24.45,52.33,26.18
,June,67.33,26.52,493.33,24.49,67.33,26.52
,July,107.00,26.27,497.00,24.56,107.00,26.27
,August,77.50,26.05,514.00,24.41,77.50,26.05
,September,67.67,26.07,485.00,24.45,67.67,26.07
,October,28.00,26.05,488.50,24.39,25.83,26.27
,November,230.00,22.71,216.17,24.09,15.17,23.86
,December,485.33,21.80,26.50,20.24,24.17,19.88
,,,,,,,
,Annual Sum or Average,2054.83,22.90,4187.50,24.31,535.17,25.09
,Minimum of Months,17.83,21.51,26.50,20.24,12.83,19.88
,Maximum of Months,496.33,26.52,514.00,24.56,107.00,26.89


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,330.67,22.23,33.67,22.71,11.67,20.31
,February,150.33,22.99,177.00,24.36,10.00,25.09
,March,45.83,25.05,368.67,24.50,23.67,26.92
,April,55.17,27.01,405.67,24.69,55.17,27.01
,May,75.50,26.76,429.50,24.67,75.50,26.76
,June,78.50,26.79,416.00,24.65,78.50,26.79
,July,108.00,26.56,422.00,24.74,108.00,26.56
,August,77.83,26.40,433.00,24.56,77.83,26.40
,September,73.50,26.68,410.00,24.67,73.50,26.68
,October,59.50,26.92,425.33,24.70,59.50,26.92
,November,91.50,23.56,273.50,24.48,15.17,26.53
,December,308.33,22.40,34.33,23.66,5.00,20.19
,,,,,,,
,Annual Sum or Average,1454.67,24.14,3828.67,24.60,593.50,26.50
,Minimum of Months,45.83,22.23,33.67,22.71,5.00,20.19
,Maximum of Months,330.67,27.01,433.00,24.74,108.00,27.01


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,179.00,22.66,246.50,24.44,9.17,26.06
,February,104.67,23.98,313.17,24.50,32.00,26.66
,March,55.17,25.12,458.50,24.43,30.50,26.65
,April,38.33,26.95,477.83,24.53,38.33,26.95
,May,54.00,26.18,506.67,24.45,54.00,26.18
,June,59.17,26.39,492.67,24.47,59.17,26.39
,July,106.83,26.26,497.00,24.56,106.83,26.26
,August,76.50,26.20,514.00,24.44,76.50,26.20
,September,73.50,26.56,485.00,24.56,73.50,26.56
,October,74.50,27.02,502.00,24.70,74.50,27.02
,November,82.00,25.36,413.67,24.62,47.33,27.10
,December,161.00,23.25,283.00,24.54,24.00,27.04
,,,,,,,
,Annual Sum or Average,1064.67,24.95,5190.00,24.52,625.83,26.56
,Minimum of Months,38.33,22.66,246.50,24.43,9.17,26.06
,Maximum of Months,179.00,27.02,514.00,24.70,106.83,27.10


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,384.67,22.15,86.33,23.32,16.33,20.11
,February,181.83,23.06,197.33,24.42,19.00,25.75
,March,53.83,24.55,448.00,24.40,25.83,25.88
,April,61.50,26.98,484.00,24.61,61.50,26.98
,May,89.00,26.61,508.00,24.55,89.00,26.61
,June,88.00,26.74,496.00,24.54,88.00,26.74
,July,113.33,26.65,497.00,24.65,113.33,26.65
,August,88.50,26.60,514.00,24.52,88.50,26.60
,September,86.50,26.64,485.00,24.59,86.50,26.64
,October,56.17,26.84,500.83,24.59,56.17,26.84
,November,112.17,23.49,337.33,24.39,15.83,26.42
,December,333.67,22.39,103.50,24.24,0.17,27.36
,,,,,,,
,Annual Sum or Average,1649.17,24.08,4657.33,24.51,660.17,26.47
,Minimum of Months,53.83,22.15,86.33,23.32,0.17,20.11
,Maximum of Months,384.67,26.98,514.00,24.65,113.33,27.36


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,500.83,21.00,144.17,19.72,144.00,19.71
,February,352.17,22.06,94.33,23.05,38.17,21.54
,March,144.67,23.03,316.33,24.18,23.50,23.89
,April,40.17,25.66,458.50,24.45,28.50,26.68
,May,65.33,26.19,505.67,24.46,64.83,26.22
,June,89.33,26.21,491.67,24.50,87.50,26.27
,July,113.50,26.35,497.00,24.59,113.50,26.35
,August,81.67,26.13,514.00,24.43,81.67,26.13
,September,79.17,26.05,485.00,24.46,79.17,26.05
,October,60.00,25.06,457.33,24.43,38.67,26.05
,November,299.00,22.46,199.50,23.85,46.00,22.96
,December,492.00,21.29,105.33,19.85,104.17,19.80
,,,,,,,
,Annual Sum or Average,2317.83,22.69,4268.83,24.12,849.67,23.89
,Minimum of Months,40.17,21.00,94.33,19.72,23.50,19.71
,Maximum of Months,500.83,26.35,514.00,24.59,144.00,26.68


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,423.83,21.86,69.67,21.17,51.33,20.16
,February,191.00,22.62,198.83,24.11,16.00,22.90
,March,66.17,24.29,422.00,24.39,23.17,26.89
,April,59.17,26.88,475.83,24.59,56.50,27.04
,May,82.33,26.73,506.83,24.57,82.33,26.73
,June,87.00,26.69,492.50,24.55,85.67,26.74
,July,115.17,26.56,497.00,24.64,115.17,26.56
,August,84.83,26.39,514.00,24.48,84.83,26.39
,September,82.67,26.59,485.00,24.57,82.67,26.59
,October,64.83,26.72,487.17,24.60,61.50,26.90
,November,142.50,23.10,275.17,24.35,16.17,25.61
,December,402.50,22.06,60.00,21.86,33.67,20.17
,,,,,,,
,Annual Sum or Average,1802.00,23.70,4484.00,24.43,709.00,25.79
,Minimum of Months,59.17,21.86,60.00,21.17,16.00,20.16
,Maximum of Months,423.83,26.88,514.00,24.64,115.17,27.04


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,235.33,22.09,229.33,23.76,30.33,19.94
,February,141.67,23.21,274.17,24.44,28.83,26.04
,March,80.50,24.37,428.00,24.42,33.00,26.42
,April,45.50,26.63,468.00,24.54,41.33,26.95
,May,68.00,26.14,504.67,24.47,67.00,26.18
,June,84.33,26.05,491.33,24.48,82.33,26.12
,July,112.83,26.33,497.00,24.59,112.83,26.33
,August,82.17,26.25,514.00,24.46,82.17,26.25
,September,82.50,26.48,485.00,24.56,82.50,26.48
,October,72.17,27.07,499.83,24.67,72.17,27.07
,November,104.50,24.42,387.67,24.56,42.33,27.10
,December,207.50,22.48,256.00,24.26,23.50,23.37
,,,,,,,
,Annual Sum or Average,1317.00,24.39,5035.00,24.47,698.33,26.07
,Minimum of Months,45.50,22.09,229.33,23.76,23.50,19.94
,Maximum of Months,235.33,27.07,514.00,24.67,112.83,27.10


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,409.33,21.64,117.00,21.62,63.00,19.58
,February,239.67,22.68,178.67,24.24,26.50,24.17
,March,80.17,23.98,419.83,24.39,28.83,25.68
,April,62.33,26.99,476.33,24.62,62.33,26.99
,May,92.67,26.58,506.83,24.55,92.67,26.58
,June,94.17,26.59,494.33,24.54,94.17,26.59
,July,116.50,26.67,497.00,24.66,116.50,26.67
,August,91.83,26.61,514.00,24.52,91.83,26.61
,September,91.17,26.61,485.00,24.59,91.17,26.61
,October,59.17,26.86,495.33,24.59,59.17,26.86
,November,166.00,23.02,308.17,24.35,25.17,25.43
,December,367.17,21.89,112.67,22.85,35.17,19.89
,,,,,,,
,Annual Sum or Average,1870.17,23.68,4605.17,24.42,786.50,25.64
,Minimum of Months,59.17,21.64,112.67,21.62,25.17,19.58
,Maximum of Months,409.33,26.99,514.00,24.66,116.50,26.99


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,502.00,27.00,0.00,0.00
,February,6.83,27.00,454.00,27.00,6.83,27.00
,March,45.00,27.00,514.00,27.00,45.00,27.00
,April,263.33,27.11,485.00,27.06,263.33,27.11
,May,11.00,27.00,508.00,27.00,11.00,27.00
,June,90.83,27.00,496.00,27.00,90.83,27.00
,July,193.33,27.00,497.00,27.00,193.33,27.00
,August,376.00,27.23,514.00,27.16,376.00,27.23
,September,27.17,27.00,485.00,27.00,27.17,27.00
,October,61.67,27.00,502.00,27.00,61.67,27.00
,November,51.50,27.00,489.00,27.00,51.50,27.00
,December,32.17,27.00,497.00,27.00,32.17,27.00
,,,,,,,
,Annual Sum or Average,1158.83,27.10,5943.00,27.02,1158.83,27.10
,Minimum of Months,0.00,0.00,454.00,27.00,0.00,0.00
,Maximum of Months,376.00,27.23,514.00,27.16,376.00,27.23


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,502.00,27.00,0.00,0.00
,February,0.00,0.00,454.00,27.00,0.00,0.00
,March,0.50,27.00,514.00,27.00,0.50,27.00
,April,48.67,27.41,485.00,27.05,48.67,27.41
,May,1.00,27.00,508.00,27.00,1.00,27.00
,June,3.83,27.00,496.00,27.00,3.83,27.00
,July,5.00,27.00,497.00,27.00,5.00,27.00
,August,90.00,27.65,514.00,27.14,90.00,27.65
,September,2.00,27.00,485.00,27.00,2.00,27.00
,October,3.83,27.00,502.00,27.00,3.83,27.00
,November,0.50,27.00,489.00,27.00,0.50,27.00
,December,0.00,0.00,497.00,27.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,155.33,27.50,5943.00,27.02,155.33,27.50
,Minimum of Months,0.00,0.00,454.00,27.00,0.00,0.00
,Maximum of Months,90.00,27.65,514.00,27.14,90.00,27.65


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,31.83,25.44,446.00,26.99,0.00,0.00
,February,0.33,27.00,454.00,27.00,0.33,27.00
,March,4.00,27.00,514.00,27.00,4.00,27.00
,April,87.17,27.27,485.00,27.05,87.17,27.27
,May,32.50,27.00,508.00,27.00,32.50,27.00
,June,73.50,27.00,496.00,27.00,73.50,27.00
,July,47.17,27.00,497.00,27.00,47.17,27.00
,August,100.17,27.52,514.00,27.11,100.17,27.52
,September,25.00,27.00,485.00,27.00,25.00,27.00
,October,23.83,27.00,502.00,27.00,23.83,27.00
,November,2.00,27.00,489.00,27.00,2.00,27.00
,December,0.00,0.00,490.00,27.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,427.50,27.06,5880.00,27.01,395.67,27.19
,Minimum of Months,0.00,0.00,446.00,26.99,0.00,0.00
,Maximum of Months,100.17,27.52,514.00,27.11,100.17,27.52


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,27.00,502.00,27.00,502.00,27.00
,February,454.00,27.01,454.00,27.01,454.00,27.01
,March,514.00,27.01,514.00,27.01,514.00,27.01
,April,485.00,27.92,485.00,27.92,485.00,27.92
,May,508.00,27.00,508.00,27.00,508.00,27.00
