Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,June,496.00,27.00,496.00,27.00,496.00,27.00
,July,497.00,27.00,497.00,27.00,497.00,27.00
,August,514.00,28.53,514.00,28.53,514.00,28.53
,September,485.00,27.00,485.00,27.00,485.00,27.00
,October,502.00,27.01,502.00,27.01,502.00,27.01
,November,489.00,27.01,489.00,27.01,489.00,27.01
,December,497.00,27.00,497.00,27.00,497.00,27.00
,,,,,,,
,Annual Sum or Average,5943.00,27.21,5943.00,27.21,5943.00,27.21
,Minimum of Months,454.00,27.00,454.00,27.00,454.00,27.00
,Maximum of Months,514.00,28.53,514.00,28.53,514.00,28.53


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,27.00078,27.66848,0.83189,19.65279
,February,454.00000,27.00147,27.66757,0.89967,22.14985
,March,514.00000,27.00104,29.17195,0.96542,24.71848
,April,485.00000,27.05939,31.21229,1.04502,28.12344
,May,508.00000,27.00072,35.24837,0.31498,7.11388
,June,496.00000,27.00226,33.95985,0.36076,7.76927
,July,497.00000,27.00244,34.13314,0.39212,8.25159
,August,514.00000,27.16488,32.83199,0.47435,9.93511
,September,485.00000,27.00001,37.99971,0.33503,7.37908
,October,502.00000,27.00265,32.22341,0.98027,25.33689
,November,489.00000,27.00124,28.44994,0.95719,24.40000
,December,497.00000,27.00045,26.55093,0.94151,23.76491
,,,,,,
,Annual Sum or Average,5943.00000,27.02019,31.44656,0.70627,17.32841
,Minimum of Months,454.00000,27.00001,26.55093,0.31498,7.11388
,Maximum of Months,514.00000,27.16488,37.99971,1.04502,28.12344


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,27.00026,28.56101,0.74933,16.92238
,February,454.00000,27.00141,27.79732,0.81886,19.23667
,March,514.00000,27.00101,29.19079,0.89417,21.92839
,April,485.00000,27.04682,31.22618,0.96107,24.57901
,May,508.00000,27.00047,35.49089,0.26841,6.55532
,June,496.00000,27.00227,34.07118,0.29061,6.82517
,July,497.00000,27.00250,34.26933,0.29370,6.83920
,August,514.00000,27.13579,32.93921,0.33612,7.54936
,September,485.00000,27.00001,38.52856,0.28317,6.70951
,October,502.00000,27.00237,32.35165,0.92725,23.20355
,November,489.00000,27.00121,28.49082,0.86578,20.90667
,December,497.00000,27.00046,26.55975,0.79636,18.46632
,,,,,,
,Annual Sum or Average,5943.00000,27.01656,31.64340,0.62172,14.92828
,Minimum of Months,454.00000,27.00001,26.55975,0.26841,6.55532
,Maximum of Months,514.00000,27.13579,38.52856,0.96107,24.57901


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,26.86484,30.28077,0.67849,15.21362
,February,454.00000,27.00141,27.95665,0.78673,18.24953
,March,514.00000,27.00102,29.23954,0.88757,21.73460
,April,485.00000,27.04868,31.24865,0.97265,25.10742
,May,508.00000,27.00063,35.43236,0.29185,6.89645
,June,496.00000,27.00224,34.06219,0.31860,7.25362
,July,497.00000,27.00257,34.27426,0.31849,7.20567
,August,514.00000,27.10845,32.98040,0.35151,7.81973
,September,485.00000,27.00001,38.41889,0.30102,6.97832
,October,502.00000,27.00238,32.38123,0.93074,23.38792
,November,489.00000,27.00123,28.56543,0.83916,20.04102
,December,497.00000,27.00050,26.64018,0.74000,16.74463
,,,,,,
,Annual Sum or Average,5943.00000,27.00293,31.81153,0.61624,14.67614
,Minimum of Months,454.00000,26.86484,26.64018,0.29185,6.89645
,Maximum of Months,514.00000,27.10845,38.41889,0.97265,25.10742


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,27.00323,30.01225,1.08043,29.63273
,February,454.00000,27.01006,30.05045,1.23506,36.98312
,March,514.00000,27.00645,30.20833,1.37043,43.94412
,April,485.00000,27.92078,30.88990,1.69195,61.06681
,May,508.00000,27.00393,33.08136,0.53465,11.03716
,June,496.00000,27.00323,32.84806,0.76640,17.39526
,July,497.00000,27.00263,32.65135,0.98063,25.32615
,August,514.00000,28.52774,31.27549,1.61202,56.79902
,September,485.00000,27.00203,33.67296,0.61373,12.95098
,October,502.00000,27.00520,31.40822,1.29676,40.10737
,November,489.00000,27.00697,30.16195,1.41214,46.16161
,December,497.00000,27.00354,30.00277,1.52436,52.22527
,,,,,,
,Annual Sum or Average,5943.00000,27.21118,31.36091,1.17660,36.14866
,Minimum of Months,454.00000,27.00203,30.00277,0.53465,11.03716
,Maximum of Months,514.00000,28.52774,33.67296,1.69195,61.06681


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,BASEMENT
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,24.55419,44.20543,0.53873,11.57831
,February,454.00000,24.54475,47.51480,0.56416,12.38364
,March,514.00000,24.44470,51.48163,0.57041,12.21907
,April,485.00000,24.54051,55.47120,0.62105,13.65155
,May,508.00000,24.52221,61.81446,-0.1843,7.00702
,June,496.00000,24.49881,60.05864,-0.1917,6.82472
,July,497.00000,24.64632,63.78726,-0.1059,7.28530
,August,514.00000,24.50776,62.47574,-0.1423,7.07046
,September,485.00000,24.58760,63.00427,-0.1258,7.10244
,October,502.00000,24.63765,59.09139,0.69431,16.04473
,November,489.00000,24.63673,52.09484,0.63866,14.32880
,December,497.00000,24.62180,44.24114,0.56937,12.53215
,,,,,,
,Annual Sum or Average,5943.00000,24.56144,55.49667,0.28424,10.64616
,Minimum of Months,454.00000,24.44470,44.20543,-0.1917,6.82472
,Maximum of Months,514.00000,24.64632,63.78726,0.69431,16.04473


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,24.30111,44.46404,0.47192,9.92579
,February,454.00000,24.34334,47.17911,0.52510,11.13793
,March,514.00000,24.23708,51.74762,0.55452,11.61220
,April,485.00000,24.22811,54.59501,0.58812,12.36786
,May,508.00000,24.22344,56.54567,-0.2752,6.80666
,June,496.00000,24.21200,55.94472,-0.2683,6.71240
,July,497.00000,24.26947,57.18652,-0.2422,6.49211
,August,514.00000,24.23138,56.98915,-0.2407,6.45874
,September,485.00000,24.25168,57.29762,-0.2597,6.69035
,October,502.00000,24.29443,55.01446,0.60091,12.75511
,November,489.00000,24.38304,50.20227,0.57684,12.30925
,December,497.00000,24.39732,43.99598,0.51885,10.98976
,,,,,,
,Annual Sum or Average,5943.00000,24.28028,52.63782,0.20936,9.50176
,Minimum of Months,454.00000,24.21200,43.99598,-0.2752,6.45874
,Maximum of Months,514.00000,24.39732,57.29762,0.60091,12.75511


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,CORE_MID
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,23.78000,46.14351,0.31808,7.53466
,February,454.00000,24.08354,48.08920,0.43404,9.22004
,March,514.00000,24.20582,51.85287,0.51761,10.78918
,April,485.00000,24.14098,55.62714,0.53886,11.15438
,May,508.00000,24.13194,57.04518,-0.3302,7.38455
,June,496.00000,24.12606,56.74314,-0.3276,7.36559
,July,497.00000,24.16615,58.43827,-0.3169,7.25017
,August,514.00000,24.15235,58.55239,-0.3187,7.26203
,September,485.00000,24.16938,58.05377,-0.3161,7.23226
,October,502.00000,24.23641,55.68493,0.56465,11.82645
,November,489.00000,24.18239,51.34852,0.49854,10.48602
,December,497.00000,23.87312,45.96087,0.35197,7.85772
,,,,,,
,Annual Sum or Average,5943.00000,24.10416,53.66873,0.13149,8.77368
,Minimum of Months,454.00000,23.78000,45.96087,-0.3302,7.23226
,Maximum of Months,514.00000,24.23641,58.55239,0.56465,11.82645


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,22.76166,49.37876,0.05543,7.05600
,February,454.00000,23.62042,50.03045,0.31124,7.97256
,March,514.00000,24.11973,52.59612,0.49677,10.40620
,April,485.00000,24.20337,55.65751,0.56600,11.85780
,May,508.00000,24.19529,56.78402,-0.2830,6.94921
,June,496.00000,24.21124,56.36960,-0.2691,6.81151
,July,497.00000,24.27576,58.00265,-0.2574,6.74051
,August,514.00000,24.22463,58.30299,-0.2721,6.80344
,September,485.00000,24.23662,57.98378,-0.2733,6.86558
,October,502.00000,24.27138,56.29445,0.57909,12.23223
,November,489.00000,23.85517,53.32697,0.41221,9.30626
,December,497.00000,22.99657,49.11553,0.12292,6.71850
,,,,,,
,Annual Sum or Average,5943.00000,23.91657,54.51795,0.09672,8.30850
,Minimum of Months,454.00000,22.76166,49.11553,-0.2830,6.71850
,Maximum of Months,514.00000,24.27576,58.30299,0.57909,12.23223


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,22.93949,48.26357,0.10547,6.25025
,February,454.00000,23.73601,48.82343,0.33342,8.18942
,March,514.00000,24.13892,51.42969,0.50355,10.54816
,April,485.00000,24.41804,53.15106,0.64955,14.37511
,May,508.00000,24.45233,55.03283,-0.1236,6.30897
,June,496.00000,24.48046,54.15249,-0.0788,6.42365
,July,497.00000,24.54603,56.30272,-0.0825,6.58228
,August,514.00000,24.41130,56.20717,-0.1270,6.34900
,September,485.00000,24.44681,56.34943,-0.1508,6.50118
,October,502.00000,24.39644,54.04038,0.62756,13.73217
,November,489.00000,24.03896,50.92934,0.45026,9.71831
,December,497.00000,23.41165,46.93710,0.22521,6.70292
,,,,,,
,Annual Sum or Average,5943.00000,24.12034,52.66472,0.19250,8.46465
,Minimum of Months,454.00000,22.93949,46.93710,-0.1508,6.25025
,Maximum of Months,514.00000,24.54603,56.34943,0.64955,14.37511


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,23.50976,45.80268,0.26181,7.42031
,February,454.00000,24.05784,47.03479,0.45283,10.22495
,March,514.00000,24.28532,50.31682,0.60243,13.25451
,April,485.00000,24.50267,52.42759,0.73868,17.28952
,May,508.00000,24.54187,54.27606,0.00670,6.55807
,June,496.00000,24.51230,53.77058,0.00360,6.72768
,July,497.00000,24.55778,56.09520,-0.0487,6.85451
,August,514.00000,24.40301,56.09024,-0.1037,6.46552
,September,485.00000,24.53236,55.53567,-0.0466,6.78682
,October,502.00000,24.52297,53.06408,0.71237,16.49488
,November,489.00000,24.26386,49.66228,0.54342,11.99529
,December,497.00000,23.67571,45.61704,0.30955,7.86016
,,,,,,
,Annual Sum or Average,5943.00000,24.28150,51.67737,0.28390,9.81121
,Minimum of Months,454.00000,23.50976,45.61704,-0.1037,6.46552
,Maximum of Months,514.00000,24.55778,56.09520,0.73868,17.28952


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,23.97305,43.57579,0.43269,10.65399
,February,454.00000,24.30361,45.64892,0.57387,13.32187
,March,514.00000,24.35910,49.97926,0.64429,14.40643
,April,485.00000,24.50216,52.61882,0.71101,16.36820
,May,508.00000,24.45547,55.01408,-0.1169,6.35755
,June,496.00000,24.46100,54.28682,-0.0990,6.45464
,July,497.00000,24.54307,56.30895,-0.0850,6.61770
,August,514.00000,24.42934,56.01940,-0.0987,6.35572
,September,485.00000,24.54239,55.56722,-0.0432,6.70214
,October,502.00000,24.64011,52.57351,0.79548,19.36830
,November,489.00000,24.52628,48.21507,0.69367,16.37085
,December,497.00000,24.21751,43.04206,0.52193,12.28017
,,,,,,
,Annual Sum or Average,5943.00000,24.41274,51.11444,0.32463,11.24161
,Minimum of Months,454.00000,23.97305,43.04206,-0.1169,6.35572
,Maximum of Months,514.00000,24.64011,56.30895,0.79548,19.36830


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,23.89366,44.43432,0.36752,8.73382
,February,454.00000,24.44277,45.44155,0.58850,13.36832
,March,514.00000,24.51626,49.43736,0.72304,16.81085
,April,485.00000,24.66647,51.81835,0.86464,21.86791
,May,508.00000,24.59160,54.20841,0.05125,6.89764
,June,496.00000,24.58132,53.44358,0.09774,7.32496
,July,497.00000,24.70222,55.12011,0.10807,7.60420
,August,514.00000,24.57418,54.94082,0.11187,7.15778
,September,485.00000,24.62328,55.19152,0.03236,7.06182
,October,502.00000,24.67031,52.57315,0.80215,19.57930
,November,489.00000,24.60187,48.10653,0.69135,16.04147
,December,497.00000,24.48801,42.32940,0.56820,12.57140
,,,,,,
,Annual Sum or Average,5943.00000,24.52917,50.62776,0.41515,12.05484
,Minimum of Months,454.00000,23.89366,42.32940,0.03236,6.89764
,Maximum of Months,514.00000,24.70222,55.19152,0.86464,21.86791


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,21.53643,51.31576,-0.2481,7.78845
,February,454.00000,22.88094,51.08083,0.11112,6.87642
,March,514.00000,23.96738,52.00233,0.43557,9.42375
,April,485.00000,24.39429,53.82013,0.62072,13.58845
,May,508.00000,24.44618,55.52188,-0.1349,6.44975
,June,496.00000,24.48426,54.86424,-0.0884,6.58708
,July,497.00000,24.56108,58.51746,-0.0940,6.78133
,August,514.00000,24.40942,58.59167,-0.1568,6.52773
,September,485.00000,24.44658,57.72384,-0.1633,6.65526
,October,502.00000,24.37009,54.92484,0.60486,13.18546
,November,489.00000,23.40653,53.18446,0.27954,8.00666
,December,497.00000,21.84520,50.56210,-0.1679,6.93045
,,,,,,
,Annual Sum or Average,5943.00000,23.73533,54.36735,0.08224,8.23519
,Minimum of Months,454.00000,21.53643,50.56210,-0.2481,6.44975
,Maximum of Months,514.00000,24.56108,58.59167,0.62072,13.58845


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,427.00000,22.62706,47.12209,0.02128,6.68770
,February,385.00000,23.74135,47.11683,0.34876,9.03834
,March,433.00000,24.36667,49.34400,0.59514,13.36680
,April,410.00000,24.68234,52.09065,0.76799,18.48841
,May,430.00000,24.67005,54.11112,0.03990,7.05272
,June,418.00000,24.64110,53.78590,0.03892,7.30475
,July,422.00000,24.74005,57.60565,0.00477,7.46261
,August,433.00000,24.56476,57.70875,-0.0633,6.83678
,September,410.00000,24.67464,56.29525,-0.0108,7.29888
,October,427.00000,24.69207,53.27689,0.73971,17.60265
,November,417.00000,24.11973,49.79612,0.48377,11.26446
,December,422.00000,22.84395,46.74215,0.08014,6.68856
,,,,,,
,Annual Sum or Average,5034.00000,24.19862,52.11610,0.25246,9.91812
,Minimum of Months,385.00000,22.62706,46.74215,-0.0633,6.68770
,Maximum of Months,433.00000,24.74005,57.70875,0.76799,18.48841


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,23.71457,43.72538,0.36241,10.25180
,February,454.00000,24.16061,45.47559,0.52971,12.72851
,March,514.00000,24.34111,49.76284,0.62561,14.10037
,April,485.00000,24.51696,53.08544,0.69793,16.01392
,May,508.00000,24.45004,55.48547,-0.1269,6.47488
,June,496.00000,24.46044,55.02700,-0.1114,6.59450
,July,497.00000,24.55947,58.49806,-0.0949,6.80838
,August,514.00000,24.44342,58.21214,-0.1187,6.51947
,September,485.00000,24.55855,56.58036,-0.0412,6.86455
,October,502.00000,24.70244,52.84526,0.80903,19.95836
,November,489.00000,24.46257,48.24351,0.66977,16.05522
,December,497.00000,23.92244,43.15611,0.43231,11.34761
,,,,,,
,Annual Sum or Average,5943.00000,24.35838,51.72550,0.30003,11.11788
,Minimum of Months,454.00000,23.71457,43.15611,-0.1269,6.47488
,Maximum of Months,514.00000,24.70244,58.49806,0.80903,19.95836


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,22.59308,47.77653,0.02553,7.21832
,February,454.00000,23.73297,47.59447,0.36123,9.68980
,March,514.00000,24.30805,50.26805,0.59485,13.26636
,April,485.00000,24.60906,52.76868,0.75994,18.24139
,May,508.00000,24.54728,54.89104,-0.0044,6.87120
,June,496.00000,24.54167,54.44739,0.01712,7.14936
,July,497.00000,24.65000,57.68563,-0.0034,7.32917
,August,514.00000,24.51552,57.63837,-0.0446,6.73358
,September,485.00000,24.58639,56.63705,-0.0279,7.10067
,October,502.00000,24.59232,53.66537,0.73091,17.24508
,November,489.00000,24.06586,50.33291,0.48708,11.35773
,December,497.00000,22.96415,46.84005,0.12500,7.31859
,,,,,,
,Annual Sum or Average,5943.00000,24.14472,52.58456,0.25011,9.94804
,Minimum of Months,454.00000,22.59308,46.84005,-0.0446,6.73358
,Maximum of Months,514.00000,24.65000,57.68563,0.75994,18.24139


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,21.00189,52.44301,-0.4048,11.13859
,February,454.00000,22.49412,52.15335,0.00674,7.50364
,March,514.00000,23.82898,52.78627,0.40471,9.30368
,April,485.00000,24.40261,54.09476,0.63461,14.14303
,May,508.00000,24.45817,55.67818,-0.1091,6.57884
,June,496.00000,24.48956,55.04359,-0.0608,6.81796
,July,497.00000,24.58864,58.75220,-0.0631,7.01838
,August,514.00000,24.43325,58.84139,-0.1293,6.61779
,September,485.00000,24.46114,58.12554,-0.1392,6.76399
,October,502.00000,24.34698,55.76930,0.60740,13.48746
,November,489.00000,23.08112,54.74175,0.19644,8.10849
,December,497.00000,21.31470,51.73191,-0.3219,9.39976
,,,,,,
,Annual Sum or Average,5943.00000,23.58327,55.03435,0.05144,8.90814
,Minimum of Months,454.00000,21.00189,51.73191,-0.4048,6.57884
,Maximum of Months,514.00000,24.58864,58.84139,0.63461,14.14303


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,22.18936,49.20346,-0.0982,8.05845
,February,454.00000,23.50189,48.29932,0.28726,8.74885
,March,514.00000,24.22878,50.46665,0.58133,13.11495
,April,485.00000,24.57495,52.91411,0.77275,18.59023
,May,508.00000,24.56884,54.66890,0.05060,7.00231
,June,496.00000,24.53897,54.43662,0.05208,7.32810
,July,497.00000,24.63972,58.00284,0.00859,7.45741
,August,514.00000,24.48462,58.10342,-0.0539,6.78372
,September,485.00000,24.57029,56.89231,-0.0068,7.19738
,October,502.00000,24.56894,54.14258,0.73266,17.35199
,November,489.00000,23.87020,51.37048,0.42742,10.61838
,December,497.00000,22.42223,48.52699,-0.0372,7.32600
,,,,,,
,Annual Sum or Average,5943.00000,24.01670,53.12243,0.22511,9.96039
,Minimum of Months,454.00000,22.18936,48.29932,-0.0982,6.78372
,Maximum of Months,514.00000,24.63972,58.10342,0.77275,18.59023


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,23.24201,44.82560,0.21823,9.77199
,February,454.00000,23.89440,46.40927,0.45045,12.12877
,March,514.00000,24.24014,50.49540,0.60174,13.81204
,April,485.00000,24.51342,53.44447,0.70879,16.49648
,May,508.00000,24.45902,55.65985,-0.1021,6.63446
,June,496.00000,24.46924,55.19431,-0.0826,6.82186
,July,497.00000,24.58602,58.74328,-0.0643,7.04380
,August,514.00000,24.46070,58.49808,-0.0935,6.65023
,September,485.00000,24.56079,57.08490,-0.0218,7.10492
,October,502.00000,24.66798,53.72334,0.80833,20.04497
,November,489.00000,24.26580,49.48504,0.61309,15.20971
,December,497.00000,23.52664,44.14104,0.30636,10.50158
,,,,,,
,Annual Sum or Average,5943.00000,24.24230,52.35639,0.27621,10.99620
,Minimum of Months,454.00000,23.24201,44.14104,-0.1021,6.63446
,Maximum of Months,514.00000,24.66798,58.74328,0.80833,20.04497


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,22.07331,48.86225,-0.1199,8.82234
,February,454.00000,23.39146,48.59823,0.27075,9.58478
,March,514.00000,24.21095,50.98012,0.57257,13.03942
,April,485.00000,24.60631,53.11298,0.77011,18.68489
,May,508.00000,24.55071,55.10442,0.01660,7.12472
,June,496.00000,24.54020,54.66774,0.04038,7.48528
,July,497.00000,24.66144,57.99189,0.02078,7.62282
,August,514.00000,24.52218,57.95831,-0.0240,6.90478
,September,485.00000,24.58566,57.12254,-0.0102,7.31119
,October,502.00000,24.57839,54.48680,0.73465,17.49238
,November,489.00000,23.80461,51.70663,0.42050,11.00422
,December,497.00000,22.47107,47.90448,-0.0133,8.04545
,,,,,,
,Annual Sum or Average,5943.00000,24.00384,53.24359,0.22208,10.25091
,Minimum of Months,454.00000,22.07331,47.90448,-0.1199,6.90478
,Maximum of Months,514.00000,24.66144,57.99189,0.77011,18.68489


----------------------------------------------------------------------------------------------------
REPORT:,ChillerReportMonthly
FOR:,COOLSYS1 CHILLER1
Custom Monthly Report

,,CHILLER ELECTRICITY ENERGY [J],CHILLER ELECTRICITY RATE {Maximum} [W],CHILLER ELECTRICITY RATE {TIMESTAMP},CHILLER ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS],CHILLER EVAPORATOR COOLING ENERGY [J],CHILLER EVAPORATOR COOLING RATE [],CHILLER CONDENSER HEAT TRANSFER ENERGY [J],CHILLER COP [W/W],CHILLER COP {Maximum} [W/W],CHILLER COP {TIMESTAMP},CHILLER PART LOAD RATIO [],CHILLER PART LOAD RATIO []
,January,6.859255E+10,175732.20,20-JAN-15:00,425.07,3.824953E+11,0.00,4.510879E+11,2.84,7.41,20-JAN-13:09,0.00,0.00
,February,1.054917E+11,188007.03,24-FEB-14:50,419.66,6.724895E+11,0.00,7.779812E+11,3.58,7.50,17-FEB-14:50,0.00,0.00
,March,1.832851E+11,191034.22,29-MAR-12:30,584.00,1.258715E+12,0.00,1.442001E+12,4.90,7.50,09-MAR-12:50,0.00,0.00
,April,2.318749E+11,190044.43,28-APR-16:49,682.61,1.590951E+12,0.00,1.822826E+12,6.06,7.50,17-APR-11:09,0.00,0.00
,May,2.711795E+11,217034.23,20-MAY-21:10,645.24,1.848005E+12,0.00,2.119184E+12,5.78,7.50,09-MAY-05:12,0.00,0.00
,June,2.923818E+11,215765.85,26-JUN-05:10,652.86,1.978907E+12,0.00,2.271288E+12,6.01,7.73,23-JUN-05:11,0.00,0.00
,July,3.393466E+11,225745.11,10-JUL-13:00,690.51,2.155951E+12,0.00,2.495297E+12,5.67,7.39,10-JUL-05:11,0.00,0.00
,August,3.358365E+11,222802.97,29-AUG-05:11,711.77,2.136098E+12,0.00,2.471934E+12,5.81,7.01,26-AUG-04:10,0.00,0.00
,September,2.978871E+11,217862.99,04-SEP-15:08,649.20,1.952624E+12,0.00,2.250512E+12,5.73,7.24,07-SEP-03:11,0.00,0.00
,October,2.492289E+11,225648.12,05-OCT-12:30,655.78,1.673385E+12,0.00,1.922614E+12,5.56,7.50,25-OCT-04:21,0.00,0.00
,November,1.480086E+11,189525.69,01-NOV-11:39,506.08,9.863378E+11,0.00,1.134346E+12,4.24,7.50,16-NOV-13:09,0.00,0.00
,December,8.441136E+10,179373.49,11-DEC-13:20,449.39,4.972915E+11,0.00,5.817029E+11,3.16,7.49,11-DEC-14:50,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,2.607525E+12,,,7072.18,1.713325E+13,0.00,1.974078E+13,4.95,,,0.00,0.00
,Minimum of Months,6.859255E+10,175732.20,,419.66,3.824953E+11,0.00,4.510879E+11,2.84,7.01,,0.00,0.00
,Maximum of Months,3.393466E+11,225745.11,,711.77,2.155951E+12,0.00,2.495297E+12,6.06,7.73,,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ChillerReportMonthly
FOR:,COOLSYS1 CHILLER2
Custom Monthly Report

,,CHILLER ELECTRICITY ENERGY [J],CHILLER ELECTRICITY RATE {Maximum} [W],CHILLER ELECTRICITY RATE {TIMESTAMP},CHILLER ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS],CHILLER EVAPORATOR COOLING ENERGY [J],CHILLER EVAPORATOR COOLING RATE [],CHILLER CONDENSER HEAT TRANSFER ENERGY [J],CHILLER COP [W/W],CHILLER COP {Maximum} [W/W],CHILLER COP {TIMESTAMP},CHILLER PART LOAD RATIO [],CHILLER PART LOAD RATIO []
,January,1.213117E+08,102721.76,20-JAN-15:50,0.33,8.519803E+08,0.00,9.732919E+08,0.00,7.02,20-JAN-15:50,0.00,0.00
,February,5.615890E+09,136161.33,28-FEB-13:09,15.17,3.968670E+10,0.00,4.530259E+10,0.16,7.44,28-FEB-13:09,0.00,0.00
,March,2.061095E+10,138863.85,24-MAR-12:09,55.67,1.464612E+11,0.00,1.670721E+11,0.53,7.43,24-MAR-12:09,0.00,0.00
,April,5.768523E+10,158743.15,25-APR-15:00,141.24,4.078967E+11,0.00,4.655819E+11,1.38,7.42,11-APR-10:09,0.00,0.00
,May,1.223503E+11,217034.23,20-MAY-21:10,270.49,8.382242E+11,0.00,9.605745E+11,2.49,7.25,22-MAY-05:12,0.00,0.00
,June,1.448124E+11,215765.85,26-JUN-05:10,298.42,9.803531E+11,0.00,1.125166E+12,2.81,7.73,23-JUN-05:11,0.00,0.00
,July,2.087576E+11,225745.11,10-JUL-13:00,390.92,1.336449E+12,0.00,1.545206E+12,3.35,7.39,10-JUL-05:11,0.00,0.00
,August,2.105534E+11,222802.97,29-AUG-05:11,397.36,1.353259E+12,0.00,1.563812E+12,3.42,6.85,14-AUG-13:00,0.00,0.00
,September,1.534889E+11,217659.80,14-SEP-05:10,310.32,1.009649E+12,0.00,1.163138E+12,2.82,7.22,22-SEP-05:10,0.00,0.00
,October,9.881586E+10,225648.12,05-OCT-12:30,209.54,6.688799E+11,0.00,7.676957E+11,1.91,7.40,25-OCT-12:09,0.00,0.00
,November,2.511706E+10,147122.71,02-NOV-10:00,62.90,1.773120E+11,0.00,2.024291E+11,0.62,7.38,29-NOV-14:09,0.00,0.00
,December,4.088905E+08,114013.05,11-DEC-15:15,1.17,2.837950E+09,0.00,3.246840E+09,0.01,7.23,11-DEC-15:15,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.048338E+12,,,2153.52,6.961861E+12,0.00,8.010199E+12,1.63,,,0.00,0.00
,Minimum of Months,1.213117E+08,102721.76,,0.33,8.519803E+08,0.00,9.732919E+08,0.00,6.85,,0.00,0.00
,Maximum of Months,2.105534E+11,225745.11,,397.36,1.353259E+12,0.00,1.563812E+12,3.42,7.73,,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,TowerReportMonthly
FOR:,CENTRAL TOWER
Custom Monthly Report

,,COOLING TOWER FAN ELECTRICITY ENERGY [J],COOLING TOWER FAN ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS],COOLING TOWER FAN ELECTRICITY RATE {Maximum} [W],COOLING TOWER FAN ELECTRICITY RATE {TIMESTAMP},COOLING TOWER HEAT TRANSFER RATE {Maximum} [W],COOLING TOWER HEAT TRANSFER RATE {TIMESTAMP},COOLING TOWER INLET TEMPERATURE [C],COOLING TOWER OUTLET TEMPERATURE [C],COOLING TOWER MASS FLOW RATE [kg/s]
,January,6.465073E+10,744.00,43776.24,01-JAN-11:30,242882.09,20-JAN-17:10,22.05,19.36,20.13
,February,9.801924E+10,672.00,43776.24,01-FEB-00:10,410541.52,24-FEB-17:10,28.77,23.74,20.13
,March,1.172503E+11,744.00,43776.24,01-MAR-00:10,659902.75,31-MAR-23:00,38.50,31.18,20.13
,April,1.134680E+11,720.00,43776.24,01-APR-00:10,741410.86,29-APR-19:40,49.27,39.65,20.13
,May,1.172503E+11,744.00,43776.24,01-MAY-00:10,385402.39,31-MAY-23:30,40.40,36.97,20.13
,June,1.134680E+11,720.00,43776.24,01-JUN-00:10,568148.19,30-JUN-23:40,46.24,40.51,20.13
,July,1.172503E+11,744.00,43776.24,01-JUL-00:10,692411.76,31-JUL-23:06,47.37,39.42,20.13
,August,1.172503E+11,744.00,43776.24,01-AUG-00:10,759900.09,04-AUG-16:30,50.40,40.49,20.13
,September,1.134680E+11,720.00,43776.24,01-SEP-00:10,391535.16,30-SEP-23:00,36.73,33.26,20.13
,October,1.172503E+11,744.00,43776.24,01-OCT-00:10,512013.94,31-OCT-23:00,38.90,33.41,20.13
,November,1.132047E+11,720.00,43776.24,01-NOV-00:10,575214.46,07-NOV-17:10,35.06,27.79,20.13
,December,1.158278E+11,744.00,43776.24,01-DEC-00:10,695424.45,11-DEC-16:40,33.32,24.24,20.13
,,,,,,,,,,
,Annual Sum or Average,1.318358E+12,8760.00,,,,,38.97,32.54,20.13
,Minimum of Months,6.465073E+10,672.00,43776.24,,242882.09,,22.05,19.36,20.13
,Maximum of Months,1.172503E+11,744.00,43776.24,,759900.09,,50.40,40.51,20.13


----------------------------------------------------------------------------------------------------
REPORT:,TowerReportMonthly
FOR:,TOWERWATERSYS COOLTOWER 1
Custom Monthly Report

,,COOLING TOWER FAN ELECTRICITY ENERGY [J],COOLING TOWER FAN ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS],COOLING TOWER FAN ELECTRICITY RATE {Maximum} [W],COOLING TOWER FAN ELECTRICITY RATE {TIMESTAMP},COOLING TOWER HEAT TRANSFER RATE {Maximum} [W],COOLING TOWER HEAT TRANSFER RATE {TIMESTAMP},COOLING TOWER INLET TEMPERATURE [C],COOLING TOWER OUTLET TEMPERATURE [C],COOLING TOWER MASS FLOW RATE [kg/s]
,January,6.444680E+08,254.61,20238.60,20-JAN-12:00,1449755.79,20-JAN-13:00,21.78,21.16,32.50
,February,3.577870E+09,349.34,20238.60,10-FEB-15:00,1568101.81,23-FEB-14:30,22.53,21.38,39.99
,March,1.104634E+10,506.32,20238.60,02-MAR-19:00,1584230.67,08-MAR-13:39,23.28,21.32,51.14
,April,3.338631E+10,641.69,20238.60,01-APR-09:50,1531082.25,17-APR-08:39,24.76,22.24,62.29
,May,4.424932E+10,644.16,20238.60,01-MAY-07:30,1472086.88,18-MAY-15:39,27.26,24.47,54.30
,June,4.613071E+10,651.47,20238.60,01-JUN-05:40,1590969.53,22-JUN-15:09,28.25,25.17,55.00
,July,5.031009E+10,690.51,20238.60,01-JUL-00:10,1630881.95,10-JUL-14:39,31.35,28.08,53.43
,August,5.185916E+10,711.77,20238.60,01-AUG-00:10,1561088.66,28-AUG-14:00,31.06,27.82,55.56
,September,4.727589E+10,649.20,20238.60,01-SEP-00:10,1517202.78,25-SEP-15:09,29.78,26.74,50.94
,October,3.574175E+10,612.92,20238.60,01-OCT-00:00,1629888.45,05-OCT-12:30,26.19,23.64,54.45
,November,1.100685E+10,441.80,20238.60,01-NOV-08:20,1563240.47,30-NOV-14:00,23.14,21.56,45.92
,December,7.728368E+08,303.32,20238.60,11-DEC-12:00,1453363.39,11-DEC-13:20,22.02,21.23,35.23
,,,,,,,,,,
,Annual Sum or Average,3.360016E+11,6457.11,,,,,25.97,23.75,49.26
,Minimum of Months,6.444680E+08,254.61,20238.60,,1449755.79,,21.78,21.16,32.50
,Maximum of Months,5.185916E+10,711.77,20238.60,,1630881.95,,31.35,28.08,62.29


----------------------------------------------------------------------------------------------------
REPORT:,TowerReportMonthly
FOR:,TOWERWATERSYS COOLTOWER 2
Custom Monthly Report

,,COOLING TOWER FAN ELECTRICITY ENERGY [J],COOLING TOWER FAN ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS],COOLING TOWER FAN ELECTRICITY RATE {Maximum} [W],COOLING TOWER FAN ELECTRICITY RATE {TIMESTAMP},COOLING TOWER HEAT TRANSFER RATE {Maximum} [W],COOLING TOWER HEAT TRANSFER RATE {TIMESTAMP},COOLING TOWER INLET TEMPERATURE [C],COOLING TOWER OUTLET TEMPERATURE [C],COOLING TOWER MASS FLOW RATE [kg/s]
,January,24286322.32,0.33,20238.60,20-JAN-15:39,850792.56,20-JAN-15:39,21.78,21.78,0.03
,February,8.095184E+08,12.42,20238.60,23-FEB-16:10,1325600.33,24-FEB-14:09,22.53,22.47,1.25
,March,2.054901E+09,42.17,20238.60,03-MAR-13:39,1344286.45,09-MAR-15:50,23.28,23.06,3.87
,April,1.187676E+10,167.09,20238.60,03-APR-12:39,1305171.06,06-APR-13:09,24.76,23.92,14.36
,May,2.787920E+10,383.23,20238.60,01-MAY-07:00,1472086.88,18-MAY-15:39,27.26,25.37,30.15
,June,3.283184E+10,450.76,20238.60,01-JUN-07:19,1590969.53,22-JUN-15:09,28.25,25.89,35.76
,July,4.479212E+10,614.78,20238.60,01-JUL-00:10,1630881.95,10-JUL-14:39,31.35,28.17,46.45
,August,4.501944E+10,617.90,20238.60,01-AUG-00:33,1561088.66,28-AUG-14:00,31.06,27.92,46.89
,September,3.942276E+10,541.08,20238.60,01-SEP-00:20,1517202.78,25-SEP-15:09,29.78,26.99,40.63
,October,2.267452E+10,311.87,20238.60,01-OCT-06:06,1629888.45,05-OCT-12:30,26.19,24.62,23.93
,November,4.265465E+09,59.99,20238.60,01-NOV-09:09,1292658.26,29-NOV-15:15,23.14,22.85,5.56
,December,36429483.47,0.50,20238.60,11-DEC-14:39,1281754.05,11-DEC-14:39,22.02,22.02,0.05
,,,,,,,,,,
,Annual Sum or Average,2.316872E+11,3202.11,,,,,25.97,24.60,20.87
,Minimum of Months,24286322.32,0.33,20238.60,,850792.56,,21.78,21.78,0.03
,Maximum of Months,4.501944E+10,617.90,20238.60,,1630881.95,,31.35,28.17,46.89


----------------------------------------------------------------------------------------------------
REPORT:,BoilerReportMonthly
FOR:,HEATSYS1 BOILER
Custom Monthly Report

,,BOILER HEATING ENERGY [J],BOILER GAS CONSUMPTION [],BOILER HEATING ENERGY {HOURS NON-ZERO} [HOURS],BOILER HEATING RATE {Maximum} [W],BOILER HEATING RATE {TIMESTAMP},BOILER GAS CONSUMPTION RATE [],BOILER INLET TEMPERATURE [C],BOILER OUTLET TEMPERATURE [C],BOILER MASS FLOW RATE [kg/s],BOILER ANCILLARY ELECTRICITY RATE [W],BOILER PART LOAD RATIO [],BOILER PART LOAD RATIO {Maximum} [],BOILER PART LOAD RATIO {TIMESTAMP}
,January,2.627040E+10,0.00,196.37,1052311.76,07-JAN-06:10,0.00,38.93,50.05,0.06,0.00,0.01,0.73,07-JAN-06:10
,February,4.694526E+09,0.00,61.38,315786.02,01-FEB-06:10,0.00,35.64,39.61,0.01,0.00,0.00,0.22,01-FEB-06:10
,March,0.00,0.00,0.00,0.00,01-MAR-00:10,0.00,32.01,32.01,0.00,0.00,0.00,0.00,01-MAR-00:10
,April,0.00,0.00,0.00,0.00,01-APR-00:10,0.00,32.01,32.01,0.00,0.00,0.00,0.00,01-APR-00:10
,May,0.00,0.00,0.00,0.00,01-MAY-00:10,0.00,32.01,32.01,0.00,0.00,0.00,0.00,01-MAY-00:10
,June,7706.46,0.00,0.36,6.32,29-JUN-18:19,0.00,32.01,32.03,0.00,0.00,0.00,0.00,29-JUN-18:19
,July,8128.57,0.00,0.17,13.55,05-JUL-15:50,0.00,32.01,32.02,0.00,0.00,0.00,0.00,05-JUL-15:50
,August,0.00,0.00,0.00,0.00,01-AUG-00:10,0.00,32.01,32.01,0.00,0.00,0.00,0.00,01-AUG-00:10
,September,9956.03,0.00,0.33,8.49,05-SEP-07:30,0.00,32.01,32.03,0.00,0.00,0.00,0.00,05-SEP-07:30
,October,3854.44,0.00,0.17,6.42,27-OCT-16:19,0.00,32.01,32.02,0.00,0.00,0.00,0.00,27-OCT-16:19
,November,3.793705E+08,0.00,25.58,51303.12,24-NOV-06:10,0.00,31.86,33.64,0.00,0.00,0.00,0.04,24-NOV-06:10
,December,1.643136E+10,0.00,162.07,746021.80,29-DEC-05:19,0.00,33.17,43.13,0.04,0.00,0.00,0.52,29-DEC-05:19
,,,,,,,,,,,,,,
,Annual Sum or Average,4.777569E+10,0.00,446.44,,,0.00,32.96,35.21,0.01,0.00,0.00,,
,Minimum of Months,0.00,0.00,0.00,0.00,,0.00,31.86,32.01,0.00,0.00,0.00,0.00,
,Maximum of Months,2.627040E+10,0.00,196.37,1052311.76,,0.00,38.93,50.05,0.06,0.00,0.01,0.73,


----------------------------------------------------------------------------------------------------
REPORT:,BoilerReportMonthly
FOR:,CENTRAL BOILER
Custom Monthly Report

,,BOILER HEATING ENERGY [J],BOILER GAS CONSUMPTION [],BOILER HEATING ENERGY {HOURS NON-ZERO} [HOURS],BOILER HEATING RATE {Maximum} [W],BOILER HEATING RATE {TIMESTAMP},BOILER GAS CONSUMPTION RATE [],BOILER INLET TEMPERATURE [C],BOILER OUTLET TEMPERATURE [C],BOILER MASS FLOW RATE [kg/s],BOILER ANCILLARY ELECTRICITY RATE [W],BOILER PART LOAD RATIO [],BOILER PART LOAD RATIO []
,January,0.00,0.00,0.00,0.00,01-JAN-00:10,0.00,22.05,22.05,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,01-FEB-00:10,0.00,28.77,28.77,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,01-MAR-00:10,0.00,38.50,38.50,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,01-APR-00:10,0.00,49.27,49.27,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,01-MAY-00:10,0.00,40.40,40.40,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,01-JUN-00:10,0.00,46.24,46.24,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,01-JUL-00:10,0.00,47.37,47.37,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,01-AUG-00:10,0.00,50.40,50.40,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,01-SEP-00:10,0.00,36.73,36.73,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,01-OCT-00:10,0.00,38.90,38.90,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,01-NOV-00:10,0.00,35.06,35.06,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,01-DEC-00:10,0.00,33.32,33.32,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,,,0.00,38.97,38.97,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,,0.00,22.05,22.05,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,,0.00,50.40,50.40,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,VAV_BOT WITH REHEAT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRICITY RATE [],COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,4.125374E+10,0.00,374.69,4.089920E+10,0.00,0.00,0.00,0.00,112302.95,21-JAN-06:10,93754.97,20-JAN-15:00,0.00,0.00,0.00
,February,7.033819E+10,0.00,393.79,6.829493E+10,0.00,0.00,0.00,0.00,154143.22,21-FEB-05:19,119316.75,27-FEB-05:19,0.00,0.00,0.00
,March,1.333102E+11,0.00,567.67,1.280208E+11,0.00,0.00,0.00,0.00,204110.90,27-MAR-05:10,172109.59,27-MAR-05:10,0.00,0.00,0.00
,April,1.866780E+11,0.00,632.22,1.746616E+11,0.00,0.00,0.00,0.00,250272.25,25-APR-05:10,180907.77,17-APR-05:10,0.00,0.00,0.00
,May,2.219294E+11,0.00,603.16,1.889834E+11,0.00,0.00,0.00,0.00,297963.57,26-MAY-05:10,191008.18,01-MAY-05:10,0.00,0.00,0.00
,June,2.494953E+11,0.00,615.72,2.064661E+11,0.00,0.00,0.00,0.00,303289.29,22-JUN-05:10,207029.34,20-JUN-05:10,0.00,0.00,0.00
,July,3.136107E+11,0.00,644.10,1.802480E+11,0.00,0.00,0.00,0.00,323878.13,10-JUL-03:09,199072.96,10-JUL-03:09,0.00,0.00,0.00
,August,3.270766E+11,0.00,659.52,1.926592E+11,0.00,0.00,0.00,0.00,315844.28,10-AUG-05:10,193550.04,28-AUG-05:11,0.00,0.00,0.00
,September,2.519066E+11,0.00,593.26,1.609636E+11,0.00,0.00,0.00,0.00,300389.67,11-SEP-05:10,187014.33,11-SEP-05:10,0.00,0.00,0.00
,October,2.069197E+11,0.00,609.64,1.610191E+11,0.00,0.00,0.00,0.00,304001.49,03-OCT-05:10,191667.41,02-OCT-05:10,0.00,0.00,0.00
,November,1.133064E+11,0.00,480.86,1.015217E+11,0.00,0.00,0.00,0.00,238951.12,06-NOV-06:10,167858.34,06-NOV-06:10,0.00,0.00,0.00
,December,6.094395E+10,0.00,420.50,6.062018E+10,0.00,0.00,0.00,0.00,123152.37,11-DEC-15:00,108957.09,11-DEC-15:00,0.00,0.00,0.00
,,,,,,,,,,,,,,,,
,Annual Sum or Average,2.176769E+12,0.00,6595.14,1.664358E+12,0.00,0.00,0.00,0.00,,,,,0.00,0.00,0.00
,Minimum of Months,4.125374E+10,0.00,374.69,4.089920E+10,0.00,0.00,0.00,0.00,112302.95,,93754.97,,0.00,0.00,0.00
,Maximum of Months,3.270766E+11,0.00,659.52,2.064661E+11,0.00,0.00,0.00,0.00,323878.13,,207029.34,,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,VAV_MID WITH REHEAT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRICITY RATE [],COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,2.634831E+11,0.00,340.15,2.608494E+11,0.00,0.00,0.00,0.00,1017128.45,20-JAN-15:00,816430.48,20-JAN-15:09,0.00,0.00,0.00
,February,5.163661E+11,0.00,366.99,4.992880E+11,0.00,0.00,0.00,0.00,1288471.52,27-FEB-15:09,1073941.15,28-FEB-15:09,0.00,0.00,0.00
,March,1.036895E+12,0.00,478.42,9.956874E+11,0.00,0.00,0.00,0.00,2101441.53,20-MAR-04:19,1590642.57,20-MAR-04:19,0.00,0.00,0.00
,April,1.526023E+12,0.00,559.69,1.429504E+12,0.00,0.00,0.00,0.00,2134825.36,22-APR-04:19,1642340.32,18-APR-05:10,0.00,0.00,0.00
,May,2.094495E+12,0.00,594.57,1.767665E+12,0.00,0.00,0.00,0.00,2413964.22,29-MAY-19:00,1734312.29,01-MAY-05:10,0.00,0.00,0.00
,June,2.305434E+12,0.00,597.55,1.886548E+12,0.00,0.00,0.00,0.00,2964699.82,22-JUN-05:10,1963275.74,23-JUN-05:10,0.00,0.00,0.00
,July,2.716687E+12,0.00,577.00,1.482821E+12,0.00,0.00,0.00,0.00,3225132.29,19-JUL-05:10,1819354.38,10-JUL-05:10,0.00,0.00,0.00
,August,2.692203E+12,0.00,577.58,1.483418E+12,0.00,0.00,0.00,0.00,3209652.76,17-AUG-05:10,1705806.00,10-AUG-05:10,0.00,0.00,0.00
,September,2.315026E+12,0.00,558.92,1.432937E+12,0.00,0.00,0.00,0.00,3029798.23,01-SEP-05:10,1705464.80,01-SEP-05:10,0.00,0.00,0.00
,October,1.807605E+12,0.00,531.87,1.374583E+12,0.00,0.00,0.00,0.00,2862755.81,05-OCT-05:10,1750341.46,05-OCT-05:10,0.00,0.00,0.00
,November,8.566733E+11,0.00,430.64,7.533487E+11,0.00,0.00,0.00,0.00,1957159.99,02-NOV-05:10,1315345.75,02-NOV-05:10,0.00,0.00,0.00
,December,3.444429E+11,0.00,357.20,3.420476E+11,0.00,0.00,0.00,0.00,977823.07,11-DEC-15:00,815385.81,11-DEC-15:09,0.00,0.00,0.00
,,,,,,,,,,,,,,,,
,Annual Sum or Average,1.847533E+13,0.00,5970.58,1.370870E+13,0.00,0.00,0.00,0.00,,,,,0.00,0.00,0.00
,Minimum of Months,2.634831E+11,0.00,340.15,2.608494E+11,0.00,0.00,0.00,0.00,977823.07,,815385.81,,0.00,0.00,0.00
,Maximum of Months,2.716687E+12,0.00,597.55,1.886548E+12,0.00,0.00,0.00,0.00,3225132.29,,1963275.74,,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,VAV_TOP WITH REHEAT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRICITY RATE [],COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,2.038480E+10,0.00,298.40,2.016741E+10,0.00,0.00,0.00,0.00,104383.40,20-JAN-15:00,86399.71,20-JAN-15:00,0.00,0.00,0.00
,February,4.638210E+10,0.00,340.93,4.491366E+10,0.00,0.00,0.00,0.00,138351.69,27-FEB-14:00,117070.19,28-FEB-14:00,0.00,0.00,0.00
,March,1.037092E+11,0.00,465.31,9.983003E+10,0.00,0.00,0.00,0.00,183380.42,20-MAR-04:19,142661.64,24-MAR-15:00,0.00,0.00,0.00
,April,1.627779E+11,0.00,552.82,1.530459E+11,0.00,0.00,0.00,0.00,243648.05,24-APR-05:10,183999.74,30-APR-16:10,0.00,0.00,0.00
,May,2.269166E+11,0.00,594.37,1.938393E+11,0.00,0.00,0.00,0.00,260846.27,29-MAY-19:30,193415.38,01-MAY-05:10,0.00,0.00,0.00
,June,2.504505E+11,0.00,596.91,2.083472E+11,0.00,0.00,0.00,0.00,331748.29,22-JUN-05:10,223698.33,23-JUN-05:10,0.00,0.00,0.00
,July,2.880930E+11,0.00,584.32,1.631216E+11,0.00,0.00,0.00,0.00,360695.47,18-JUL-05:10,212526.65,10-JUL-04:30,0.00,0.00,0.00
,August,2.863174E+11,0.00,589.47,1.632804E+11,0.00,0.00,0.00,0.00,361244.65,17-AUG-05:10,204544.08,28-AUG-05:10,0.00,0.00,0.00
,September,2.432537E+11,0.00,559.28,1.549048E+11,0.00,0.00,0.00,0.00,338786.20,01-SEP-05:10,191503.16,01-SEP-05:10,0.00,0.00,0.00
,October,1.834310E+11,0.00,523.52,1.412681E+11,0.00,0.00,0.00,0.00,315549.73,05-OCT-05:10,197429.28,05-OCT-05:10,0.00,0.00,0.00
,November,7.820535E+10,0.00,406.31,6.894686E+10,0.00,0.00,0.00,0.00,180176.11,02-NOV-05:10,124989.48,01-NOV-15:39,0.00,0.00,0.00
