Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,December,2.662584E+10,0.00,320.07,2.645185E+10,0.00,0.00,0.00,0.00,91650.83,11-DEC-16:30,77996.43,11-DEC-15:00,0.00,0.00,0.00
,,,,,,,,,,,,,,,,
,Annual Sum or Average,1.916547E+12,0.00,5831.70,1.438117E+12,0.00,0.00,0.00,0.00,,,,,0.00,0.00,0.00
,Minimum of Months,2.038480E+10,0.00,298.40,2.016741E+10,0.00,0.00,0.00,0.00,91650.83,,77996.43,,0.00,0.00,0.00
,Maximum of Months,2.880930E+11,0.00,596.91,2.083472E+11,0.00,0.00,0.00,0.00,361244.65,,223698.33,,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,CAV_BAS COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRICITY RATE [],COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,5.249547E+10,0.00,396.34,5.226376E+10,0.00,0.00,0.00,0.00,150580.32,21-JAN-05:19,96312.29,31-JAN-05:19,0.00,0.00,0.00
,February,5.713635E+10,0.00,366.93,5.638176E+10,0.00,0.00,0.00,0.00,152465.24,21-FEB-05:19,102904.04,13-FEB-05:19,0.00,0.00,0.00
,March,7.913915E+10,0.00,429.04,7.760697E+10,0.00,0.00,0.00,0.00,161238.58,04-MAR-05:19,105852.59,06-MAR-05:19,0.00,0.00,0.00
,April,8.804290E+10,0.00,415.74,8.536086E+10,0.00,0.00,0.00,0.00,185635.64,25-APR-03:57,126610.41,30-APR-16:46,0.00,0.00,0.00
,May,1.119606E+11,0.00,449.62,1.016132E+11,0.00,0.00,0.00,0.00,226291.37,08-MAY-03:09,129505.45,29-MAY-17:17,0.00,0.00,0.00
,June,1.242065E+11,0.00,458.07,1.079752E+11,0.00,0.00,0.00,0.00,205582.25,26-JUN-03:09,132091.14,11-JUN-17:48,0.00,0.00,0.00
,July,1.646754E+11,0.00,461.80,1.027621E+11,0.00,0.00,0.00,0.00,242612.73,30-JUL-16:08,110280.09,09-JUL-14:07,0.00,0.00,0.00
,August,1.774422E+11,0.00,497.64,1.116296E+11,0.00,0.00,0.00,0.00,243702.77,13-AUG-13:48,105205.96,29-AUG-03:09,0.00,0.00,0.00
,September,1.424928E+11,0.00,459.68,9.921153E+10,0.00,0.00,0.00,0.00,227320.13,24-SEP-15:30,109867.91,17-SEP-16:38,0.00,0.00,0.00
,October,1.177818E+11,0.00,460.91,9.818400E+10,0.00,0.00,0.00,0.00,216236.36,01-OCT-11:46,124040.38,15-OCT-16:10,0.00,0.00,0.00
,November,8.145288E+10,0.00,421.18,7.655973E+10,0.00,0.00,0.00,0.00,182048.76,05-NOV-16:24,114923.93,11-NOV-14:58,0.00,0.00,0.00
,December,6.056419E+10,0.00,402.42,6.031808E+10,0.00,0.00,0.00,0.00,141092.46,12-DEC-05:19,103195.84,10-DEC-15:56,0.00,0.00,0.00
,,,,,,,,,,,,,,,,
,Annual Sum or Average,1.257390E+12,0.00,5219.37,1.029867E+12,0.00,0.00,0.00,0.00,,,,,0.00,0.00,0.00
,Minimum of Months,5.249547E+10,0.00,366.93,5.226376E+10,0.00,0.00,0.00,0.00,141092.46,,96312.29,,0.00,0.00,0.00
,Maximum of Months,1.774422E+11,0.00,497.64,1.116296E+11,0.00,0.00,0.00,0.00,243702.77,,132091.14,,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,AIRLOOP DATACENTER BASEMENT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,3.552751E+11,8.043565E+10,744.00,3.251939E+11,3.008124E+10,0.00,0.36,20-JAN-16:30,0.30,29-JAN-06:00,139497.65,20-JAN-16:00,129813.04,20-JAN-15:00,12958.39,27-JAN-11:00,44935.66,20-JAN-15:00,0.00
,February,5.560316E+11,1.402065E+11,672.00,5.189110E+11,3.712054E+10,0.00,0.60,24-FEB-16:00,0.51,01-FEB-03:00,236536.99,16-FEB-08:00,222389.35,24-FEB-16:00,21994.14,08-FEB-08:00,83942.32,24-FEB-16:00,0.00
,March,8.560138E+11,2.580136E+11,744.00,8.248042E+11,3.120963E+10,0.00,0.95,31-MAR-23:30,0.72,01-MAR-06:00,407512.03,31-MAR-23:04,393636.02,31-MAR-23:04,26894.39,01-MAR-07:15,124054.72,24-MAR-15:00,0.00
,April,1.052701E+12,3.755861E+11,720.00,1.036008E+12,1.669362E+10,0.00,1.00,01-APR-12:00,0.39,30-APR-23:07,422884.79,04-APR-07:10,408194.28,10-APR-00:03,23481.72,04-APR-06:34,174594.05,30-APR-15:08,0.00
,May,3.679114E+11,1.389053E+11,744.00,3.469873E+11,2.092413E+10,0.00,0.58,31-MAY-23:19,0.32,22-MAY-03:15,224535.77,31-MAY-23:10,214637.48,31-MAY-23:04,18402.21,25-MAY-22:19,82261.26,31-MAY-23:19,0.00
,June,5.973758E+11,2.366757E+11,720.00,5.748314E+11,2.254447E+10,0.00,0.82,30-JUN-23:19,0.55,09-JUN-05:00,326323.61,30-JUN-23:10,306848.12,30-JUN-23:23,19705.68,30-JUN-23:10,121779.20,30-JUN-23:19,0.00
,July,8.817355E+11,3.238474E+11,744.00,8.375578E+11,4.417773E+10,0.00,0.99,31-JUL-23:06,0.77,02-JUL-23:00,413804.64,31-JUL-23:10,397740.64,31-JUL-23:00,25254.12,21-JUL-15:00,151937.41,09-JUL-15:00,0.00
,August,1.116155E+12,3.981586E+11,744.00,1.075265E+12,4.089051E+10,0.00,1.00,01-AUG-00:43,0.41,31-AUG-23:06,433513.99,04-AUG-16:00,407626.57,06-AUG-11:30,27700.09,04-AUG-16:00,168088.32,08-AUG-14:00,0.00
,September,3.710934E+11,1.253454E+11,720.00,3.371028E+11,3.399062E+10,0.00,0.58,30-SEP-23:10,0.34,22-SEP-01:00,235563.97,30-SEP-23:10,214200.98,30-SEP-23:00,22134.70,30-SEP-23:10,76046.14,30-SEP-23:19,0.00
,October,6.194009E+11,2.051612E+11,744.00,5.897643E+11,2.963658E+10,0.00,0.75,31-OCT-23:00,0.54,29-OCT-07:06,322484.57,31-OCT-23:10,303778.26,31-OCT-23:00,21580.45,05-OCT-15:00,100437.12,04-OCT-15:00,0.00
,November,8.445931E+11,2.310568E+11,720.00,8.005060E+11,4.408713E+10,0.00,0.83,01-NOV-15:00,0.72,26-NOV-04:00,338422.47,20-NOV-08:20,315478.09,06-NOV-16:00,30507.82,20-NOV-08:20,123032.72,01-NOV-15:00,0.00
,December,1.140588E+12,2.700891E+11,744.00,1.067133E+12,7.345581E+10,0.00,0.99,11-DEC-15:00,0.91,29-DEC-05:00,438459.56,26-DEC-09:50,405177.54,11-DEC-15:00,39201.03,26-DEC-09:55,136386.89,11-DEC-15:00,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,8.758876E+12,2.783481E+12,8760.00,8.334064E+12,4.248120E+11,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,3.552751E+11,8.043565E+10,672.00,3.251939E+11,1.669362E+10,0.00,0.36,,0.30,,139497.65,,129813.04,,12958.39,,44935.66,,0.00
,Maximum of Months,1.140588E+12,3.981586E+11,744.00,1.075265E+12,7.345581E+10,0.00,1.00,,0.91,,438459.56,,408194.28,,39201.03,,174594.05,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,AIRLOOP DATACENTER BOT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,4.831200E+09,1.107490E+09,744.00,4.550620E+09,2.805804E+08,0.00,0.33,20-JAN-16:00,0.13,28-JAN-07:00,2919.01,20-JAN-16:00,2529.42,20-JAN-16:00,389.59,20-JAN-16:00,888.60,20-JAN-16:00,0.00
,February,9.732701E+09,2.483924E+09,672.00,9.381130E+09,3.515715E+08,0.00,0.58,24-FEB-16:00,0.36,01-FEB-06:00,4970.45,27-FEB-16:00,4717.28,26-FEB-17:41,395.26,24-FEB-17:10,1737.42,24-FEB-16:00,0.00
,March,1.646657E+10,4.948709E+09,744.00,1.597956E+10,4.870100E+08,0.00,0.86,31-MAR-23:49,0.59,01-MAR-06:00,7844.36,31-MAR-23:04,7668.93,31-MAR-23:54,516.30,29-MAR-08:00,2525.68,24-MAR-15:00,0.00
,April,2.140573E+10,7.620577E+09,720.00,2.084355E+10,5.621776E+08,0.00,1.00,02-APR-14:39,0.37,30-APR-23:07,8784.87,30-APR-21:02,8535.79,23-APR-18:19,518.15,24-APR-22:00,3714.62,30-APR-15:08,0.00
,May,7.433317E+09,2.717484E+09,744.00,6.613495E+09,8.198217E+08,0.00,0.54,31-MAY-23:10,0.26,06-MAY-06:00,4624.37,31-MAY-23:10,4183.88,31-MAY-23:04,758.95,25-MAY-21:04,1630.56,31-MAY-23:19,0.00
,June,1.233732E+10,4.752204E+09,720.00,1.141657E+10,9.207555E+08,0.00,0.79,30-JUN-23:10,0.48,09-JUN-05:00,6961.14,30-JUN-23:10,6139.29,30-JUN-23:40,836.77,30-JUN-23:10,2570.91,20-JUN-15:00,0.00
,July,1.852094E+10,6.580314E+09,744.00,1.658294E+10,1.938004E+09,0.00,0.94,31-JUL-23:06,0.71,28-JUL-20:30,8634.80,31-JUL-23:10,7911.30,31-JUL-23:06,1021.15,21-JUL-15:00,3300.92,09-JUL-15:00,0.00
,August,2.348838E+10,8.283891E+09,744.00,2.158988E+10,1.898495E+09,0.00,1.00,01-AUG-09:30,0.37,31-AUG-23:19,9195.56,02-AUG-15:00,8417.06,13-AUG-17:40,1022.18,04-AUG-13:00,3575.46,08-AUG-14:00,0.00
,September,7.610215E+09,2.457030E+09,720.00,6.223248E+09,1.386968E+09,0.00,0.55,30-SEP-23:10,0.28,21-SEP-21:26,5025.98,30-SEP-23:10,4057.64,30-SEP-23:00,979.16,30-SEP-23:10,1533.36,30-SEP-23:19,0.00
,October,1.234092E+10,4.005344E+09,744.00,1.135347E+10,9.874484E+08,0.00,0.66,31-OCT-23:19,0.44,21-OCT-07:00,6122.32,31-OCT-23:10,5793.79,31-OCT-23:00,868.46,04-OCT-15:00,2126.14,04-OCT-15:00,0.00
,November,1.580764E+10,4.350007E+09,720.00,1.528228E+10,5.253662E+08,0.00,0.80,07-NOV-16:00,0.58,21-NOV-06:00,7104.75,07-NOV-16:00,6629.04,05-NOV-16:49,595.68,07-NOV-17:10,2522.31,01-NOV-15:00,0.00
,December,2.055507E+10,4.976820E+09,744.00,2.025259E+10,3.024783E+08,0.00,0.95,11-DEC-16:49,0.74,29-DEC-06:00,8756.00,11-DEC-16:00,8347.36,10-DEC-16:00,468.50,11-DEC-17:10,2767.18,11-DEC-16:19,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,1.705300E+11,5.428379E+10,8760.00,1.600693E+11,1.046068E+10,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,4.831200E+09,1.107490E+09,672.00,4.550620E+09,2.805804E+08,0.00,0.33,,0.13,,2919.01,,2529.42,,389.59,,888.60,,0.00
,Maximum of Months,2.348838E+10,8.283891E+09,744.00,2.158988E+10,1.938004E+09,0.00,1.00,,0.74,,9195.56,,8535.79,,1022.18,,3714.62,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,AIRLOOP DATACENTER MID COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,3.308897E+10,7.670495E+09,744.00,3.053403E+10,2.554936E+09,0.00,0.33,20-JAN-16:00,0.04,29-JAN-08:00,27280.33,20-JAN-16:00,23428.72,20-JAN-16:00,3851.60,20-JAN-16:00,8298.47,20-JAN-16:00,0.00
,February,8.689781E+10,2.235724E+10,672.00,8.341519E+10,3.482624E+09,0.00,0.58,24-FEB-16:00,0.30,05-FEB-06:00,47300.98,27-FEB-16:00,43791.08,26-FEB-17:52,3920.57,24-FEB-17:10,16546.58,24-FEB-16:00,0.00
,March,1.560563E+11,4.697292E+10,744.00,1.511944E+11,4.861884E+09,0.00,0.86,31-MAR-23:40,0.57,01-MAR-06:00,75719.65,31-MAR-23:04,73937.63,31-MAR-23:04,5164.17,29-MAR-08:00,24160.31,24-MAR-15:00,0.00
,April,2.037511E+11,7.259710E+10,720.00,1.981270E+11,5.624130E+09,0.00,1.00,07-APR-13:00,0.32,30-APR-23:07,83219.80,30-APR-20:49,81325.91,23-APR-18:30,5154.02,24-APR-22:00,35522.62,30-APR-15:08,0.00
,May,7.007016E+10,2.563443E+10,744.00,6.197718E+10,8.092973E+09,0.00,0.55,31-MAY-23:10,0.24,23-MAY-05:00,44873.00,31-MAY-23:10,40395.62,31-MAY-23:04,7511.81,25-MAY-21:04,15783.87,31-MAY-23:19,0.00
,June,1.174718E+11,4.525236E+10,720.00,1.083255E+11,9.146316E+09,0.00,0.79,30-JUN-23:10,0.46,09-JUN-05:00,67366.23,30-JUN-23:10,59009.14,30-JUN-23:40,8435.41,30-JUN-23:10,24588.66,20-JUN-15:00,0.00
,July,1.767198E+11,6.273644E+10,744.00,1.574013E+11,1.931852E+10,0.00,0.94,31-JUL-23:06,0.71,28-JUL-20:40,82968.97,31-JUL-23:10,75490.62,31-JUL-23:06,10148.97,21-JUL-15:00,31124.42,09-JUL-15:00,0.00
,August,2.231472E+11,7.875448E+10,744.00,2.041836E+11,1.896358E+10,0.00,1.00,01-AUG-09:15,0.32,31-AUG-23:19,87399.94,31-AUG-15:09,79628.19,20-AUG-17:00,10227.18,04-AUG-13:00,34199.68,08-AUG-14:00,0.00
,September,7.140107E+10,2.302829E+10,720.00,5.770607E+10,1.369501E+10,0.00,0.56,30-SEP-23:10,0.27,21-SEP-21:26,49029.92,30-SEP-23:10,39411.53,30-SEP-23:00,9913.70,30-SEP-23:10,14916.50,30-SEP-23:19,0.00
,October,1.171056E+11,3.801380E+10,744.00,1.072898E+11,9.815826E+09,0.00,0.66,31-OCT-23:00,0.43,30-OCT-06:04,58736.68,31-OCT-23:10,55565.87,31-OCT-23:00,8649.02,04-OCT-15:00,20364.70,04-OCT-15:00,0.00
,November,1.466320E+11,4.056048E+10,720.00,1.413913E+11,5.240673E+09,0.00,0.80,07-NOV-16:00,0.53,21-NOV-06:00,67845.13,07-NOV-16:00,62252.51,06-NOV-16:00,5927.98,07-NOV-17:10,24108.60,01-NOV-15:00,0.00
,December,1.851607E+11,4.529796E+10,744.00,1.821375E+11,3.023173E+09,0.00,0.94,11-DEC-16:49,0.66,26-DEC-06:19,82700.23,11-DEC-16:00,78054.28,11-DEC-16:00,4663.52,11-DEC-17:10,26171.45,11-DEC-16:19,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,1.587503E+12,5.088760E+11,8760.00,1.483683E+12,1.038196E+11,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,3.308897E+10,7.670495E+09,672.00,3.053403E+10,2.554936E+09,0.00,0.33,,0.04,,27280.33,,23428.72,,3851.60,,8298.47,,0.00
,Maximum of Months,2.231472E+11,7.875448E+10,744.00,2.041836E+11,1.931852E+10,0.00,1.00,,0.71,,87399.94,,81325.91,,10227.18,,35522.62,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,AIRLOOP DATACENTER TOP COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,2.114386E+09,4.981871E+08,595.82,1.901969E+09,2.124167E+08,0.00,0.33,20-JAN-16:00,0.00,01-JAN-00:10,2777.69,20-JAN-16:00,2389.69,20-JAN-16:00,388.00,20-JAN-16:00,845.13,20-JAN-16:00,0.00
,February,8.080663E+09,2.104652E+09,672.00,7.736510E+09,3.441531E+08,0.00,0.58,24-FEB-16:00,0.19,05-FEB-08:09,4787.10,27-FEB-16:00,4457.88,26-FEB-17:52,392.11,24-FEB-17:10,1674.36,24-FEB-16:00,0.00
,March,1.543876E+10,4.668613E+09,744.00,1.495398E+10,4.847819E+08,0.00,0.85,31-MAR-23:40,0.52,12-MAR-07:05,7526.52,31-MAR-23:04,7353.24,31-MAR-23:40,517.63,29-MAR-08:00,2456.09,24-MAR-15:00,0.00
,April,2.047304E+10,7.311874E+09,720.00,1.991172E+10,5.613248E+08,0.00,1.00,02-APR-14:39,0.33,30-APR-23:07,8520.74,30-APR-21:19,8323.95,23-APR-18:40,514.93,24-APR-22:00,3612.15,30-APR-15:08,0.00
,May,7.159692E+09,2.623987E+09,744.00,6.347630E+09,8.120628E+08,0.00,0.54,31-MAY-23:10,0.22,23-MAY-05:00,4524.40,31-MAY-23:10,4071.73,31-MAY-23:04,754.03,25-MAY-21:04,1591.91,31-MAY-23:19,0.00
,June,1.194569E+10,4.607542E+09,720.00,1.102975E+10,9.159423E+08,0.00,0.79,30-JUN-23:10,0.44,09-JUN-05:00,6808.45,30-JUN-23:10,5977.72,30-JUN-23:40,841.69,30-JUN-23:10,2531.03,20-JUN-15:00,0.00
,July,1.786581E+10,6.350656E+09,744.00,1.593355E+10,1.932261E+09,0.00,0.93,09-JUL-16:10,0.70,28-JUL-20:40,8336.61,31-JUL-23:10,7592.02,31-JUL-23:06,1015.31,28-JUL-15:00,3294.15,09-JUL-15:00,0.00
,August,2.248070E+10,7.949136E+09,744.00,2.058519E+10,1.895515E+09,0.00,1.00,01-AUG-12:09,0.32,31-AUG-23:19,8866.84,31-AUG-15:09,8169.64,20-AUG-17:02,1023.73,15-AUG-12:00,3476.11,08-AUG-14:00,0.00
,September,7.277084E+09,2.351046E+09,720.00,5.903489E+09,1.373595E+09,0.00,0.55,30-SEP-23:10,0.26,21-SEP-21:26,4937.06,30-SEP-23:10,3979.00,30-SEP-23:00,986.37,30-SEP-23:10,1504.39,30-SEP-23:19,0.00
,October,1.171474E+10,3.815483E+09,744.00,1.073353E+10,9.812174E+08,0.00,0.66,01-OCT-17:10,0.39,29-OCT-07:06,5779.54,31-OCT-23:10,5450.11,31-OCT-23:00,866.41,04-OCT-15:00,2071.64,04-OCT-15:00,0.00
,November,1.416918E+10,3.953486E+09,720.00,1.364723E+10,5.219480E+08,0.00,0.80,07-NOV-16:00,0.46,24-NOV-07:00,6834.97,07-NOV-16:00,6337.83,05-NOV-16:01,592.27,07-NOV-17:10,2437.07,01-NOV-15:00,0.00
,December,1.738574E+10,4.308885E+09,744.00,1.708580E+10,2.999363E+08,0.00,0.93,11-DEC-16:49,0.54,25-DEC-08:20,8268.62,11-DEC-16:00,7804.64,11-DEC-16:00,465.85,11-DEC-17:10,2623.80,11-DEC-16:19,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,1.561055E+11,5.054354E+10,8611.82,1.457703E+11,1.033515E+10,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,2.114386E+09,4.981871E+08,595.82,1.901969E+09,2.124167E+08,0.00,0.33,,0.00,,2777.69,,2389.69,,388.00,,845.13,,0.00
,Maximum of Months,2.248070E+10,7.949136E+09,744.00,2.058519E+10,1.932261E+09,0.00,1.00,,0.70,,8866.84,,8323.95,,1023.73,,3612.15,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,95.19,0.00,95.19,21.96,496.02,0.00,0.00,0.00
,February,109.72,0.00,109.72,82.23,370.83,0.00,0.00,0.00
,March,128.94,0.00,128.94,179.22,209.45,0.00,0.00,0.00
,April,145.66,0.85,144.81,352.30,76.04,0.00,0.00,0.00
,May,169.34,12.59,156.75,515.40,39.77,0.00,0.00,0.00
,June,188.21,22.97,165.24,636.74,22.51,0.00,0.00,0.00
,July,149.87,8.30,141.57,453.42,4.25,0.00,0.00,0.00
,August,132.56,1.28,131.27,381.52,3.59,0.00,0.00,0.00
,September,126.61,0.03,126.58,341.56,18.21,0.00,0.00,0.00
,October,114.15,0.00,114.15,265.78,106.50,0.00,0.00,0.00
,November,96.21,0.00,96.21,94.06,311.99,0.00,0.00,0.00
,December,89.14,0.00,89.14,23.74,492.86,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,128.84,3.84,125.00,279.77,178.55,0.00,0.00,0.00
,Minimum of Months,89.14,0.00,89.14,21.96,3.59,0.00,0.00,0.00
,Maximum of Months,188.21,22.97,165.24,636.74,496.02,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,95.19,0.00,95.19,21.96,496.02,0.00,0.00,0.00
,February,109.72,0.00,109.72,82.23,370.83,0.00,0.00,0.00
,March,128.94,0.00,128.94,179.22,209.45,0.00,0.00,0.00
,April,145.66,0.85,144.81,352.30,76.04,0.00,0.00,0.00
,May,169.34,12.59,156.75,515.40,39.77,0.00,0.00,0.00
,June,188.21,22.97,165.24,636.74,22.51,0.00,0.00,0.00
,July,149.87,8.30,141.57,453.42,4.25,0.00,0.00,0.00
,August,132.56,1.28,131.27,381.52,3.59,0.00,0.00,0.00
,September,126.61,0.03,126.58,341.56,18.21,0.00,0.00,0.00
,October,114.15,0.00,114.15,265.78,106.50,0.00,0.00,0.00
,November,96.21,0.00,96.21,94.06,311.99,0.00,0.00,0.00
,December,89.14,0.00,89.14,23.74,492.86,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,128.84,3.84,125.00,279.77,178.55,0.00,0.00,0.00
,Minimum of Months,89.14,0.00,89.14,21.96,3.59,0.00,0.00,0.00
,Maximum of Months,188.21,22.97,165.24,636.74,496.02,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,95.19,0.00,95.19,21.96,496.02,0.00,0.00,0.00
,February,109.72,0.00,109.72,82.23,370.83,0.00,0.00,0.00
,March,128.94,0.00,128.94,179.22,209.45,0.00,0.00,0.00
,April,145.66,0.85,144.81,352.30,76.04,0.00,0.00,0.00
,May,169.34,12.59,156.75,515.40,39.77,0.00,0.00,0.00
,June,188.21,22.97,165.24,636.74,22.51,0.00,0.00,0.00
,July,149.87,8.30,141.57,453.42,4.25,0.00,0.00,0.00
,August,132.56,1.28,131.27,381.52,3.59,0.00,0.00,0.00
,September,126.61,0.03,126.58,341.56,18.21,0.00,0.00,0.00
,October,114.15,0.00,114.15,265.78,106.50,0.00,0.00,0.00
,November,96.21,0.00,96.21,94.06,311.99,0.00,0.00,0.00
,December,89.14,0.00,89.14,23.74,492.86,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,128.84,3.84,125.00,279.77,178.55,0.00,0.00,0.00
,Minimum of Months,89.14,0.00,89.14,21.96,3.59,0.00,0.00,0.00
,Maximum of Months,188.21,22.97,165.24,636.74,496.02,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,95.19,0.00,95.19,21.96,496.02,0.00,0.00,0.00
,February,109.72,0.00,109.72,82.23,370.83,0.00,0.00,0.00
,March,128.94,0.00,128.94,179.22,209.45,0.00,0.00,0.00
,April,145.66,0.85,144.81,352.30,76.04,0.00,0.00,0.00
,May,169.34,12.59,156.75,515.40,39.77,0.00,0.00,0.00
,June,188.21,22.97,165.24,636.74,22.51,0.00,0.00,0.00
,July,149.87,8.30,141.57,453.42,4.25,0.00,0.00,0.00
,August,132.56,1.28,131.27,381.52,3.59,0.00,0.00,0.00
,September,126.61,0.03,126.58,341.56,18.21,0.00,0.00,0.00
,October,114.15,0.00,114.15,265.78,106.50,0.00,0.00,0.00
,November,96.21,0.00,96.21,94.06,311.99,0.00,0.00,0.00
,December,89.14,0.00,89.14,23.74,492.86,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,128.84,3.84,125.00,279.77,178.55,0.00,0.00,0.00
,Minimum of Months,89.14,0.00,89.14,21.96,3.59,0.00,0.00,0.00
,Maximum of Months,188.21,22.97,165.24,636.74,496.02,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,95.18,0.00,95.18,21.96,496.00,0.00,0.00,0.00
,February,109.72,0.00,109.72,82.22,370.82,0.00,0.00,0.00
,March,128.93,0.00,128.93,179.22,209.44,0.00,0.00,0.00
,April,145.65,0.85,144.81,352.29,76.04,0.00,0.00,0.00
,May,169.33,12.59,156.75,515.38,39.77,0.00,0.00,0.00
,June,188.20,22.97,165.23,636.71,22.51,0.00,0.00,0.00
,July,149.86,8.30,141.56,453.40,4.25,0.00,0.00,0.00
,August,132.55,1.28,131.27,381.51,3.59,0.00,0.00,0.00
,September,126.60,0.03,126.57,341.54,18.21,0.00,0.00,0.00
,October,114.15,0.00,114.15,265.76,106.49,0.00,0.00,0.00
,November,96.20,0.00,96.20,94.06,311.98,0.00,0.00,0.00
,December,89.14,0.00,89.14,23.74,492.84,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,128.84,3.84,124.99,279.75,178.55,0.00,0.00,0.00
,Minimum of Months,89.14,0.00,89.14,21.96,3.59,0.00,0.00,0.00
,Maximum of Months,188.20,22.97,165.23,636.71,496.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,311.36,174.96,136.41,321.02,488.33,0.00,0.00,0.00
,February,367.35,210.52,156.83,486.05,367.03,0.00,0.00,0.00
,March,455.30,269.03,186.27,746.30,213.87,0.00,0.00,0.00
,April,497.28,289.33,207.95,996.30,79.22,0.00,0.00,0.00
,May,515.64,300.84,214.80,1145.34,46.02,0.00,0.00,0.00
,June,458.67,237.34,221.33,1146.61,25.55,0.00,0.00,0.00
,July,306.76,117.69,189.08,762.19,4.10,0.00,0.00,0.00
,August,293.75,111.47,182.28,705.85,2.58,0.00,0.00,0.00
,September,373.63,186.70,186.94,804.53,20.92,0.00,0.00,0.00
,October,376.55,211.02,165.54,746.28,111.37,0.00,0.00,0.00
,November,333.19,193.61,139.59,481.28,308.28,0.00,0.00,0.00
,December,290.81,163.34,127.47,307.03,475.03,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,381.44,205.21,176.23,721.17,177.74,0.00,0.00,0.00
,Minimum of Months,290.81,111.47,127.47,307.03,2.58,0.00,0.00,0.00
,Maximum of Months,515.64,300.84,221.33,1146.61,488.33,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,311.36,174.96,136.41,321.02,488.33,0.00,0.00,0.00
,February,367.35,210.52,156.83,486.05,367.03,0.00,0.00,0.00
,March,455.30,269.03,186.27,746.30,213.87,0.00,0.00,0.00
,April,497.28,289.33,207.95,996.30,79.22,0.00,0.00,0.00
,May,515.64,300.84,214.80,1145.34,46.02,0.00,0.00,0.00
,June,458.67,237.34,221.33,1146.61,25.55,0.00,0.00,0.00
,July,306.76,117.69,189.08,762.19,4.10,0.00,0.00,0.00
,August,293.75,111.47,182.28,705.85,2.58,0.00,0.00,0.00
,September,373.63,186.70,186.94,804.53,20.92,0.00,0.00,0.00
,October,376.55,211.02,165.54,746.28,111.37,0.00,0.00,0.00
,November,333.19,193.61,139.59,481.28,308.28,0.00,0.00,0.00
,December,290.81,163.34,127.47,307.03,475.03,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,381.44,205.21,176.23,721.17,177.74,0.00,0.00,0.00
,Minimum of Months,290.81,111.47,127.47,307.03,2.58,0.00,0.00,0.00
,Maximum of Months,515.64,300.84,221.33,1146.61,488.33,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,311.35,174.95,136.40,321.01,488.32,0.00,0.00,0.00
,February,367.34,210.52,156.83,486.04,367.02,0.00,0.00,0.00
,March,455.29,269.02,186.27,746.29,213.87,0.00,0.00,0.00
,April,497.27,289.33,207.95,996.28,79.22,0.00,0.00,0.00
,May,515.63,300.83,214.80,1145.32,46.02,0.00,0.00,0.00
,June,458.66,237.33,221.33,1146.59,25.55,0.00,0.00,0.00
,July,306.76,117.68,189.07,762.17,4.10,0.00,0.00,0.00
,August,293.74,111.47,182.27,705.84,2.58,0.00,0.00,0.00
,September,373.63,186.70,186.93,804.52,20.92,0.00,0.00,0.00
,October,376.55,211.01,165.54,746.26,111.37,0.00,0.00,0.00
,November,333.19,193.60,139.58,481.27,308.28,0.00,0.00,0.00
,December,290.80,163.33,127.47,307.03,475.02,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,381.43,205.21,176.22,721.15,177.74,0.00,0.00,0.00
,Minimum of Months,290.80,111.47,127.47,307.03,2.58,0.00,0.00,0.00
,Maximum of Months,515.63,300.83,221.33,1146.59,488.32,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,653.98,489.10,164.88,932.99,448.03,0.00,0.00,0.00
,February,589.99,420.86,169.12,929.10,352.11,0.00,0.00,0.00
,March,434.27,260.29,173.98,785.63,216.80,0.00,0.00,0.00
,April,255.52,86.50,169.02,607.83,85.33,0.00,0.00,0.00
,May,173.83,16.12,157.72,533.95,41.32,0.00,0.00,0.00
,June,158.50,3.10,155.39,572.31,23.58,0.00,0.00,0.00
,July,146.16,4.39,141.77,448.44,4.21,0.00,0.00,0.00
,August,180.81,28.66,152.15,491.74,3.87,0.00,0.00,0.00
,September,293.01,122.50,170.51,686.48,22.09,0.00,0.00,0.00
,October,507.26,333.69,173.57,1013.62,115.36,0.00,0.00,0.00
,November,646.94,483.08,163.86,1058.46,299.89,0.00,0.00,0.00
,December,683.81,523.86,159.96,996.75,441.62,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,392.66,230.08,162.58,753.60,170.39,0.00,0.00,0.00
,Minimum of Months,146.16,3.10,141.77,448.44,3.87,0.00,0.00,0.00
,Maximum of Months,683.81,523.86,173.98,1058.46,448.03,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,653.98,489.10,164.88,932.99,448.03,0.00,0.00,0.00
,February,589.98,420.86,169.12,929.10,352.11,0.00,0.00,0.00
,March,434.27,260.29,173.98,785.63,216.80,0.00,0.00,0.00
,April,255.52,86.50,169.02,607.83,85.33,0.00,0.00,0.00
,May,173.83,16.12,157.72,533.95,41.32,0.00,0.00,0.00
,June,158.50,3.10,155.39,572.31,23.58,0.00,0.00,0.00
,July,146.16,4.39,141.77,448.44,4.21,0.00,0.00,0.00
,August,180.81,28.66,152.15,491.74,3.87,0.00,0.00,0.00
,September,293.01,122.50,170.51,686.48,22.09,0.00,0.00,0.00
,October,507.26,333.69,173.57,1013.62,115.36,0.00,0.00,0.00
,November,646.94,483.08,163.86,1058.46,299.89,0.00,0.00,0.00
,December,683.81,523.86,159.96,996.75,441.62,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,392.66,230.08,162.58,753.60,170.39,0.00,0.00,0.00
,Minimum of Months,146.16,3.10,141.77,448.44,3.87,0.00,0.00,0.00
,Maximum of Months,683.81,523.86,173.98,1058.46,448.03,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,653.98,489.10,164.88,932.99,448.03,0.00,0.00,0.00
,February,589.99,420.86,169.12,929.10,352.11,0.00,0.00,0.00
,March,434.27,260.29,173.98,785.63,216.80,0.00,0.00,0.00
,April,255.52,86.50,169.02,607.83,85.33,0.00,0.00,0.00
,May,173.83,16.12,157.72,533.95,41.32,0.00,0.00,0.00
,June,158.50,3.10,155.39,572.31,23.58,0.00,0.00,0.00
,July,146.16,4.39,141.77,448.44,4.21,0.00,0.00,0.00
,August,180.81,28.66,152.15,491.74,3.87,0.00,0.00,0.00
,September,293.01,122.50,170.51,686.48,22.09,0.00,0.00,0.00
,October,507.26,333.69,173.57,1013.62,115.36,0.00,0.00,0.00
,November,646.94,483.08,163.86,1058.46,299.89,0.00,0.00,0.00
,December,683.81,523.86,159.96,996.75,441.62,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,392.66,230.08,162.58,753.60,170.39,0.00,0.00,0.00
,Minimum of Months,146.16,3.10,141.77,448.44,3.87,0.00,0.00,0.00
,Maximum of Months,683.81,523.86,173.98,1058.46,448.03,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,653.98,489.10,164.88,932.99,448.03,0.00,0.00,0.00
,February,589.98,420.86,169.12,929.10,352.11,0.00,0.00,0.00
,March,434.27,260.29,173.98,785.63,216.80,0.00,0.00,0.00
,April,255.52,86.50,169.02,607.83,85.33,0.00,0.00,0.00
,May,173.83,16.12,157.72,533.95,41.32,0.00,0.00,0.00
,June,158.50,3.10,155.39,572.31,23.58,0.00,0.00,0.00
,July,146.16,4.39,141.77,448.44,4.21,0.00,0.00,0.00
,August,180.81,28.66,152.15,491.74,3.87,0.00,0.00,0.00
,September,293.01,122.50,170.51,686.48,22.09,0.00,0.00,0.00
,October,507.26,333.69,173.57,1013.62,115.36,0.00,0.00,0.00
,November,646.94,483.08,163.86,1058.46,299.89,0.00,0.00,0.00
,December,683.81,523.86,159.96,996.75,441.62,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,392.66,230.08,162.58,753.60,170.39,0.00,0.00,0.00
,Minimum of Months,146.16,3.10,141.77,448.44,3.87,0.00,0.00,0.00
,Maximum of Months,683.81,523.86,173.98,1058.46,448.03,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,653.95,489.08,164.87,932.95,448.01,0.00,0.00,0.00
,February,589.96,420.85,169.12,929.06,352.09,0.00,0.00,0.00
,March,434.25,260.28,173.97,785.60,216.79,0.00,0.00,0.00
,April,255.51,86.50,169.02,607.81,85.33,0.00,0.00,0.00
,May,173.83,16.12,157.71,533.93,41.32,0.00,0.00,0.00
,June,158.49,3.10,155.39,572.29,23.58,0.00,0.00,0.00
,July,146.15,4.39,141.76,448.43,4.21,0.00,0.00,0.00
,August,180.80,28.66,152.14,491.72,3.87,0.00,0.00,0.00
,September,293.00,122.50,170.50,686.45,22.09,0.00,0.00,0.00
,October,507.24,333.68,173.56,1013.58,115.36,0.00,0.00,0.00
,November,646.91,483.06,163.85,1058.42,299.88,0.00,0.00,0.00
,December,683.79,523.83,159.95,996.71,441.61,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,392.65,230.07,162.58,753.57,170.39,0.00,0.00,0.00
,Minimum of Months,146.15,3.10,141.76,448.43,3.87,0.00,0.00,0.00
,Maximum of Months,683.79,523.83,173.97,1058.42,448.01,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,291.39,156.83,134.56,339.34,591.77,0.00,0.00,0.00
,February,367.97,211.02,156.95,528.61,470.06,0.00,0.00,0.00
,March,432.08,246.18,185.90,707.20,291.19,0.00,0.00,0.00
,April,454.80,247.48,207.32,903.10,131.08,0.00,0.00,0.00
,May,447.12,231.61,215.51,1004.57,61.29,0.00,0.00,0.00
,June,430.54,210.27,220.26,1058.73,35.20,0.00,0.00,0.00
,July,309.45,118.44,191.01,709.66,16.42,0.00,0.00,0.00
,August,310.63,123.90,186.73,670.76,24.16,0.00,0.00,0.00
,September,358.48,172.96,185.51,754.26,39.70,0.00,0.00,0.00
,October,364.90,199.40,165.50,718.95,153.86,0.00,0.00,0.00
,November,326.01,186.18,139.84,494.41,408.10,0.00,0.00,0.00
,December,296.25,167.91,128.34,354.77,623.18,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,365.49,189.01,176.48,687.07,236.17,0.00,0.00,0.00
,Minimum of Months,291.39,118.44,128.34,339.34,16.42,0.00,0.00,0.00
,Maximum of Months,454.80,247.48,220.26,1058.73,623.18,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,291.39,156.83,134.56,339.34,591.77,0.00,0.00,0.00
,February,367.97,211.02,156.95,528.61,470.06,0.00,0.00,0.00
,March,432.08,246.18,185.90,707.20,291.19,0.00,0.00,0.00
,April,454.80,247.48,207.32,903.10,131.08,0.00,0.00,0.00
,May,447.12,231.61,215.51,1004.57,61.29,0.00,0.00,0.00
,June,430.54,210.27,220.26,1058.73,35.20,0.00,0.00,0.00
,July,309.45,118.44,191.01,709.66,16.42,0.00,0.00,0.00
,August,310.63,123.90,186.73,670.76,24.16,0.00,0.00,0.00
,September,358.48,172.96,185.51,754.26,39.70,0.00,0.00,0.00
,October,364.90,199.40,165.50,718.95,153.86,0.00,0.00,0.00
,November,326.01,186.18,139.84,494.41,408.10,0.00,0.00,0.00
,December,296.25,167.91,128.34,354.77,623.18,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,365.49,189.01,176.48,687.07,236.17,0.00,0.00,0.00
,Minimum of Months,291.39,118.44,128.34,339.34,16.42,0.00,0.00,0.00
,Maximum of Months,454.80,247.48,220.26,1058.73,623.18,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,291.39,156.83,134.56,339.34,591.76,0.00,0.00,0.00
,February,367.97,211.02,156.95,528.60,470.05,0.00,0.00,0.00
,March,432.07,246.18,185.89,707.18,291.18,0.00,0.00,0.00
,April,454.80,247.48,207.32,903.08,131.08,0.00,0.00,0.00
,May,447.11,231.60,215.51,1004.55,61.29,0.00,0.00,0.00
,June,430.53,210.27,220.26,1058.71,35.20,0.00,0.00,0.00
,July,309.44,118.44,191.01,709.65,16.42,0.00,0.00,0.00
,August,310.63,123.90,186.73,670.75,24.16,0.00,0.00,0.00
,September,358.47,172.96,185.51,754.25,39.70,0.00,0.00,0.00
,October,364.89,199.40,165.49,718.94,153.85,0.00,0.00,0.00
,November,326.01,186.18,139.83,494.41,408.09,0.00,0.00,0.00
,December,296.25,167.91,128.34,354.76,623.17,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,365.49,189.01,176.48,687.05,236.17,0.00,0.00,0.00
,Minimum of Months,291.39,118.44,128.34,339.34,16.42,0.00,0.00,0.00
,Maximum of Months,454.80,247.48,220.26,1058.71,623.17,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,475.93,0.00,475.93,186.83,2118.19,0.00,0.00,0.00
,February,548.61,0.00,548.61,484.75,1639.40,0.00,0.00,0.00
,March,644.68,0.00,644.68,940.60,976.28,0.00,0.00,0.00
,April,728.29,4.23,724.06,1832.66,354.81,0.00,0.00,0.00
,May,846.70,62.94,783.75,2617.72,193.62,0.00,0.00,0.00
,June,941.04,114.87,826.17,3230.00,111.38,0.00,0.00,0.00
,July,749.33,41.52,707.82,2300.33,21.09,0.00,0.00,0.00
,August,662.77,6.42,656.36,1964.88,12.79,0.00,0.00,0.00
,September,633.03,0.16,632.87,1739.94,85.79,0.00,0.00,0.00
,October,570.75,0.00,570.75,1373.85,520.80,0.00,0.00,0.00
,November,481.04,0.00,481.04,533.28,1386.57,0.00,0.00,0.00
,December,445.71,0.00,445.71,199.59,2054.29,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,644.21,19.22,624.99,1454.10,785.94,0.00,0.00,0.00
,Minimum of Months,445.71,0.00,445.71,186.83,12.79,0.00,0.00,0.00
,Maximum of Months,941.04,114.87,826.17,3230.00,2118.19,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,934.07,524.86,409.21,1000.07,1328.65,0.00,0.00,0.00
,February,1102.04,631.56,470.48,1466.14,1042.90,0.00,0.00,0.00
,March,1365.89,807.07,558.82,2218.13,646.52,0.00,0.00,0.00
,April,1491.83,867.98,623.85,2966.80,251.41,0.00,0.00,0.00
,May,1546.90,902.50,644.39,3413.06,144.00,0.00,0.00,0.00
,June,1375.99,712.01,663.98,3418.31,82.29,0.00,0.00,0.00
,July,920.28,353.05,567.23,2252.18,16.27,0.00,0.00,0.00
,August,881.24,334.41,546.82,2085.64,11.95,0.00,0.00,0.00
,September,1120.89,560.09,560.80,2390.36,69.78,0.00,0.00,0.00
,October,1129.65,633.04,496.61,2222.01,351.29,0.00,0.00,0.00
,November,999.57,580.82,418.75,1447.08,888.62,0.00,0.00,0.00
,December,872.41,490.01,382.41,954.94,1293.03,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1144.30,615.63,528.67,2154.12,508.24,0.00,0.00,0.00
,Minimum of Months,872.41,334.41,382.41,954.94,11.95,0.00,0.00,0.00
,Maximum of Months,1546.90,902.50,663.98,3418.31,1328.65,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,3269.85,2445.46,824.40,4630.84,2180.63,0.00,0.00,0.00
,February,2949.89,2104.29,845.60,4616.70,1723.63,0.00,0.00,0.00
,March,2171.32,1301.44,869.88,3906.98,1076.27,0.00,0.00,0.00
,April,1277.60,432.49,845.11,3064.45,416.34,0.00,0.00,0.00
,May,869.15,80.58,788.57,2707.05,203.59,0.00,0.00,0.00
,June,792.48,15.52,776.96,2909.91,117.43,0.00,0.00,0.00
,July,730.79,21.96,708.82,2275.24,21.05,0.00,0.00,0.00
,August,904.05,143.31,760.74,2496.90,15.80,0.00,0.00,0.00
,September,1465.02,612.50,852.52,3424.61,112.55,0.00,0.00,0.00
,October,2536.27,1668.44,867.83,5040.32,599.11,0.00,0.00,0.00
,November,3234.66,2415.39,819.27,5259.06,1478.24,0.00,0.00,0.00
,December,3419.02,2619.25,799.77,4962.59,2123.16,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1963.30,1150.39,812.91,3768.84,835.09,0.00,0.00,0.00
,Minimum of Months,730.79,15.52,708.82,2275.24,15.80,0.00,0.00,0.00
,Maximum of Months,3419.02,2619.25,869.88,5259.06,2180.63,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
