Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
FOR:,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,874.17,470.50,403.67,1064.33,1532.85,0.00,0.00,0.00
,February,1103.91,633.07,470.84,1626.37,1232.96,0.00,0.00,0.00
,March,1296.22,738.54,557.68,2158.04,761.36,0.00,0.00,0.00
,April,1364.40,742.44,621.95,2779.88,316.13,0.00,0.00,0.00
,May,1341.34,694.82,646.52,3054.33,163.21,0.00,0.00,0.00
,June,1291.60,630.81,660.79,3246.05,85.64,0.00,0.00,0.00
,July,928.34,355.31,573.03,2221.06,24.63,0.00,0.00,0.00
,August,931.88,371.70,560.19,2126.12,23.19,0.00,0.00,0.00
,September,1075.42,518.89,556.53,2290.36,92.85,0.00,0.00,0.00
,October,1094.68,598.19,496.48,2194.34,415.55,0.00,0.00,0.00
,November,978.03,558.53,419.50,1529.61,1048.25,0.00,0.00,0.00
,December,888.75,503.73,385.02,1133.20,1504.33,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1096.47,567.02,529.45,2118.93,597.23,0.00,0.00,0.00
,Minimum of Months,874.17,355.31,385.02,1064.33,23.19,0.00,0.00,0.00
,Maximum of Months,1364.40,742.44,660.79,3246.05,1532.85,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,475.93,0.00,475.93,229.05,1916.64,0.00,0.00,0.00
,February,548.61,0.00,548.61,512.00,1521.22,0.00,0.00,0.00
,March,644.68,0.00,644.68,938.37,933.25,0.00,0.00,0.00
,April,728.29,4.23,724.06,1804.80,356.25,0.00,0.00,0.00
,May,846.70,62.94,783.75,2582.80,200.59,0.00,0.00,0.00
,June,941.04,114.87,826.17,3183.63,111.99,0.00,0.00,0.00
,July,749.33,41.52,707.82,2241.96,27.60,0.00,0.00,0.00
,August,662.77,6.42,656.36,1911.62,19.48,0.00,0.00,0.00
,September,633.03,0.16,632.87,1702.77,94.05,0.00,0.00,0.00
,October,570.75,0.00,570.75,1353.08,509.35,0.00,0.00,0.00
,November,481.04,0.00,481.04,552.34,1285.72,0.00,0.00,0.00
,December,445.71,0.00,445.71,237.94,1862.47,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,644.21,19.22,624.99,1441.05,733.11,0.00,0.00,0.00
,Minimum of Months,445.71,0.00,445.71,229.05,19.48,0.00,0.00,0.00
,Maximum of Months,941.04,114.87,826.17,3183.63,1916.64,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,934.07,524.86,409.21,1053.60,1214.86,0.00,0.00,0.00
,February,1102.04,631.56,470.48,1494.58,983.81,0.00,0.00,0.00
,March,1365.89,807.07,558.82,2222.64,625.17,0.00,0.00,0.00
,April,1491.83,867.98,623.85,2954.79,251.91,0.00,0.00,0.00
,May,1546.90,902.50,644.39,3396.46,147.57,0.00,0.00,0.00
,June,1375.99,712.01,663.98,3394.61,82.33,0.00,0.00,0.00
,July,920.28,353.05,567.23,2223.51,20.58,0.00,0.00,0.00
,August,881.24,334.41,546.82,2061.14,16.38,0.00,0.00,0.00
,September,1120.89,560.09,560.80,2374.99,74.72,0.00,0.00,0.00
,October,1129.65,633.04,496.61,2216.70,345.60,0.00,0.00,0.00
,November,999.57,580.82,418.75,1470.65,839.49,0.00,0.00,0.00
,December,872.41,490.01,382.41,1001.74,1188.03,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1144.30,615.63,528.67,2156.57,480.29,0.00,0.00,0.00
,Minimum of Months,872.41,334.41,382.41,1001.74,16.38,0.00,0.00,0.00
,Maximum of Months,1546.90,902.50,663.98,3396.46,1214.86,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,3269.85,2445.46,824.40,4687.16,2013.96,0.00,0.00,0.00
,February,2949.89,2104.29,845.60,4636.77,1632.22,0.00,0.00,0.00
,March,2171.32,1301.44,869.88,3896.02,1039.39,0.00,0.00,0.00
,April,1277.60,432.49,845.11,3035.10,416.69,0.00,0.00,0.00
,May,869.15,80.58,788.57,2672.54,210.43,0.00,0.00,0.00
,June,792.48,15.52,776.96,2862.02,118.43,0.00,0.00,0.00
,July,730.79,21.96,708.82,2216.77,27.60,0.00,0.00,0.00
,August,904.05,143.31,760.74,2445.40,22.78,0.00,0.00,0.00
,September,1465.02,612.50,852.52,3388.00,121.05,0.00,0.00,0.00
,October,2536.27,1668.44,867.83,5018.58,590.49,0.00,0.00,0.00
,November,3234.66,2415.39,819.27,5272.24,1407.91,0.00,0.00,0.00
,December,3419.02,2619.25,799.77,5008.95,1976.18,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1963.30,1150.39,812.91,3755.78,794.33,0.00,0.00,0.00
,Minimum of Months,730.79,15.52,708.82,2216.77,22.78,0.00,0.00,0.00
,Maximum of Months,3419.02,2619.25,869.88,5272.24,2013.96,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,874.17,470.50,403.67,1083.89,1412.90,0.00,0.00,0.00
,February,1103.91,633.07,470.84,1632.87,1162.12,0.00,0.00,0.00
,March,1296.22,738.54,557.68,2148.48,734.69,0.00,0.00,0.00
,April,1364.40,742.44,621.95,2760.39,315.08,0.00,0.00,0.00
,May,1341.34,694.82,646.52,3031.68,166.07,0.00,0.00,0.00
,June,1291.60,630.81,660.79,3216.46,85.81,0.00,0.00,0.00
,July,928.34,355.31,573.03,2188.34,29.61,0.00,0.00,0.00
,August,931.88,371.70,560.19,2096.83,28.61,0.00,0.00,0.00
,September,1075.42,518.89,556.53,2268.03,98.00,0.00,0.00,0.00
,October,1094.68,598.19,496.48,2179.37,408.23,0.00,0.00,0.00
,November,978.03,558.53,419.50,1533.02,990.54,0.00,0.00,0.00
,December,888.75,503.73,385.02,1149.61,1391.57,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1096.47,567.02,529.45,2107.62,565.88,0.00,0.00,0.00
,Minimum of Months,874.17,355.31,385.02,1083.89,28.61,0.00,0.00,0.00
,Maximum of Months,1364.40,742.44,660.79,3216.46,1412.90,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.549473E+08,0.00,2.549473E+08,58812451.59,1.328543E+09
,February,2.654435E+08,0.00,2.654435E+08,1.989201E+08,8.971226E+08
,March,3.453451E+08,0.00,3.453451E+08,4.800348E+08,5.609996E+08
,April,3.775482E+08,2192534.24,3.753557E+08,9.131684E+08,1.970976E+08
,May,4.535644E+08,33718325.51,4.198461E+08,1.380438E+09,1.065328E+08
,June,4.878409E+08,59550375.80,4.282905E+08,1.650431E+09,58349193.46
,July,4.014082E+08,22239291.93,3.791689E+08,1.214448E+09,11372277.05
,August,3.550388E+08,3438178.87,3.516006E+08,1.021874E+09,9606519.53
,September,3.281671E+08,83947.40,3.280831E+08,8.853197E+08,47200410.58
,October,3.057439E+08,0.00,3.057439E+08,7.118524E+08,2.852372E+08
,November,2.493731E+08,0.00,2.493731E+08,2.438107E+08,8.086862E+08
,December,2.387613E+08,0.00,2.387613E+08,63596061.97,1.320084E+09
,,,,,,
,Annual Sum or Average,4.063182E+09,1.212227E+08,3.941959E+09,8.822706E+09,5.630831E+09
,Minimum of Months,2.387613E+08,0.00,2.387613E+08,58812451.59,9606519.53
,Maximum of Months,4.878409E+08,59550375.80,4.282905E+08,1.650431E+09,1.328543E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.549471E+08,0.00,2.549471E+08,58812400.19,1.328543E+09
,February,2.654433E+08,0.00,2.654433E+08,1.989200E+08,8.971223E+08
,March,3.453449E+08,0.00,3.453449E+08,4.800347E+08,5.609993E+08
,April,3.775480E+08,2192531.61,3.753555E+08,9.131684E+08,1.970974E+08
,May,4.535641E+08,33718285.05,4.198458E+08,1.380438E+09,1.065327E+08
,June,4.878406E+08,59550304.34,4.282903E+08,1.650431E+09,58349192.08
,July,4.014078E+08,22239265.25,3.791686E+08,1.214448E+09,11372274.66
,August,3.550385E+08,3438174.75,3.516003E+08,1.021873E+09,9606507.32
,September,3.281669E+08,83947.30,3.280829E+08,8.853195E+08,47200347.20
,October,3.057437E+08,0.00,3.057437E+08,7.118523E+08,2.852370E+08
,November,2.493730E+08,0.00,2.493730E+08,2.438107E+08,8.086859E+08
,December,2.387611E+08,0.00,2.387611E+08,63596029.16,1.320083E+09
,,,,,,
,Annual Sum or Average,4.063179E+09,1.212225E+08,3.941957E+09,8.822704E+09,5.630829E+09
,Minimum of Months,2.387611E+08,0.00,2.387611E+08,58812400.19,9606507.32
,Maximum of Months,4.878406E+08,59550304.34,4.282903E+08,1.650431E+09,1.328543E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.549473E+08,0.00,2.549473E+08,58812451.59,1.328543E+09
,February,2.654435E+08,0.00,2.654435E+08,1.989201E+08,8.971226E+08
,March,3.453451E+08,0.00,3.453451E+08,4.800348E+08,5.609996E+08
,April,3.775482E+08,2192534.24,3.753557E+08,9.131684E+08,1.970976E+08
,May,4.535644E+08,33718325.51,4.198461E+08,1.380438E+09,1.065328E+08
,June,4.878409E+08,59550375.80,4.282905E+08,1.650431E+09,58349193.46
,July,4.014082E+08,22239291.93,3.791689E+08,1.214448E+09,11372277.05
,August,3.550388E+08,3438178.87,3.516006E+08,1.021874E+09,9606519.53
,September,3.281671E+08,83947.40,3.280831E+08,8.853197E+08,47200410.58
,October,3.057439E+08,0.00,3.057439E+08,7.118524E+08,2.852372E+08
,November,2.493731E+08,0.00,2.493731E+08,2.438107E+08,8.086862E+08
,December,2.387613E+08,0.00,2.387613E+08,63596061.97,1.320084E+09
,,,,,,
,Annual Sum or Average,4.063182E+09,1.212227E+08,3.941959E+09,8.822706E+09,5.630831E+09
,Minimum of Months,2.387613E+08,0.00,2.387613E+08,58812451.59,9606519.53
,Maximum of Months,4.878409E+08,59550375.80,4.282905E+08,1.650431E+09,1.328543E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.549471E+08,0.00,2.549471E+08,58812400.19,1.328543E+09
,February,2.654433E+08,0.00,2.654433E+08,1.989200E+08,8.971223E+08
,March,3.453449E+08,0.00,3.453449E+08,4.800347E+08,5.609993E+08
,April,3.775480E+08,2192531.61,3.753555E+08,9.131684E+08,1.970974E+08
,May,4.535641E+08,33718285.05,4.198458E+08,1.380438E+09,1.065327E+08
,June,4.878406E+08,59550304.34,4.282903E+08,1.650431E+09,58349192.08
,July,4.014078E+08,22239265.25,3.791686E+08,1.214448E+09,11372274.66
,August,3.550385E+08,3438174.75,3.516003E+08,1.021873E+09,9606507.32
,September,3.281669E+08,83947.30,3.280829E+08,8.853195E+08,47200347.20
,October,3.057437E+08,0.00,3.057437E+08,7.118523E+08,2.852370E+08
,November,2.493730E+08,0.00,2.493730E+08,2.438107E+08,8.086859E+08
,December,2.387611E+08,0.00,2.387611E+08,63596029.16,1.320083E+09
,,,,,,
,Annual Sum or Average,4.063179E+09,1.212225E+08,3.941957E+09,8.822704E+09,5.630829E+09
,Minimum of Months,2.387611E+08,0.00,2.387611E+08,58812400.19,9606507.32
,Maximum of Months,4.878406E+08,59550304.34,4.282903E+08,1.650431E+09,1.328543E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.549370E+08,0.00,2.549370E+08,58810081.19,1.328490E+09
,February,2.654328E+08,0.00,2.654328E+08,1.989121E+08,8.970864E+08
,March,3.453312E+08,0.00,3.453312E+08,4.800154E+08,5.609770E+08
,April,3.775330E+08,2192445.87,3.753405E+08,9.131316E+08,1.970896E+08
,May,4.535461E+08,33716966.51,4.198292E+08,1.380383E+09,1.065285E+08
,June,4.878213E+08,59547975.65,4.282733E+08,1.650364E+09,58346841.73
,July,4.013920E+08,22238395.59,3.791536E+08,1.214399E+09,11371818.70
,August,3.550245E+08,3438040.30,3.515864E+08,1.021832E+09,9606132.34
,September,3.281538E+08,83944.02,3.280699E+08,8.852840E+08,47198508.20
,October,3.057316E+08,0.00,3.057316E+08,7.118237E+08,2.852257E+08
,November,2.493631E+08,0.00,2.493631E+08,2.438009E+08,8.086536E+08
,December,2.387517E+08,0.00,2.387517E+08,63593498.77,1.320031E+09
,,,,,,
,Annual Sum or Average,4.063018E+09,1.212178E+08,3.941800E+09,8.822350E+09,5.630604E+09
,Minimum of Months,2.387517E+08,0.00,2.387517E+08,58810081.19,9606132.34
,Maximum of Months,4.878213E+08,59547975.65,4.282733E+08,1.650364E+09,1.328490E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,8.339482E+08,4.685996E+08,3.653486E+08,8.598152E+08,1.307941E+09
,February,8.886910E+08,5.092926E+08,3.793984E+08,1.175857E+09,8.879182E+08
,March,1.219477E+09,7.205595E+08,4.989172E+08,1.998891E+09,5.728266E+08
,April,1.288958E+09,7.499455E+08,5.390120E+08,2.582402E+09,2.053311E+08
,May,1.381085E+09,8.057633E+08,5.753217E+08,3.067690E+09,1.232555E+08
,June,1.188866E+09,6.151811E+08,5.736852E+08,2.972020E+09,66228494.02
,July,8.216369E+08,3.152101E+08,5.064268E+08,2.041438E+09,10968495.12
,August,7.867768E+08,2.985678E+08,4.882090E+08,1.890553E+09,6900392.84
,September,9.684612E+08,4.839238E+08,4.845375E+08,2.085348E+09,54221775.46
,October,1.008563E+09,5.651830E+08,4.433801E+08,1.998829E+09,2.982912E+08
,November,8.636370E+08,5.018308E+08,3.618062E+08,1.247467E+09,7.990706E+08
,December,7.788984E+08,4.374824E+08,3.414160E+08,8.223556E+08,1.272317E+09
,,,,,,
,Annual Sum or Average,1.202900E+10,6.471540E+09,5.557459E+09,2.274266E+10,5.605270E+09
,Minimum of Months,7.788984E+08,2.985678E+08,3.414160E+08,8.223556E+08,6900392.84
,Maximum of Months,1.381085E+09,8.057633E+08,5.753217E+08,3.067690E+09,1.307941E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,8.339482E+08,4.685996E+08,3.653486E+08,8.598152E+08,1.307941E+09
,February,8.886910E+08,5.092926E+08,3.793984E+08,1.175857E+09,8.879182E+08
,March,1.219477E+09,7.205595E+08,4.989172E+08,1.998891E+09,5.728266E+08
,April,1.288958E+09,7.499455E+08,5.390120E+08,2.582402E+09,2.053311E+08
,May,1.381085E+09,8.057633E+08,5.753217E+08,3.067690E+09,1.232555E+08
,June,1.188866E+09,6.151811E+08,5.736852E+08,2.972020E+09,66228494.02
,July,8.216369E+08,3.152101E+08,5.064268E+08,2.041438E+09,10968495.12
,August,7.867768E+08,2.985678E+08,4.882090E+08,1.890553E+09,6900392.84
,September,9.684612E+08,4.839238E+08,4.845375E+08,2.085348E+09,54221775.46
,October,1.008563E+09,5.651830E+08,4.433801E+08,1.998829E+09,2.982912E+08
,November,8.636370E+08,5.018308E+08,3.618062E+08,1.247467E+09,7.990706E+08
,December,7.788984E+08,4.374824E+08,3.414160E+08,8.223556E+08,1.272317E+09
,,,,,,
,Annual Sum or Average,1.202900E+10,6.471540E+09,5.557459E+09,2.274266E+10,5.605270E+09
,Minimum of Months,7.788984E+08,2.985678E+08,3.414160E+08,8.223556E+08,6900392.84
,Maximum of Months,1.381085E+09,8.057633E+08,5.753217E+08,3.067690E+09,1.307941E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,8.339330E+08,4.685910E+08,3.653419E+08,8.597995E+08,1.307917E+09
,February,8.886747E+08,5.092833E+08,3.793914E+08,1.175835E+09,8.879019E+08
,March,1.219454E+09,7.205464E+08,4.989081E+08,1.998854E+09,5.728161E+08
,April,1.288934E+09,7.499318E+08,5.390022E+08,2.582355E+09,2.053274E+08
,May,1.381060E+09,8.057486E+08,5.753112E+08,3.067634E+09,1.232532E+08
,June,1.188845E+09,6.151698E+08,5.736747E+08,2.971966E+09,66227283.88
,July,8.216219E+08,3.152044E+08,5.064175E+08,2.041400E+09,10968294.70
,August,7.867624E+08,2.985623E+08,4.882001E+08,1.890518E+09,6900266.75
,September,9.684435E+08,4.839149E+08,4.845286E+08,2.085310E+09,54220784.71
,October,1.008545E+09,5.651727E+08,4.433720E+08,1.998792E+09,2.982858E+08
,November,8.636213E+08,5.018216E+08,3.617996E+08,1.247444E+09,7.990560E+08
,December,7.788842E+08,4.374744E+08,3.414097E+08,8.223406E+08,1.272294E+09
,,,,,,
,Annual Sum or Average,1.202878E+10,6.471421E+09,5.557357E+09,2.274225E+10,5.605168E+09
,Minimum of Months,7.788842E+08,2.985623E+08,3.414097E+08,8.223406E+08,6900266.75
,Maximum of Months,1.381060E+09,8.057486E+08,5.753112E+08,3.067634E+09,1.307917E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.751617E+09,1.309999E+09,4.416179E+08,2.498916E+09,1.200000E+09
,February,1.427292E+09,1.018151E+09,4.091414E+08,2.247676E+09,8.518202E+08
,March,1.163149E+09,6.971634E+08,4.659856E+08,2.104224E+09,5.806842E+08
,April,6.623157E+08,2.242067E+08,4.381089E+08,1.575495E+09,2.211732E+08
,May,4.655923E+08,43164620.87,4.224277E+08,1.430137E+09,1.106642E+08
,June,4.108278E+08,8046957.95,4.027808E+08,1.483436E+09,61124964.04
,July,3.914720E+08,11766173.07,3.797058E+08,1.201110E+09,11281463.20
,August,4.842875E+08,76769975.31,4.075175E+08,1.317075E+09,10361353.57
,September,7.594740E+08,3.175237E+08,4.419503E+08,1.779357E+09,57259022.37
,October,1.358644E+09,8.937606E+08,4.648834E+08,2.714876E+09,3.089851E+08
,November,1.676868E+09,1.252155E+09,4.247130E+08,2.743525E+09,7.773127E+08
,December,1.831524E+09,1.403096E+09,4.284275E+08,2.669707E+09,1.182844E+09
,,,,,,
,Annual Sum or Average,1.238306E+10,7.255803E+09,5.127260E+09,2.376553E+10,5.373511E+09
,Minimum of Months,3.914720E+08,8046957.95,3.797058E+08,1.201110E+09,10361353.57
,Maximum of Months,1.831524E+09,1.403096E+09,4.659856E+08,2.743525E+09,1.200000E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.751615E+09,1.309997E+09,4.416175E+08,2.498912E+09,1.200000E+09
,February,1.427291E+09,1.018150E+09,4.091410E+08,2.247674E+09,8.518200E+08
,March,1.163148E+09,6.971626E+08,4.659853E+08,2.104222E+09,5.806840E+08
,April,6.623151E+08,2.242065E+08,4.381086E+08,1.575494E+09,2.211730E+08
,May,4.655920E+08,43164569.08,4.224275E+08,1.430137E+09,1.106642E+08
,June,4.108275E+08,8046948.30,4.027806E+08,1.483435E+09,61124961.56
,July,3.914717E+08,11766158.95,3.797055E+08,1.201110E+09,11281460.64
,August,4.842871E+08,76769883.20,4.075172E+08,1.317075E+09,10361340.83
,September,7.594733E+08,3.175233E+08,4.419500E+08,1.779355E+09,57258948.32
,October,1.358643E+09,8.937595E+08,4.648830E+08,2.714873E+09,3.089848E+08
,November,1.676866E+09,1.252153E+09,4.247126E+08,2.743522E+09,7.773124E+08
,December,1.831522E+09,1.403094E+09,4.284271E+08,2.669704E+09,1.182844E+09
,,,,,,
,Annual Sum or Average,1.238305E+10,7.255794E+09,5.127256E+09,2.376551E+10,5.373509E+09
,Minimum of Months,3.914717E+08,8046948.30,3.797055E+08,1.201110E+09,10361340.83
,Maximum of Months,1.831522E+09,1.403094E+09,4.659853E+08,2.743522E+09,1.200000E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.751617E+09,1.309999E+09,4.416179E+08,2.498916E+09,1.200000E+09
,February,1.427292E+09,1.018151E+09,4.091414E+08,2.247676E+09,8.518202E+08
,March,1.163149E+09,6.971634E+08,4.659856E+08,2.104224E+09,5.806842E+08
,April,6.623157E+08,2.242067E+08,4.381089E+08,1.575495E+09,2.211732E+08
,May,4.655923E+08,43164620.87,4.224277E+08,1.430137E+09,1.106642E+08
,June,4.108278E+08,8046957.95,4.027808E+08,1.483436E+09,61124964.04
,July,3.914720E+08,11766173.07,3.797058E+08,1.201110E+09,11281463.20
,August,4.842875E+08,76769975.31,4.075175E+08,1.317075E+09,10361353.57
,September,7.594740E+08,3.175237E+08,4.419503E+08,1.779357E+09,57259022.37
,October,1.358644E+09,8.937606E+08,4.648834E+08,2.714876E+09,3.089851E+08
,November,1.676868E+09,1.252155E+09,4.247130E+08,2.743525E+09,7.773127E+08
,December,1.831524E+09,1.403096E+09,4.284275E+08,2.669707E+09,1.182844E+09
,,,,,,
,Annual Sum or Average,1.238306E+10,7.255803E+09,5.127260E+09,2.376553E+10,5.373511E+09
,Minimum of Months,3.914720E+08,8046957.95,3.797058E+08,1.201110E+09,10361353.57
,Maximum of Months,1.831524E+09,1.403096E+09,4.659856E+08,2.743525E+09,1.200000E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.751615E+09,1.309997E+09,4.416175E+08,2.498912E+09,1.200000E+09
,February,1.427291E+09,1.018150E+09,4.091410E+08,2.247674E+09,8.518200E+08
,March,1.163148E+09,6.971626E+08,4.659853E+08,2.104222E+09,5.806840E+08
,April,6.623151E+08,2.242065E+08,4.381086E+08,1.575494E+09,2.211730E+08
,May,4.655920E+08,43164569.08,4.224275E+08,1.430137E+09,1.106642E+08
,June,4.108275E+08,8046948.30,4.027806E+08,1.483435E+09,61124961.56
,July,3.914717E+08,11766158.95,3.797055E+08,1.201110E+09,11281460.64
,August,4.842871E+08,76769883.20,4.075172E+08,1.317075E+09,10361340.83
,September,7.594733E+08,3.175233E+08,4.419500E+08,1.779355E+09,57258948.32
,October,1.358643E+09,8.937595E+08,4.648830E+08,2.714873E+09,3.089848E+08
,November,1.676866E+09,1.252153E+09,4.247126E+08,2.743522E+09,7.773124E+08
,December,1.831522E+09,1.403094E+09,4.284271E+08,2.669704E+09,1.182844E+09
,,,,,,
,Annual Sum or Average,1.238305E+10,7.255794E+09,5.127256E+09,2.376551E+10,5.373509E+09
,Minimum of Months,3.914717E+08,8046948.30,3.797055E+08,1.201110E+09,10361340.83
,Maximum of Months,1.831522E+09,1.403094E+09,4.659853E+08,2.743522E+09,1.200000E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.751546E+09,1.309946E+09,4.416001E+08,2.498815E+09,1.199952E+09
,February,1.427235E+09,1.018110E+09,4.091249E+08,2.247586E+09,8.517859E+08
,March,1.163102E+09,6.971353E+08,4.659668E+08,2.104139E+09,5.806608E+08
,April,6.622890E+08,2.241977E+08,4.380913E+08,1.575432E+09,2.211643E+08
,May,4.655736E+08,43162881.15,4.224107E+08,1.430080E+09,1.106597E+08
,June,4.108112E+08,8046633.62,4.027646E+08,1.483376E+09,61122500.43
,July,3.914562E+08,11765698.84,3.796905E+08,1.201062E+09,11281008.50
,August,4.842680E+08,76766881.14,4.075011E+08,1.317022E+09,10360935.96
,September,7.594434E+08,3.175109E+08,4.419325E+08,1.779285E+09,57256714.58
,October,1.358589E+09,8.937246E+08,4.648647E+08,2.714766E+09,3.089726E+08
,November,1.676800E+09,1.252104E+09,4.246959E+08,2.743414E+09,7.772813E+08
,December,1.831450E+09,1.403040E+09,4.284102E+08,2.669600E+09,1.182797E+09
,,,,,,
,Annual Sum or Average,1.238256E+10,7.255511E+09,5.127053E+09,2.376458E+10,5.373294E+09
,Minimum of Months,3.914562E+08,8046633.62,3.796905E+08,1.201062E+09,10360935.96
,Maximum of Months,1.831450E+09,1.403040E+09,4.659668E+08,2.743414E+09,1.199952E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,7.804630E+08,4.200633E+08,3.603997E+08,9.088957E+08,1.585010E+09
,February,8.902019E+08,5.105090E+08,3.796929E+08,1.278816E+09,1.137165E+09
,March,1.157277E+09,6.593716E+08,4.979057E+08,1.894158E+09,7.799134E+08
,April,1.178853E+09,6.414788E+08,5.373739E+08,2.340823E+09,3.397589E+08
,May,1.197558E+09,6.203380E+08,5.772198E+08,2.690641E+09,1.641644E+08
,June,1.115954E+09,5.450295E+08,5.709241E+08,2.744231E+09,91232356.66
,July,8.288297E+08,3.172251E+08,5.116047E+08,1.900756E+09,43986182.01
,August,8.319943E+08,3.318547E+08,5.001397E+08,1.796568E+09,64719180.57
,September,9.291741E+08,4.483242E+08,4.808498E+08,1.955043E+09,1.029063E+08
,October,9.773393E+08,5.340730E+08,4.432663E+08,1.925648E+09,4.120899E+08
,November,8.450302E+08,4.825750E+08,3.624552E+08,1.281523E+09,1.057789E+09
,December,7.934867E+08,4.497335E+08,3.437532E+08,9.502152E+08,1.669120E+09
,,,,,,
,Annual Sum or Average,1.152616E+10,5.960576E+09,5.565585E+09,2.166732E+10,7.447854E+09
,Minimum of Months,7.804630E+08,3.172251E+08,3.437532E+08,9.088957E+08,43986182.01
,Maximum of Months,1.197558E+09,6.593716E+08,5.772198E+08,2.744231E+09,1.669120E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,7.804630E+08,4.200633E+08,3.603997E+08,9.088957E+08,1.585010E+09
,February,8.902019E+08,5.105090E+08,3.796929E+08,1.278816E+09,1.137165E+09
,March,1.157277E+09,6.593716E+08,4.979057E+08,1.894158E+09,7.799134E+08
,April,1.178853E+09,6.414788E+08,5.373739E+08,2.340823E+09,3.397589E+08
,May,1.197558E+09,6.203380E+08,5.772198E+08,2.690641E+09,1.641644E+08
,June,1.115954E+09,5.450295E+08,5.709241E+08,2.744231E+09,91232356.66
,July,8.288297E+08,3.172251E+08,5.116047E+08,1.900756E+09,43986182.01
,August,8.319943E+08,3.318547E+08,5.001397E+08,1.796568E+09,64719180.57
,September,9.291741E+08,4.483242E+08,4.808498E+08,1.955043E+09,1.029063E+08
,October,9.773393E+08,5.340730E+08,4.432663E+08,1.925648E+09,4.120899E+08
,November,8.450302E+08,4.825750E+08,3.624552E+08,1.281523E+09,1.057789E+09
,December,7.934867E+08,4.497335E+08,3.437532E+08,9.502152E+08,1.669120E+09
,,,,,,
,Annual Sum or Average,1.152616E+10,5.960576E+09,5.565585E+09,2.166732E+10,7.447854E+09
,Minimum of Months,7.804630E+08,3.172251E+08,3.437532E+08,9.088957E+08,43986182.01
,Maximum of Months,1.197558E+09,6.593716E+08,5.772198E+08,2.744231E+09,1.669120E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,7.804488E+08,4.200556E+08,3.603931E+08,9.088791E+08,1.584981E+09
,February,8.901856E+08,5.104997E+08,3.796859E+08,1.278793E+09,1.137144E+09
,March,1.157256E+09,6.593596E+08,4.978966E+08,1.894123E+09,7.798992E+08
,April,1.178831E+09,6.414671E+08,5.373641E+08,2.340781E+09,3.397527E+08
,May,1.197536E+09,6.203266E+08,5.772092E+08,2.690592E+09,1.641614E+08
,June,1.115933E+09,5.450195E+08,5.709136E+08,2.744181E+09,91230689.65
,July,8.288146E+08,3.172193E+08,5.115953E+08,1.900721E+09,43985378.28
,August,8.319791E+08,3.318486E+08,5.001305E+08,1.796535E+09,64717998.01
,September,9.291571E+08,4.483160E+08,4.808411E+08,1.955008E+09,1.029044E+08
,October,9.773214E+08,5.340632E+08,4.432582E+08,1.925613E+09,4.120824E+08
,November,8.450148E+08,4.825662E+08,3.624486E+08,1.281500E+09,1.057769E+09
,December,7.934722E+08,4.497253E+08,3.437469E+08,9.501978E+08,1.669090E+09
,,,,,,
,Annual Sum or Average,1.152595E+10,5.960467E+09,5.565483E+09,2.166692E+10,7.447718E+09
,Minimum of Months,7.804488E+08,3.172193E+08,3.437469E+08,9.088791E+08,43985378.28
,Maximum of Months,1.197536E+09,6.593596E+08,5.772092E+08,2.744181E+09,1.669090E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.274721E+09,0.00,1.274721E+09,5.003934E+08,5.673356E+09
,February,1.327201E+09,0.00,1.327201E+09,1.172709E+09,3.966038E+09
,March,1.726705E+09,0.00,1.726705E+09,2.519307E+09,2.614881E+09
,April,1.887718E+09,10962538.63,1.876756E+09,4.750259E+09,9.196770E+08
,May,2.267795E+09,1.685896E+08,2.099205E+09,7.011304E+09,5.185962E+08
,June,2.439175E+09,2.977483E+08,2.141427E+09,8.372171E+09,2.886985E+08
,July,2.007017E+09,1.111951E+08,1.895821E+09,6.161208E+09,56482195.00
,August,1.775172E+09,17190686.50,1.757982E+09,5.262736E+09,34246976.66
,September,1.640815E+09,419731.92,1.640396E+09,4.509915E+09,2.223739E+08
,October,1.528701E+09,0.00,1.528701E+09,3.679727E+09,1.394919E+09
,November,1.246850E+09,0.00,1.246850E+09,1.382263E+09,3.593982E+09
,December,1.193792E+09,0.00,1.193792E+09,5.345903E+08,5.502209E+09
,,,,,,
,Annual Sum or Average,2.031566E+10,6.061059E+08,1.970956E+10,4.585658E+10,2.478546E+10
,Minimum of Months,1.193792E+09,0.00,1.193792E+09,5.003934E+08,34246976.66
,Maximum of Months,2.439175E+09,2.977483E+08,2.141427E+09,8.372171E+09,5.673356E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.501819E+09,1.405784E+09,1.096035E+09,2.678582E+09,3.558655E+09
,February,2.666046E+09,1.527862E+09,1.138183E+09,3.546888E+09,2.522983E+09
,March,3.658393E+09,2.161657E+09,1.496736E+09,5.941049E+09,1.731626E+09
,April,3.866833E+09,2.249813E+09,1.617020E+09,7.689941E+09,6.516452E+08
,May,4.143213E+09,2.417265E+09,1.725947E+09,9.141546E+09,3.856810E+08
,June,3.566563E+09,1.845524E+09,1.721038E+09,8.860269E+09,2.132838E+08
,July,2.464886E+09,9.456207E+08,1.519265E+09,6.032226E+09,43580603.50
,August,2.360306E+09,8.956942E+08,1.464612E+09,5.586167E+09,32018139.51
,September,2.905354E+09,1.451757E+09,1.453598E+09,6.195823E+09,1.808644E+08
,October,3.025658E+09,1.695532E+09,1.330127E+09,5.951431E+09,9.408887E+08
,November,2.590885E+09,1.505477E+09,1.085408E+09,3.750842E+09,2.303311E+09
,December,2.336671E+09,1.312434E+09,1.024238E+09,2.557716E+09,3.463257E+09
,,,,,,
,Annual Sum or Average,3.608663E+10,1.941442E+10,1.667221E+10,6.793248E+10,1.602779E+10
,Minimum of Months,2.336671E+09,8.956942E+08,1.024238E+09,2.557716E+09,32018139.51
,Maximum of Months,4.143213E+09,2.417265E+09,1.725947E+09,9.141546E+09,3.558655E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,8.757979E+09,6.549916E+09,2.208063E+09,1.240323E+10,5.840601E+09
,February,7.136376E+09,5.090694E+09,2.045682E+09,1.116873E+10,4.169815E+09
,March,5.815675E+09,3.485775E+09,2.329900E+09,1.046446E+10,2.882672E+09
,April,3.311538E+09,1.121020E+09,2.190518E+09,7.943058E+09,1.079144E+09
,May,2.327933E+09,2.158205E+08,2.112113E+09,7.250569E+09,5.452986E+08
,June,2.054114E+09,40234303.25,2.013880E+09,7.542476E+09,3.043767E+08
,July,1.957336E+09,58830153.96,1.898506E+09,6.094007E+09,56388256.00
,August,2.421408E+09,3.838452E+08,2.037563E+09,6.687704E+09,42330494.64
,September,3.797324E+09,1.587599E+09,2.209725E+09,8.876584E+09,2.917340E+08
,October,6.793138E+09,4.468749E+09,2.324389E+09,1.349998E+10,1.604655E+09
,November,8.384237E+09,6.260698E+09,2.123539E+09,1.363149E+10,3.831599E+09
,December,9.157508E+09,7.015396E+09,2.142112E+09,1.329179E+10,5.686683E+09
,,,,,,
,Annual Sum or Average,6.191457E+10,3.627858E+10,2.563599E+10,1.188541E+11,2.633530E+10
,Minimum of Months,1.957336E+09,40234303.25,1.898506E+09,6.094007E+09,42330494.64
,Maximum of Months,9.157508E+09,7.015396E+09,2.329900E+09,1.363149E+10,5.840601E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.341365E+09,1.260177E+09,1.081188E+09,2.850698E+09,4.105597E+09
,February,2.670578E+09,1.531511E+09,1.139067E+09,3.934518E+09,2.982785E+09
,March,3.471797E+09,1.978095E+09,1.493702E+09,5.780092E+09,2.039219E+09
,April,3.536522E+09,1.924417E+09,1.612105E+09,7.205446E+09,8.193995E+08
,May,3.592637E+09,1.860995E+09,1.731642E+09,8.180725E+09,4.371311E+08
,June,3.347827E+09,1.635072E+09,1.712755E+09,8.413766E+09,2.219694E+08
,July,2.486464E+09,9.516655E+08,1.534798E+09,5.948884E+09,65981966.86
,August,2.495957E+09,9.955538E+08,1.500404E+09,5.694592E+09,62112386.48
,September,2.787494E+09,1.344959E+09,1.442535E+09,5.936611E+09,2.406653E+08
,October,2.931988E+09,1.602203E+09,1.329785E+09,5.877325E+09,1.113010E+09
,November,2.535065E+09,1.447710E+09,1.087354E+09,3.964746E+09,2.717069E+09
,December,2.380436E+09,1.349187E+09,1.031249E+09,3.035176E+09,4.029187E+09
,,,,,,
,Annual Sum or Average,3.457813E+10,1.788154E+10,1.669658E+10,6.682258E+10,1.883413E+10
,Minimum of Months,2.341365E+09,9.516655E+08,1.031249E+09,2.850698E+09,62112386.48
,Maximum of Months,3.592637E+09,1.978095E+09,1.731642E+09,8.413766E+09,4.105597E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.274721E+09,0.00,1.274721E+09,6.134843E+08,5.133517E+09
,February,1.327201E+09,0.00,1.327201E+09,1.238631E+09,3.680133E+09
,March,1.726705E+09,0.00,1.726705E+09,2.513341E+09,2.499626E+09
,April,1.887718E+09,10962538.63,1.876756E+09,4.678040E+09,9.233881E+08
,May,2.267795E+09,1.685896E+08,2.099205E+09,6.917781E+09,5.372583E+08
,June,2.439175E+09,2.977483E+08,2.141427E+09,8.251976E+09,2.902883E+08
,July,2.007017E+09,1.111951E+08,1.895821E+09,6.004877E+09,73930476.93
,August,1.775172E+09,17190686.50,1.757982E+09,5.120088E+09,52162495.06
,September,1.640815E+09,419731.92,1.640396E+09,4.413586E+09,2.437878E+08
,October,1.528701E+09,0.00,1.528701E+09,3.624097E+09,1.364243E+09
,November,1.246850E+09,0.00,1.246850E+09,1.431658E+09,3.332581E+09
,December,1.193792E+09,0.00,1.193792E+09,6.372917E+08,4.988440E+09
,,,,,,
,Annual Sum or Average,2.031566E+10,6.061059E+08,1.970956E+10,4.544485E+10,2.311936E+10
,Minimum of Months,1.193792E+09,0.00,1.193792E+09,6.134843E+08,52162495.06
,Maximum of Months,2.439175E+09,2.977483E+08,2.141427E+09,8.251976E+09,5.133517E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.501819E+09,1.405784E+09,1.096035E+09,2.821961E+09,3.253888E+09
,February,2.666046E+09,1.527862E+09,1.138183E+09,3.615699E+09,2.380022E+09
,March,3.658393E+09,2.161657E+09,1.496736E+09,5.953120E+09,1.674454E+09
,April,3.866833E+09,2.249813E+09,1.617020E+09,7.658809E+09,6.529478E+08
,May,4.143213E+09,2.417265E+09,1.725947E+09,9.097078E+09,3.952527E+08
,June,3.566563E+09,1.845524E+09,1.721038E+09,8.798822E+09,2.134110E+08
,July,2.464886E+09,9.456207E+08,1.519265E+09,5.955457E+09,55129993.20
,August,2.360306E+09,8.956942E+08,1.464612E+09,5.520567E+09,43881261.06
,September,2.905354E+09,1.451757E+09,1.453598E+09,6.155965E+09,1.936778E+08
,October,3.025658E+09,1.695532E+09,1.330127E+09,5.937214E+09,9.256617E+08
,November,2.590885E+09,1.505477E+09,1.085408E+09,3.811927E+09,2.175955E+09
,December,2.336671E+09,1.312434E+09,1.024238E+09,2.683055E+09,3.182030E+09
,,,,,,
,Annual Sum or Average,3.608663E+10,1.941442E+10,1.667221E+10,6.800967E+10,1.514631E+10
,Minimum of Months,2.336671E+09,8.956942E+08,1.024238E+09,2.683055E+09,43881261.06
,Maximum of Months,4.143213E+09,2.417265E+09,1.725947E+09,9.097078E+09,3.253888E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,8.757979E+09,6.549916E+09,2.208063E+09,1.255410E+10,5.394187E+09
,February,7.136376E+09,5.090694E+09,2.045682E+09,1.121727E+10,3.948673E+09
,March,5.815675E+09,3.485775E+09,2.329900E+09,1.043509E+10,2.783909E+09
,April,3.311538E+09,1.121020E+09,2.190518E+09,7.866990E+09,1.080069E+09
,May,2.327933E+09,2.158205E+08,2.112113E+09,7.158132E+09,5.636121E+08
,June,2.054114E+09,40234303.25,2.013880E+09,7.418347E+09,3.069718E+08
,July,1.957336E+09,58830153.96,1.898506E+09,5.937387E+09,73911553.89
,August,2.421408E+09,3.838452E+08,2.037563E+09,6.549753E+09,61022867.00
,September,3.797324E+09,1.587599E+09,2.209725E+09,8.781708E+09,3.137516E+08
,October,6.793138E+09,4.468749E+09,2.324389E+09,1.344175E+10,1.581580E+09
,November,8.384237E+09,6.260698E+09,2.123539E+09,1.366565E+10,3.649310E+09
,December,9.157508E+09,7.015396E+09,2.142112E+09,1.341597E+10,5.293010E+09
,,,,,,
,Annual Sum or Average,6.191457E+10,3.627858E+10,2.563599E+10,1.184421E+11,2.505001E+10
,Minimum of Months,1.957336E+09,40234303.25,1.898506E+09,5.937387E+09,61022867.00
,Maximum of Months,9.157508E+09,7.015396E+09,2.329900E+09,1.366565E+10,5.394187E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.341365E+09,1.260177E+09,1.081188E+09,2.903084E+09,3.784315E+09
,February,2.670578E+09,1.531511E+09,1.139067E+09,3.950234E+09,2.811397E+09
,March,3.471797E+09,1.978095E+09,1.493702E+09,5.754501E+09,1.967793E+09
,April,3.536522E+09,1.924417E+09,1.612105E+09,7.154940E+09,8.166839E+08
,May,3.592637E+09,1.860995E+09,1.731642E+09,8.120063E+09,4.448122E+08
,June,3.347827E+09,1.635072E+09,1.712755E+09,8.337064E+09,2.224282E+08
,July,2.486464E+09,9.516655E+08,1.534798E+09,5.861237E+09,79301752.42
,August,2.495957E+09,9.955538E+08,1.500404E+09,5.616159E+09,76637695.09
,September,2.787494E+09,1.344959E+09,1.442535E+09,5.878723E+09,2.540250E+08
,October,2.931988E+09,1.602203E+09,1.329785E+09,5.837236E+09,1.093397E+09
,November,2.535065E+09,1.447710E+09,1.087354E+09,3.973596E+09,2.567483E+09
,December,2.380436E+09,1.349187E+09,1.031249E+09,3.079119E+09,3.727172E+09
,,,,,,
,Annual Sum or Average,3.457813E+10,1.788154E+10,1.669658E+10,6.646596E+10,1.784545E+10
,Minimum of Months,2.341365E+09,9.516655E+08,1.031249E+09,2.903084E+09,76637695.09
,Maximum of Months,3.592637E+09,1.978095E+09,1.731642E+09,8.337064E+09,3.784315E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


