Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,109.79,2480.09,475.93,0.00,475.93,0.00,0.00
,February,411.12,1854.16,548.61,0.00,548.61,0.00,0.00
,March,896.12,1047.26,644.68,0.00,644.68,0.00,0.00
,April,1761.50,380.20,728.29,4.23,724.06,0.00,0.00
,May,2576.96,198.87,846.70,62.94,783.76,0.00,0.00
,June,3183.68,112.56,941.04,114.87,826.17,0.00,0.00
,July,2267.10,21.23,749.34,41.52,707.82,0.00,0.00
,August,1907.60,17.93,662.78,6.42,656.36,0.00,0.00
,September,1707.78,91.05,633.03,0.16,632.87,0.00,0.00
,October,1328.87,532.47,570.75,0.00,570.75,0.00,0.00
,November,470.31,1559.95,481.04,0.00,481.04,0.00,0.00
,December,118.72,2464.29,445.71,0.00,445.71,0.00,0.00
,,,,,,,,
,Annual Sum or Average,1398.82,892.76,644.21,19.22,624.99,0.00,0.00
,Minimum of Months,109.79,17.93,445.71,0.00,445.71,0.00,0.00
,Maximum of Months,3183.68,2480.09,941.04,114.87,826.17,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,963.05,1464.98,934.08,524.86,409.21,0.00,0.00
,February,1458.15,1101.08,1102.04,631.56,470.48,0.00,0.00
,March,2238.89,641.60,1365.89,807.07,558.82,0.00,0.00
,April,2988.87,237.65,1491.84,867.99,623.85,0.00,0.00
,May,3436.01,138.05,1546.90,902.51,644.40,0.00,0.00
,June,3439.82,76.65,1375.99,712.01,663.98,0.00,0.00
,July,2286.54,12.29,920.29,353.06,567.23,0.00,0.00
,August,2117.54,7.73,881.24,334.42,546.83,0.00,0.00
,September,2413.58,62.76,1120.90,560.09,560.80,0.00,0.00
,October,2238.82,334.11,1129.66,633.04,496.61,0.00,0.00
,November,1443.82,924.84,999.57,580.82,418.75,0.00,0.00
,December,921.09,1425.08,872.42,490.01,382.41,0.00,0.00
,,,,,,,,
,Annual Sum or Average,2163.48,533.22,1144.30,615.63,528.67,0.00,0.00
,Minimum of Months,921.09,7.73,872.42,334.42,382.41,0.00,0.00
,Maximum of Months,3439.82,1464.98,1546.90,902.51,663.98,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,4664.90,2240.13,3269.87,2445.47,824.40,0.00,0.00
,February,4645.46,1760.53,2949.90,2104.30,845.61,0.00,0.00
,March,3928.10,1084.00,2171.33,1301.44,869.89,0.00,0.00
,April,3039.12,426.64,1277.60,432.49,845.11,0.00,0.00
,May,2669.74,206.58,869.15,80.58,788.58,0.00,0.00
,June,2861.54,117.91,792.49,15.52,776.96,0.00,0.00
,July,2242.20,21.06,730.79,21.96,708.82,0.00,0.00
,August,2458.68,19.34,904.05,143.31,760.74,0.00,0.00
,September,3432.37,110.45,1465.02,612.50,852.52,0.00,0.00
,October,5068.05,576.80,2536.28,1668.45,867.83,0.00,0.00
,November,5292.25,1499.43,3234.67,2415.40,819.27,0.00,0.00
,December,4983.73,2208.10,3419.03,2619.26,799.78,0.00,0.00
,,,,,,,,
,Annual Sum or Average,3767.97,851.96,1963.31,1150.39,812.91,0.00,0.00
,Minimum of Months,2242.20,19.34,730.79,15.52,708.82,0.00,0.00
,Maximum of Months,5292.25,2240.13,3419.03,2619.26,869.89,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,1018.02,1775.31,874.17,470.50,403.67,0.00,0.00
,February,1585.82,1410.17,1103.91,633.07,470.85,0.00,0.00
,March,2121.58,873.55,1296.23,738.54,557.69,0.00,0.00
,April,2709.27,393.24,1364.40,742.45,621.96,0.00,0.00
,May,3013.69,183.87,1341.34,694.82,646.52,0.00,0.00
,June,3176.17,105.59,1291.61,630.82,660.79,0.00,0.00
,July,2128.97,49.27,928.34,355.31,573.03,0.00,0.00
,August,2012.27,72.49,931.89,371.70,560.19,0.00,0.00
,September,2262.77,119.10,1075.43,518.89,556.54,0.00,0.00
,October,2156.85,461.57,1094.68,598.20,496.49,0.00,0.00
,November,1483.24,1224.29,978.04,558.53,419.51,0.00,0.00
,December,1064.30,1869.52,888.76,503.73,385.03,0.00,0.00
,,,,,,,,
,Annual Sum or Average,2061.19,708.51,1096.47,567.02,529.45,0.00,0.00
,Minimum of Months,1018.02,49.27,874.17,355.31,385.03,0.00,0.00
,Maximum of Months,3176.17,1869.52,1364.40,742.45,660.79,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,186.83,2118.19,475.93,0.00,475.93,0.00,0.00
,February,484.75,1639.40,548.61,0.00,548.61,0.00,0.00
,March,940.60,976.28,644.68,0.00,644.68,0.00,0.00
,April,1832.66,354.81,728.29,4.23,724.06,0.00,0.00
,May,2617.72,193.62,846.70,62.94,783.75,0.00,0.00
,June,3230.00,111.38,941.04,114.87,826.17,0.00,0.00
,July,2300.33,21.09,749.33,41.52,707.82,0.00,0.00
,August,1964.88,12.79,662.77,6.42,656.36,0.00,0.00
,September,1739.94,85.79,633.03,0.16,632.87,0.00,0.00
,October,1373.85,520.80,570.75,0.00,570.75,0.00,0.00
,November,533.28,1386.57,481.04,0.00,481.04,0.00,0.00
,December,199.59,2054.29,445.71,0.00,445.71,0.00,0.00
,,,,,,,,
,Annual Sum or Average,1454.10,785.94,644.21,19.22,624.99,0.00,0.00
,Minimum of Months,186.83,12.79,445.71,0.00,445.71,0.00,0.00
,Maximum of Months,3230.00,2118.19,941.04,114.87,826.17,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,1000.07,1328.65,934.07,524.86,409.21,0.00,0.00
,February,1466.14,1042.90,1102.04,631.56,470.48,0.00,0.00
,March,2218.13,646.52,1365.89,807.07,558.82,0.00,0.00
,April,2966.80,251.41,1491.83,867.98,623.85,0.00,0.00
,May,3413.06,144.00,1546.90,902.50,644.39,0.00,0.00
,June,3418.31,82.29,1375.99,712.01,663.98,0.00,0.00
,July,2252.18,16.27,920.28,353.05,567.23,0.00,0.00
,August,2085.64,11.95,881.24,334.41,546.82,0.00,0.00
,September,2390.36,69.78,1120.89,560.09,560.80,0.00,0.00
,October,2222.01,351.29,1129.65,633.04,496.61,0.00,0.00
,November,1447.08,888.62,999.57,580.82,418.75,0.00,0.00
,December,954.94,1293.03,872.41,490.01,382.41,0.00,0.00
,,,,,,,,
,Annual Sum or Average,2154.12,508.24,1144.30,615.63,528.67,0.00,0.00
,Minimum of Months,954.94,11.95,872.41,334.41,382.41,0.00,0.00
,Maximum of Months,3418.31,1328.65,1546.90,902.50,663.98,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,4630.84,2180.63,3269.85,2445.46,824.40,0.00,0.00
,February,4616.70,1723.63,2949.89,2104.29,845.60,0.00,0.00
,March,3906.98,1076.27,2171.32,1301.44,869.88,0.00,0.00
,April,3064.45,416.34,1277.60,432.49,845.11,0.00,0.00
,May,2707.05,203.59,869.15,80.58,788.57,0.00,0.00
,June,2909.91,117.43,792.48,15.52,776.96,0.00,0.00
,July,2275.24,21.05,730.79,21.96,708.82,0.00,0.00
,August,2496.90,15.80,904.05,143.31,760.74,0.00,0.00
,September,3424.61,112.55,1465.02,612.50,852.52,0.00,0.00
,October,5040.32,599.11,2536.27,1668.44,867.83,0.00,0.00
,November,5259.06,1478.24,3234.66,2415.39,819.27,0.00,0.00
,December,4962.59,2123.16,3419.02,2619.25,799.77,0.00,0.00
,,,,,,,,
,Annual Sum or Average,3768.84,835.09,1963.30,1150.39,812.91,0.00,0.00
,Minimum of Months,2275.24,15.80,730.79,15.52,708.82,0.00,0.00
,Maximum of Months,5259.06,2180.63,3419.02,2619.25,869.88,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,1064.33,1532.85,874.17,470.50,403.67,0.00,0.00
,February,1626.37,1232.96,1103.91,633.07,470.84,0.00,0.00
,March,2158.04,761.36,1296.22,738.54,557.68,0.00,0.00
,April,2779.88,316.13,1364.40,742.44,621.95,0.00,0.00
,May,3054.33,163.21,1341.34,694.82,646.52,0.00,0.00
,June,3246.05,85.64,1291.60,630.81,660.79,0.00,0.00
,July,2221.06,24.63,928.34,355.31,573.03,0.00,0.00
,August,2126.12,23.19,931.88,371.70,560.19,0.00,0.00
,September,2290.36,92.85,1075.42,518.89,556.53,0.00,0.00
,October,2194.34,415.55,1094.68,598.19,496.48,0.00,0.00
,November,1529.61,1048.25,978.03,558.53,419.50,0.00,0.00
,December,1133.20,1504.33,888.75,503.73,385.02,0.00,0.00
,,,,,,,,
,Annual Sum or Average,2118.93,597.23,1096.47,567.02,529.45,0.00,0.00
,Minimum of Months,1064.33,23.19,874.17,355.31,385.02,0.00,0.00
,Maximum of Months,3246.05,1532.85,1364.40,742.44,660.79,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,229.05,1916.64,475.93,0.00,475.93,0.00,0.00
,February,512.00,1521.22,548.61,0.00,548.61,0.00,0.00
,March,938.37,933.25,644.68,0.00,644.68,0.00,0.00
,April,1804.80,356.25,728.29,4.23,724.06,0.00,0.00
,May,2582.80,200.59,846.70,62.94,783.75,0.00,0.00
,June,3183.63,111.99,941.04,114.87,826.17,0.00,0.00
,July,2241.96,27.60,749.33,41.52,707.82,0.00,0.00
,August,1911.62,19.48,662.77,6.42,656.36,0.00,0.00
,September,1702.77,94.05,633.03,0.16,632.87,0.00,0.00
,October,1353.08,509.35,570.75,0.00,570.75,0.00,0.00
,November,552.34,1285.72,481.04,0.00,481.04,0.00,0.00
,December,237.94,1862.47,445.71,0.00,445.71,0.00,0.00
,,,,,,,,
,Annual Sum or Average,1441.05,733.11,644.21,19.22,624.99,0.00,0.00
,Minimum of Months,229.05,19.48,445.71,0.00,445.71,0.00,0.00
,Maximum of Months,3183.63,1916.64,941.04,114.87,826.17,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,1053.60,1214.86,934.07,524.86,409.21,0.00,0.00
,February,1494.58,983.81,1102.04,631.56,470.48,0.00,0.00
,March,2222.64,625.17,1365.89,807.07,558.82,0.00,0.00
,April,2954.79,251.91,1491.83,867.98,623.85,0.00,0.00
,May,3396.46,147.57,1546.90,902.50,644.39,0.00,0.00
,June,3394.61,82.33,1375.99,712.01,663.98,0.00,0.00
,July,2223.51,20.58,920.28,353.05,567.23,0.00,0.00
,August,2061.14,16.38,881.24,334.41,546.82,0.00,0.00
,September,2374.99,74.72,1120.89,560.09,560.80,0.00,0.00
,October,2216.70,345.60,1129.65,633.04,496.61,0.00,0.00
,November,1470.65,839.49,999.57,580.82,418.75,0.00,0.00
,December,1001.74,1188.03,872.41,490.01,382.41,0.00,0.00
,,,,,,,,
,Annual Sum or Average,2156.57,480.29,1144.30,615.63,528.67,0.00,0.00
,Minimum of Months,1001.74,16.38,872.41,334.41,382.41,0.00,0.00
,Maximum of Months,3396.46,1214.86,1546.90,902.50,663.98,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,4687.16,2013.96,3269.85,2445.46,824.40,0.00,0.00
,February,4636.77,1632.22,2949.89,2104.29,845.60,0.00,0.00
,March,3896.02,1039.39,2171.32,1301.44,869.88,0.00,0.00
,April,3035.10,416.69,1277.60,432.49,845.11,0.00,0.00
,May,2672.54,210.43,869.15,80.58,788.57,0.00,0.00
,June,2862.02,118.43,792.48,15.52,776.96,0.00,0.00
,July,2216.77,27.60,730.79,21.96,708.82,0.00,0.00
,August,2445.40,22.78,904.05,143.31,760.74,0.00,0.00
,September,3388.00,121.05,1465.02,612.50,852.52,0.00,0.00
,October,5018.58,590.49,2536.27,1668.44,867.83,0.00,0.00
,November,5272.24,1407.91,3234.66,2415.39,819.27,0.00,0.00
,December,5008.95,1976.18,3419.02,2619.25,799.77,0.00,0.00
,,,,,,,,
,Annual Sum or Average,3755.78,794.33,1963.30,1150.39,812.91,0.00,0.00
,Minimum of Months,2216.77,22.78,730.79,15.52,708.82,0.00,0.00
,Maximum of Months,5272.24,2013.96,3419.02,2619.25,869.88,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,1083.89,1412.90,874.17,470.50,403.67,0.00,0.00
,February,1632.87,1162.12,1103.91,633.07,470.84,0.00,0.00
,March,2148.48,734.69,1296.22,738.54,557.68,0.00,0.00
,April,2760.39,315.08,1364.40,742.44,621.95,0.00,0.00
,May,3031.68,166.07,1341.34,694.82,646.52,0.00,0.00
,June,3216.46,85.81,1291.60,630.81,660.79,0.00,0.00
,July,2188.34,29.61,928.34,355.31,573.03,0.00,0.00
,August,2096.83,28.61,931.88,371.70,560.19,0.00,0.00
,September,2268.03,98.00,1075.42,518.89,556.53,0.00,0.00
,October,2179.37,408.23,1094.68,598.19,496.48,0.00,0.00
,November,1533.02,990.54,978.03,558.53,419.50,0.00,0.00
,December,1149.61,1391.57,888.75,503.73,385.02,0.00,0.00
,,,,,,,,
,Annual Sum or Average,2107.62,565.88,1096.47,567.02,529.45,0.00,0.00
,Minimum of Months,1083.89,28.61,874.17,355.31,385.02,0.00,0.00
,Maximum of Months,3216.46,1412.90,1364.40,742.44,660.79,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,2.940598E+08,6.642662E+09,1.274726E+09,0.00,1.274726E+09,0.00,0.00
,February,9.945923E+08,4.485576E+09,1.327206E+09,0.00,1.327206E+09,0.00,0.00
,March,2.400154E+09,2.804975E+09,1.726711E+09,0.00,1.726711E+09,0.00,0.00
,April,4.565805E+09,9.854795E+08,1.887725E+09,10962577.56,1.876763E+09,0.00,0.00
,May,6.902136E+09,5.326595E+08,2.267803E+09,1.685902E+08,2.099213E+09,0.00,0.00
,June,8.252087E+09,2.917436E+08,2.439184E+09,2.977493E+08,2.141435E+09,0.00,0.00
,July,6.072191E+09,56860922.13,2.007024E+09,1.111955E+08,1.895828E+09,0.00,0.00
,August,5.109326E+09,48032186.04,1.775179E+09,17190747.55,1.757988E+09,0.00,0.00
,September,4.426563E+09,2.360000E+08,1.640822E+09,419733.41,1.640402E+09,0.00,0.00
,October,3.559233E+09,1.426174E+09,1.528707E+09,0.00,1.528707E+09,0.00,0.00
,November,1.219044E+09,4.043398E+09,1.246855E+09,0.00,1.246855E+09,0.00,0.00
,December,3.179777E+08,6.600365E+09,1.193796E+09,0.00,1.193796E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,4.411317E+10,2.815393E+10,2.031574E+10,6.061081E+08,1.970963E+10,0.00,0.00
,Minimum of Months,2.940598E+08,48032186.04,1.193796E+09,0.00,1.193796E+09,0.00,0.00
,Maximum of Months,8.252087E+09,6.642662E+09,2.439184E+09,2.977493E+08,2.141435E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,2.579430E+09,3.923798E+09,2.501829E+09,1.405790E+09,1.096039E+09,0.00,0.00
,February,3.527548E+09,2.663738E+09,2.666057E+09,1.527869E+09,1.138188E+09,0.00,0.00
,March,5.996636E+09,1.718469E+09,3.658408E+09,2.161665E+09,1.496742E+09,0.00,0.00
,April,7.747160E+09,6.159896E+08,3.866849E+09,2.249823E+09,1.617026E+09,0.00,0.00
,May,9.203014E+09,3.697642E+08,4.143230E+09,2.417275E+09,1.725955E+09,0.00,0.00
,June,8.916005E+09,1.986843E+08,3.566577E+09,1.845532E+09,1.721045E+09,0.00,0.00
,July,6.124276E+09,32905284.95,2.464896E+09,9.456246E+08,1.519271E+09,0.00,0.00
,August,5.671624E+09,20701052.43,2.360316E+09,8.956979E+08,1.464618E+09,0.00,0.00
,September,6.256006E+09,1.626643E+08,2.905366E+09,1.451762E+09,1.453604E+09,0.00,0.00
,October,5.996450E+09,8.948682E+08,3.025671E+09,1.695539E+09,1.330132E+09,0.00,0.00
,November,3.742379E+09,2.397197E+09,2.590895E+09,1.505483E+09,1.085412E+09,0.00,0.00
,December,2.467052E+09,3.816929E+09,2.336681E+09,1.312439E+09,1.024242E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,6.822758E+10,1.681571E+10,3.608677E+10,1.941450E+10,1.667227E+10,0.00,0.00
,Minimum of Months,2.467052E+09,20701052.43,2.336681E+09,8.956979E+08,1.024242E+09,0.00,0.00
,Maximum of Months,9.203014E+09,3.923798E+09,4.143230E+09,2.417275E+09,1.725955E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,1.249447E+10,5.999953E+09,8.758010E+09,6.549939E+09,2.208071E+09,0.00,0.00
,February,1.123829E+10,4.259066E+09,7.136401E+09,5.090712E+09,2.045690E+09,0.00,0.00
,March,1.052103E+10,2.903397E+09,5.815696E+09,3.485787E+09,2.329909E+09,0.00,0.00
,April,7.877411E+09,1.105857E+09,3.311550E+09,1.121024E+09,2.190526E+09,0.00,0.00
,May,7.150628E+09,5.533165E+08,2.327942E+09,2.158213E+08,2.112121E+09,0.00,0.00
,June,7.417118E+09,3.056224E+08,2.054122E+09,40234446.12,2.013888E+09,0.00,0.00
,July,6.005501E+09,56406856.17,1.957343E+09,58830362.87,1.898513E+09,0.00,0.00
,August,6.585323E+09,51806324.76,2.421417E+09,3.838466E+08,2.037570E+09,0.00,0.00
,September,8.896708E+09,2.862927E+08,3.797338E+09,1.587605E+09,2.209733E+09,0.00,0.00
,October,1.357426E+10,1.544912E+09,6.793162E+09,4.468765E+09,2.324398E+09,0.00,0.00
,November,1.371751E+10,3.886531E+09,8.384267E+09,6.260720E+09,2.123547E+09,0.00,0.00
,December,1.334842E+10,5.914173E+09,9.157540E+09,7.015421E+09,2.142119E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,1.188267E+11,2.686733E+10,6.191479E+10,3.627871E+10,2.563608E+10,0.00,0.00
,Minimum of Months,6.005501E+09,51806324.76,1.957343E+09,40234446.12,1.898513E+09,0.00,0.00
,Maximum of Months,1.371751E+10,5.999953E+09,9.157540E+09,7.015421E+09,2.329909E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,2.726671E+09,4.755000E+09,2.341375E+09,1.260182E+09,1.081193E+09,0.00,0.00
,February,3.836425E+09,3.411473E+09,2.670589E+09,1.531518E+09,1.139072E+09,0.00,0.00
,March,5.682439E+09,2.339726E+09,3.471811E+09,1.978103E+09,1.493708E+09,0.00,0.00
,April,7.022427E+09,1.019271E+09,3.536537E+09,1.924425E+09,1.612112E+09,0.00,0.00
,May,8.071874E+09,4.924903E+08,3.592651E+09,1.861003E+09,1.731649E+09,0.00,0.00
,June,8.232643E+09,2.736954E+08,3.347840E+09,1.635079E+09,1.712762E+09,0.00,0.00
,July,5.702232E+09,1.319577E+08,2.486474E+09,9.516694E+08,1.534805E+09,0.00,0.00
,August,5.389672E+09,1.941564E+08,2.495968E+09,9.955579E+08,1.500410E+09,0.00,0.00
,September,5.865095E+09,3.087170E+08,2.787505E+09,1.344964E+09,1.442541E+09,0.00,0.00
,October,5.776908E+09,1.236262E+09,2.932000E+09,1.602209E+09,1.329791E+09,0.00,0.00
,November,3.844546E+09,3.173347E+09,2.535075E+09,1.447716E+09,1.087359E+09,0.00,0.00
,December,2.850628E+09,5.007331E+09,2.380446E+09,1.349192E+09,1.031253E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,6.500156E+10,2.234343E+10,3.457827E+10,1.788162E+10,1.669665E+10,0.00,0.00
,Minimum of Months,2.726671E+09,1.319577E+08,2.341375E+09,9.516694E+08,1.031253E+09,0.00,0.00
,Maximum of Months,8.232643E+09,5.007331E+09,3.592651E+09,1.978103E+09,1.731649E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,5.003934E+08,5.673356E+09,1.274721E+09,0.00,1.274721E+09,0.00,0.00
,February,1.172709E+09,3.966038E+09,1.327201E+09,0.00,1.327201E+09,0.00,0.00
,March,2.519307E+09,2.614881E+09,1.726705E+09,0.00,1.726705E+09,0.00,0.00
,April,4.750259E+09,9.196770E+08,1.887718E+09,10962538.63,1.876756E+09,0.00,0.00
,May,7.011304E+09,5.185962E+08,2.267795E+09,1.685896E+08,2.099205E+09,0.00,0.00
,June,8.372171E+09,2.886985E+08,2.439175E+09,2.977483E+08,2.141427E+09,0.00,0.00
,July,6.161208E+09,56482195.00,2.007017E+09,1.111951E+08,1.895821E+09,0.00,0.00
,August,5.262736E+09,34246976.66,1.775172E+09,17190686.50,1.757982E+09,0.00,0.00
,September,4.509915E+09,2.223739E+08,1.640815E+09,419731.92,1.640396E+09,0.00,0.00
,October,3.679727E+09,1.394919E+09,1.528701E+09,0.00,1.528701E+09,0.00,0.00
,November,1.382263E+09,3.593982E+09,1.246850E+09,0.00,1.246850E+09,0.00,0.00
,December,5.345903E+08,5.502209E+09,1.193792E+09,0.00,1.193792E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,4.585658E+10,2.478546E+10,2.031566E+10,6.061059E+08,1.970956E+10,0.00,0.00
,Minimum of Months,5.003934E+08,34246976.66,1.193792E+09,0.00,1.193792E+09,0.00,0.00
,Maximum of Months,8.372171E+09,5.673356E+09,2.439175E+09,2.977483E+08,2.141427E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,2.678582E+09,3.558655E+09,2.501819E+09,1.405784E+09,1.096035E+09,0.00,0.00
,February,3.546888E+09,2.522983E+09,2.666046E+09,1.527862E+09,1.138183E+09,0.00,0.00
,March,5.941049E+09,1.731626E+09,3.658393E+09,2.161657E+09,1.496736E+09,0.00,0.00
,April,7.689941E+09,6.516452E+08,3.866833E+09,2.249813E+09,1.617020E+09,0.00,0.00
,May,9.141546E+09,3.856810E+08,4.143213E+09,2.417265E+09,1.725947E+09,0.00,0.00
,June,8.860269E+09,2.132838E+08,3.566563E+09,1.845524E+09,1.721038E+09,0.00,0.00
,July,6.032226E+09,43580603.50,2.464886E+09,9.456207E+08,1.519265E+09,0.00,0.00
,August,5.586167E+09,32018139.51,2.360306E+09,8.956942E+08,1.464612E+09,0.00,0.00
,September,6.195823E+09,1.808644E+08,2.905354E+09,1.451757E+09,1.453598E+09,0.00,0.00
,October,5.951431E+09,9.408887E+08,3.025658E+09,1.695532E+09,1.330127E+09,0.00,0.00
,November,3.750842E+09,2.303311E+09,2.590885E+09,1.505477E+09,1.085408E+09,0.00,0.00
,December,2.557716E+09,3.463257E+09,2.336671E+09,1.312434E+09,1.024238E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,6.793248E+10,1.602779E+10,3.608663E+10,1.941442E+10,1.667221E+10,0.00,0.00
,Minimum of Months,2.557716E+09,32018139.51,2.336671E+09,8.956942E+08,1.024238E+09,0.00,0.00
,Maximum of Months,9.141546E+09,3.558655E+09,4.143213E+09,2.417265E+09,1.725947E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,1.240323E+10,5.840601E+09,8.757979E+09,6.549916E+09,2.208063E+09,0.00,0.00
,February,1.116873E+10,4.169815E+09,7.136376E+09,5.090694E+09,2.045682E+09,0.00,0.00
,March,1.046446E+10,2.882672E+09,5.815675E+09,3.485775E+09,2.329900E+09,0.00,0.00
,April,7.943058E+09,1.079144E+09,3.311538E+09,1.121020E+09,2.190518E+09,0.00,0.00
,May,7.250569E+09,5.452986E+08,2.327933E+09,2.158205E+08,2.112113E+09,0.00,0.00
,June,7.542476E+09,3.043767E+08,2.054114E+09,40234303.25,2.013880E+09,0.00,0.00
,July,6.094007E+09,56388256.00,1.957336E+09,58830153.96,1.898506E+09,0.00,0.00
,August,6.687704E+09,42330494.64,2.421408E+09,3.838452E+08,2.037563E+09,0.00,0.00
,September,8.876584E+09,2.917340E+08,3.797324E+09,1.587599E+09,2.209725E+09,0.00,0.00
