Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,May,404.83,0.50,0.48,01-MAY-07:40,2284.17,12.34,0.00,360.00,1271.44,16.14,0.00,330.17
,June,404.83,0.50,0.48,01-JUN-07:30,2239.97,12.63,0.00,360.50,969.70,16.32,0.00,325.67
,July,405.00,0.52,0.48,01-JUL-07:50,1690.65,12.81,3.67,344.33,777.75,15.98,0.00,280.00
,August,380.17,0.52,0.48,01-AUG-10:19,1727.21,15.98,59.33,323.00,930.87,16.50,5.50,277.17
,September,357.00,0.51,0.48,01-SEP-07:09,1877.02,18.80,87.50,313.50,1022.78,19.89,57.67,283.00
,October,339.00,0.51,0.48,01-OCT-08:00,2437.49,21.03,105.33,297.33,1325.88,21.67,74.33,270.00
,November,315.83,0.51,0.48,01-NOV-08:30,1978.81,20.88,95.00,269.50,1080.25,21.64,66.50,239.67
,December,315.67,0.52,0.48,01-DEC-09:00,1833.76,20.10,90.33,263.50,1014.68,21.68,69.33,229.50
,,,,,,,,,,,,,
,Annual Sum or Average,4275.50,0.51,,,2117.64,17.60,835.00,3710.83,1084.34,19.06,517.33,3299.83
,Minimum of Months,305.33,0.50,0.48,,1690.65,12.34,0.00,263.17,777.75,15.98,0.00,229.50
,Maximum of Months,405.00,0.52,0.48,,2713.38,21.44,105.33,360.50,1325.88,21.86,74.33,330.17


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_TOP_ZN_1_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,313.50,0.49,0.48,01-JAN-08:00,8336.49,37.42,305.67,293.33,1529.15,20.91,84.17,288.00
,February,305.33,0.50,0.48,01-FEB-07:09,4353.87,27.51,204.83,281.00,1197.83,16.00,0.00,260.33
,March,363.17,0.50,0.48,01-MAR-08:00,1491.56,13.60,7.67,326.33,937.46,16.82,0.00,297.83
,April,371.17,0.51,0.48,01-APR-07:40,1034.74,13.08,0.00,324.50,681.07,16.63,0.00,290.50
,May,404.83,0.51,0.48,01-MAY-07:20,842.32,13.11,0.00,349.33,554.73,16.70,0.00,302.67
,June,404.83,0.52,0.48,01-JUN-06:10,817.41,12.91,0.00,342.17,523.65,16.47,0.00,290.33
,July,405.00,0.52,0.48,01-JUL-07:20,870.26,12.26,0.00,334.83,510.33,15.70,0.00,265.33
,August,380.17,0.52,0.48,01-AUG-09:19,1046.95,12.85,0.00,324.83,608.73,16.29,0.00,277.67
,September,357.00,0.51,0.48,01-SEP-07:40,1297.74,13.67,0.00,315.00,795.30,17.22,0.00,280.67
,October,339.00,0.50,0.48,01-OCT-06:10,2705.59,16.26,43.00,318.83,1131.26,17.40,10.33,296.83
,November,315.83,0.49,0.48,01-NOV-06:10,8736.84,37.69,311.50,297.83,1421.33,20.46,74.67,291.83
,December,315.67,0.50,0.48,01-DEC-07:40,8222.26,37.94,310.00,293.00,1847.46,23.62,125.50,288.33
,,,,,,,,,,,,,
,Annual Sum or Average,4275.50,0.51,,,3046.75,19.78,1182.67,3801.00,938.50,17.70,294.67,3430.33
,Minimum of Months,305.33,0.49,0.48,,817.41,12.26,0.00,281.00,510.33,15.70,0.00,260.33
,Maximum of Months,405.00,0.52,0.48,,8736.84,37.94,311.50,349.33,1847.46,23.62,125.50,302.67


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_TOP_ZN_2_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,313.50,0.51,0.48,01-JAN-07:50,2154.16,22.11,108.17,268.17,1183.38,22.56,77.17,236.50
,February,305.33,0.51,0.48,01-FEB-07:50,2505.31,21.57,104.00,261.00,1404.56,22.17,76.17,234.67
,March,363.17,0.50,0.48,01-MAR-07:40,2369.19,20.15,102.17,318.50,1299.92,20.95,71.17,292.33
,April,371.17,0.51,0.48,01-APR-06:50,2755.43,20.30,112.50,327.67,1550.46,21.14,82.50,302.17
,May,404.83,0.50,0.48,01-MAY-05:10,2995.75,19.87,119.33,362.33,1211.09,20.14,70.00,333.00
,June,404.83,0.51,0.48,01-JUN-06:00,2631.61,20.45,128.33,355.00,1079.18,20.00,69.00,316.50
,July,405.00,0.51,0.48,01-JUL-06:20,1703.45,18.59,111.50,344.67,787.15,19.30,63.33,279.00
,August,380.17,0.51,0.48,01-AUG-08:30,1672.44,18.97,103.00,327.17,905.94,20.10,73.17,279.17
,September,357.00,0.51,0.48,01-SEP-06:50,2140.56,20.24,105.17,308.33,1164.69,21.18,75.83,275.83
,October,339.00,0.50,0.48,01-OCT-06:50,2266.04,20.86,102.00,302.67,1233.98,21.75,73.00,273.50
,November,315.83,0.51,0.48,01-NOV-06:10,1958.47,20.12,89.00,268.50,1080.91,21.67,65.83,238.83
,December,315.67,0.52,0.48,01-DEC-07:40,2101.13,22.12,114.17,260.50,1187.55,22.63,83.33,226.50
,,,,,,,,,,,,,
,Annual Sum or Average,4275.50,0.51,,,2278.43,20.36,1299.33,3704.50,1166.69,21.03,880.50,3288.00
,Minimum of Months,305.33,0.50,0.48,,1672.44,18.59,89.00,260.50,787.15,19.30,63.33,226.50
,Maximum of Months,405.00,0.52,0.48,,2995.75,22.12,128.33,362.33,1550.46,22.63,83.33,333.00


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_TOP_ZN_3_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,313.50,0.54,0.48,01-JAN-09:19,504.48,10.63,0.00,238.67,358.06,14.49,0.00,171.50
,February,305.33,0.53,0.48,01-FEB-08:09,542.46,11.28,0.00,240.50,386.81,15.01,0.00,187.83
,March,363.17,0.51,0.48,01-MAR-08:30,626.60,12.69,0.00,309.00,442.34,16.34,0.00,253.50
,April,371.17,0.51,0.48,01-APR-07:30,725.09,13.26,0.00,331.33,496.75,16.84,0.00,293.50
,May,404.83,0.49,0.48,01-MAY-06:20,878.02,14.03,2.17,383.67,569.24,17.73,2.33,363.33
,June,404.83,0.49,0.48,01-JUN-05:10,988.39,17.24,65.17,383.17,606.73,20.45,66.00,362.83
,July,405.00,0.51,0.48,01-JUL-06:30,896.44,15.44,48.33,360.50,522.56,18.63,49.33,303.00
,August,380.17,0.51,0.48,01-AUG-09:30,799.17,12.89,0.00,332.00,486.98,16.38,0.00,279.67
,September,357.00,0.51,0.48,01-SEP-07:50,696.63,13.23,0.00,309.50,461.52,16.76,0.00,257.67
,October,339.00,0.52,0.48,01-OCT-07:50,595.12,12.22,0.00,286.00,419.75,15.93,0.00,227.33
,November,315.83,0.53,0.48,01-NOV-08:30,499.16,11.05,0.00,236.67,360.67,14.92,0.00,174.67
,December,315.67,0.55,0.48,01-DEC-09:00,471.04,10.21,0.00,229.33,337.27,14.09,0.00,158.67
,,,,,,,,,,,,,
,Annual Sum or Average,4275.50,0.52,,,701.61,13.03,115.67,3640.33,462.09,16.63,117.67,3033.50
,Minimum of Months,305.33,0.49,0.48,,471.04,10.21,0.00,229.33,337.27,14.09,0.00,158.67
,Maximum of Months,405.00,0.55,0.48,,988.39,17.24,65.17,383.67,606.73,20.45,66.00,363.33


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_TOP_ZN_4_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,313.50,0.52,0.48,01-JAN-09:19,2129.15,21.42,103.33,265.50,1160.77,21.84,71.33,233.67
,February,305.33,0.52,0.48,01-FEB-08:09,2713.94,21.18,104.17,263.33,984.34,19.62,48.33,233.67
,March,363.17,0.50,0.48,01-MAR-08:39,2250.48,19.97,101.33,321.67,1213.58,20.77,69.33,295.00
,April,371.17,0.51,0.48,01-APR-07:09,2339.31,17.89,85.00,329.00,1292.57,19.01,55.00,303.00
,May,404.83,0.50,0.48,01-MAY-07:40,2285.00,12.30,0.00,360.00,1272.43,16.12,0.00,330.33
,June,404.83,0.50,0.48,01-JUN-07:30,2240.97,12.60,0.00,360.50,970.70,16.30,0.00,325.83
,July,405.00,0.52,0.48,01-JUL-07:50,1692.00,12.78,3.67,344.33,778.80,15.96,0.00,280.17
,August,380.17,0.52,0.48,01-AUG-10:19,1728.60,15.95,59.33,323.00,931.99,16.49,5.50,277.17
,September,357.00,0.51,0.48,01-SEP-07:09,1878.04,18.77,87.50,313.50,1023.81,19.87,57.67,283.00
,October,339.00,0.51,0.48,01-OCT-08:00,2438.14,21.01,105.33,297.33,1326.76,21.66,74.33,270.17
,November,315.83,0.51,0.48,01-NOV-08:30,1979.19,20.85,95.00,269.50,1080.95,21.63,66.50,239.67
,December,315.67,0.52,0.48,01-DEC-09:00,1834.19,20.07,90.33,263.50,1015.34,21.67,69.33,229.67
,,,,,,,,,,,,,
,Annual Sum or Average,4275.50,0.51,,,2118.46,17.57,835.00,3711.17,1085.24,19.04,517.33,3301.33
,Minimum of Months,305.33,0.50,0.48,,1692.00,12.30,0.00,263.33,778.80,15.96,0.00,229.67
,Maximum of Months,405.00,0.52,0.48,,2713.94,21.42,105.33,360.50,1326.76,21.84,74.33,330.33


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,VAV_BOT WITH REHEAT HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,5.483808E+08,8181.71,28-JAN-07:54,0.00,0.00,0.00,0.00,0.00
,February,1.110484E+08,5475.50,02-FEB-06:00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,1.286718E+08,7562.21,29-DEC-06:19,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,7.881009E+08,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,5.483808E+08,8181.71,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,CORE_BOTTOM VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,2655041.76,470.37,28-JAN-07:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,2655041.76,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2655041.76,470.37,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,1553541.47,400.39,07-JAN-07:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,149200.72,125.90,29-DEC-06:00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1702742.18,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1553541.47,400.39,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,2116777.68,703.24,07-JAN-07:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,2116777.68,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2116777.68,703.24,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,VAV_MID WITH REHEAT HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,9.665810E+09,76537.43,28-JAN-05:19,0.00,0.00,0.00,0.00,0.00
,February,2.209303E+09,66828.42,02-FEB-07:00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,10404.43,8.53,29-JUN-18:19,0.00,0.00,0.00,0.00,0.00
,July,11016.55,18.36,05-JUL-15:50,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,13459.40,11.47,05-SEP-07:30,0.00,0.00,0.00,0.00,0.00
,October,5207.08,8.68,27-OCT-16:19,0.00,0.00,0.00,0.00,0.00
,November,83171702.99,23165.96,21-NOV-06:00,0.00,0.00,0.00,0.00,0.00
,December,5.598994E+09,74286.18,29-DEC-08:35,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.755732E+10,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,9.665810E+09,76537.43,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,CORE_MID VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,6.290928E+09,175175.70,27-JAN-06:10,0.00,0.00,0.00,0.00,0.00
,February,8.706843E+08,114831.63,03-FEB-06:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,16809798.52,3759.34,21-NOV-06:00,0.00,0.00,0.00,0.00,0.00
,December,4.334723E+09,178971.30,22-DEC-06:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.151314E+10,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,6.290928E+09,178971.30,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,1.581362E+09,126394.56,27-JAN-06:10,0.00,0.00,0.00,0.00,0.00
,February,1.480985E+08,17201.17,01-FEB-06:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,1.139028E+09,118026.54,28-DEC-06:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,2.868489E+09,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.581362E+09,126394.56,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,6.184351E+08,173586.12,07-JAN-06:10,0.00,0.00,0.00,0.00,0.00
,February,256678.62,427.80,01-FEB-06:00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,3.348152E+08,140002.96,29-DEC-06:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,9.535070E+08,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,6.184351E+08,173586.12,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,1.557295E+09,124432.87,07-JAN-06:10,0.00,0.00,0.00,0.00,0.00
,February,54720876.47,3649.72,04-FEB-07:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,5.840716E+08,110617.61,29-DEC-06:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,2.196087E+09,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.557295E+09,124432.87,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,VAV_TOP WITH REHEAT HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,1.811386E+09,8159.88,30-JAN-05:19,0.00,0.00,0.00,0.00,0.00
,February,5.750042E+08,6872.90,06-FEB-05:19,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,83536151.79,5344.98,21-NOV-06:00,0.00,0.00,0.00,0.00,0.00
,December,1.373932E+09,8104.44,26-DEC-05:19,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,3.843858E+09,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.811386E+09,8159.88,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,CORE_TOP VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,6.911468E+08,75206.95,02-JAN-06:10,0.00,0.00,0.00,0.00,0.00
,February,27734231.10,15042.33,06-FEB-06:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,2.662002E+08,75142.85,26-DEC-06:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,9.850812E+08,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,6.911468E+08,75206.95,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,2.091114E+09,21310.47,30-JAN-05:23,0.00,0.00,0.00,0.00,0.00
,February,4.523932E+08,20856.74,06-FEB-05:19,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,1.592231E+08,20783.23,24-NOV-06:10,0.00,0.00,0.00,0.00,0.00
,December,1.563039E+09,21177.14,26-DEC-05:22,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,4.265769E+09,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2.091114E+09,21310.47,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,6.413537E+08,14707.05,30-JAN-05:00,0.00,0.00,0.00,0.00,0.00
,February,1.150385E+08,14446.97,01-FEB-06:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,29648856.89,6484.82,24-NOV-06:10,0.00,0.00,0.00,0.00,0.00
,December,5.036983E+08,14671.78,26-DEC-05:00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.289739E+09,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,6.413537E+08,14707.05,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,5.724251E+08,21120.36,30-JAN-05:19,0.00,0.00,0.00,0.00,0.00
,February,85241815.11,15244.28,04-FEB-06:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,4613145.73,1244.81,18-NOV-06:12,0.00,0.00,0.00,0.00,0.00
,December,3.772280E+08,20984.76,26-DEC-05:19,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.039508E+09,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,5.724251E+08,21120.36,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,6.553923E+08,15043.19,30-JAN-05:19,0.00,0.00,0.00,0.00,0.00
,February,91474898.78,13915.70,06-FEB-06:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,9776619.42,664.90,21-NOV-06:00,0.00,0.00,0.00,0.00,0.00
,December,3.993392E+08,14945.81,26-DEC-05:19,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.155983E+09,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,6.553923E+08,15043.19,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,CAV_BAS HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER BASEMENT HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER BOT HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER MID HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER TOP HEATING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER BASEMENT_SUPPHEATCOIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER BOT_SUPPHEATCOIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER MID_SUPPHEATCOIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER TOP_SUPPHEATCOIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [J],HEATING COIL HEATING RATE {Maximum} [W],HEATING COIL HEATING RATE {TIMESTAMP},COOLING COIL TOTAL COOLING ENERGY [],COOLING COIL SENSIBLE COOLING ENERGY [],COOLING COIL TOTAL COOLING RATE [],COOLING COIL SENSIBLE COOLING RATE [],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,01-FEB-00:10,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,01-APR-00:10,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,01-JUN-00:10,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,01-JUL-00:10,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,01-NOV-00:10,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,VAV_BOT WITH REHEAT COOLING COIL
Custom Monthly Report

