Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,4.125374E+10,4.089920E+10,112302.95,21-JAN-06:10,76127.50,0.46
,February,0.00,0.00,7.033819E+10,6.829493E+10,154143.22,21-FEB-05:19,98707.07,0.56
,March,0.00,0.00,1.333102E+11,1.280208E+11,204110.90,27-MAR-05:10,172109.59,0.75
,April,0.00,0.00,1.866780E+11,1.746616E+11,250272.25,25-APR-05:10,173873.80,0.88
,May,0.00,0.00,2.219294E+11,1.889834E+11,297963.57,26-MAY-05:10,181094.65,0.81
,June,0.00,0.00,2.494953E+11,2.064661E+11,303289.29,22-JUN-05:10,201005.94,0.86
,July,0.00,0.00,3.136107E+11,1.802480E+11,323878.13,10-JUL-03:09,199072.96,0.87
,August,0.00,0.00,3.270766E+11,1.926592E+11,315844.28,10-AUG-05:10,183223.52,0.89
,September,0.00,0.00,2.519066E+11,1.609636E+11,300389.67,11-SEP-05:10,187014.33,0.82
,October,0.00,0.00,2.069197E+11,1.610191E+11,304001.49,03-OCT-05:10,187004.39,0.82
,November,0.00,0.00,1.133064E+11,1.015217E+11,238951.12,06-NOV-06:10,167858.34,0.64
,December,0.00,0.00,6.094395E+10,6.062018E+10,123152.37,11-DEC-15:00,108957.09,0.53
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,2.176769E+12,1.664358E+12,,,,0.74
,Minimum of Months,0.00,0.00,4.125374E+10,4.089920E+10,112302.95,,76127.50,0.46
,Maximum of Months,0.00,0.00,3.270766E+11,2.064661E+11,323878.13,,201005.94,0.89


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,VAV_MID WITH REHEAT COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,2.634831E+11,2.608494E+11,1017128.45,20-JAN-15:00,815449.09,0.42
,February,0.00,0.00,5.163661E+11,4.992880E+11,1288471.52,27-FEB-15:09,1048871.05,0.52
,March,0.00,0.00,1.036895E+12,9.956874E+11,2101441.53,20-MAR-04:19,1590642.57,0.63
,April,0.00,0.00,1.526023E+12,1.429504E+12,2134825.36,22-APR-04:19,1514330.59,0.78
,May,0.00,0.00,2.094495E+12,1.767665E+12,2413964.22,29-MAY-19:00,1543612.93,0.80
,June,0.00,0.00,2.305434E+12,1.886548E+12,2964699.82,22-JUN-05:10,1893944.91,0.83
,July,0.00,0.00,2.716687E+12,1.482821E+12,3225132.29,19-JUL-05:10,1693300.26,0.78
,August,0.00,0.00,2.692203E+12,1.483418E+12,3209652.76,17-AUG-05:10,1647341.37,0.78
,September,0.00,0.00,2.315026E+12,1.432937E+12,3029798.23,01-SEP-05:10,1705464.80,0.78
,October,0.00,0.00,1.807605E+12,1.374583E+12,2862755.81,05-OCT-05:10,1750341.46,0.71
,November,0.00,0.00,8.566733E+11,7.533487E+11,1957159.99,02-NOV-05:10,1315345.75,0.57
,December,0.00,0.00,3.444429E+11,3.420476E+11,977823.07,11-DEC-15:00,798429.70,0.45
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,1.847533E+13,1.370870E+13,,,,0.67
,Minimum of Months,0.00,0.00,2.634831E+11,2.608494E+11,977823.07,,798429.70,0.42
,Maximum of Months,0.00,0.00,2.716687E+12,1.886548E+12,3225132.29,,1893944.91,0.83


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,VAV_TOP WITH REHEAT COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,2.038480E+10,2.016741E+10,104383.40,20-JAN-15:00,86399.71,0.37
,February,0.00,0.00,4.638210E+10,4.491366E+10,138351.69,27-FEB-14:00,114842.63,0.49
,March,0.00,0.00,1.037092E+11,9.983003E+10,183380.42,20-MAR-04:19,138068.63,0.61
,April,0.00,0.00,1.627779E+11,1.530459E+11,243648.05,24-APR-05:10,168436.32,0.77
,May,0.00,0.00,2.269166E+11,1.938393E+11,260846.27,29-MAY-19:30,174208.51,0.80
,June,0.00,0.00,2.504505E+11,2.083472E+11,331748.29,22-JUN-05:10,215042.19,0.83
,July,0.00,0.00,2.880930E+11,1.631216E+11,360695.47,18-JUL-05:10,196750.29,0.79
,August,0.00,0.00,2.863174E+11,1.632804E+11,361244.65,17-AUG-05:10,187449.24,0.79
,September,0.00,0.00,2.432537E+11,1.549048E+11,338786.20,01-SEP-05:10,191503.16,0.78
,October,0.00,0.00,1.834310E+11,1.412681E+11,315549.73,05-OCT-05:10,197429.28,0.70
,November,0.00,0.00,7.820535E+10,6.894686E+10,180176.11,02-NOV-05:10,103901.90,0.55
,December,0.00,0.00,2.662584E+10,2.645185E+10,91650.83,11-DEC-16:30,74690.30,0.40
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,1.916547E+12,1.438117E+12,,,,0.66
,Minimum of Months,0.00,0.00,2.038480E+10,2.016741E+10,91650.83,,74690.30,0.37
,Maximum of Months,0.00,0.00,2.880930E+11,2.083472E+11,361244.65,,215042.19,0.83


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,CAV_BAS COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,5.249547E+10,5.226376E+10,150580.32,21-JAN-05:19,89517.06,0.51
,February,0.00,0.00,5.713635E+10,5.638176E+10,152465.24,21-FEB-05:19,93227.25,0.53
,March,0.00,0.00,7.913915E+10,7.760697E+10,161238.58,04-MAR-05:19,95245.24,0.57
,April,0.00,0.00,8.804290E+10,8.536086E+10,185635.64,25-APR-03:57,100088.94,0.58
,May,0.00,0.00,1.119606E+11,1.016132E+11,226291.37,08-MAY-03:09,95118.49,0.60
,June,0.00,0.00,1.242065E+11,1.079752E+11,205582.25,26-JUN-03:09,100418.25,0.64
,July,0.00,0.00,1.646754E+11,1.027621E+11,242612.73,30-JUL-16:08,93697.67,0.62
,August,0.00,0.00,1.774422E+11,1.116296E+11,243702.77,13-AUG-13:48,97444.39,0.67
,September,0.00,0.00,1.424928E+11,9.921153E+10,227320.13,24-SEP-15:30,101802.07,0.64
,October,0.00,0.00,1.177818E+11,9.818400E+10,216236.36,01-OCT-11:46,101381.58,0.62
,November,0.00,0.00,8.145288E+10,7.655973E+10,182048.76,05-NOV-16:24,109809.41,0.57
,December,0.00,0.00,6.056419E+10,6.031808E+10,141092.46,12-DEC-05:19,95118.77,0.52
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,1.257390E+12,1.029867E+12,,,,0.59
,Minimum of Months,0.00,0.00,5.249547E+10,5.226376E+10,141092.46,,89517.06,0.51
,Maximum of Months,0.00,0.00,1.774422E+11,1.116296E+11,243702.77,,109809.41,0.67


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER BASEMENT COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,3.552751E+11,3.251939E+11,139497.65,20-JAN-16:00,129543.39,0.00
,February,0.00,0.00,5.560316E+11,5.189110E+11,236536.99,16-FEB-08:00,214711.37,0.00
,March,0.00,0.00,8.560138E+11,8.248042E+11,407512.03,31-MAR-23:04,393636.02,0.00
,April,0.00,0.00,1.052701E+12,1.036008E+12,422884.79,04-APR-07:10,399759.73,0.00
,May,0.00,0.00,3.679114E+11,3.469873E+11,224535.77,31-MAY-23:10,214063.30,0.00
,June,0.00,0.00,5.973758E+11,5.748314E+11,326323.61,30-JUN-23:10,306617.93,0.00
,July,0.00,0.00,8.817355E+11,8.375578E+11,413804.64,31-JUL-23:10,396809.81,0.00
,August,0.00,0.00,1.116155E+12,1.075265E+12,433513.99,04-AUG-16:00,405813.91,0.00
,September,0.00,0.00,3.710934E+11,3.371028E+11,235563.97,30-SEP-23:10,213429.27,0.00
,October,0.00,0.00,6.194009E+11,5.897643E+11,322484.57,31-OCT-23:10,303365.47,0.00
,November,0.00,0.00,8.445931E+11,8.005060E+11,338422.47,20-NOV-08:20,307914.65,0.00
,December,0.00,0.00,1.140588E+12,1.067133E+12,438459.56,26-DEC-09:50,399265.87,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,8.758876E+12,8.334064E+12,,,,0.00
,Minimum of Months,0.00,0.00,3.552751E+11,3.251939E+11,139497.65,,129543.39,0.00
,Maximum of Months,0.00,0.00,1.140588E+12,1.075265E+12,438459.56,,405813.91,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER BOT COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,4.831200E+09,4.550620E+09,2919.01,20-JAN-16:00,2529.42,0.00
,February,0.00,0.00,9.732701E+09,9.381130E+09,4970.45,27-FEB-16:00,4577.50,0.00
,March,0.00,0.00,1.646657E+10,1.597956E+10,7844.36,31-MAR-23:04,7666.54,0.00
,April,0.00,0.00,2.140573E+10,2.084355E+10,8784.87,30-APR-21:02,8492.03,0.00
,May,0.00,0.00,7.433317E+09,6.613495E+09,4624.37,31-MAY-23:10,4148.87,0.00
,June,0.00,0.00,1.233732E+10,1.141657E+10,6961.14,30-JUN-23:10,6124.37,0.00
,July,0.00,0.00,1.852094E+10,1.658294E+10,8634.80,31-JUL-23:10,7852.90,0.00
,August,0.00,0.00,2.348838E+10,2.158988E+10,9195.56,02-AUG-15:00,8236.89,0.00
,September,0.00,0.00,7.610215E+09,6.223248E+09,5025.98,30-SEP-23:10,4046.83,0.00
,October,0.00,0.00,1.234092E+10,1.135347E+10,6122.32,31-OCT-23:10,5772.60,0.00
,November,0.00,0.00,1.580764E+10,1.528228E+10,7104.75,07-NOV-16:00,6513.53,0.00
,December,0.00,0.00,2.055507E+10,2.025259E+10,8756.00,11-DEC-16:00,8289.62,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,1.705300E+11,1.600693E+11,,,,0.00
,Minimum of Months,0.00,0.00,4.831200E+09,4.550620E+09,2919.01,,2529.42,0.00
,Maximum of Months,0.00,0.00,2.348838E+10,2.158988E+10,9195.56,,8492.03,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER MID COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,3.308897E+10,3.053403E+10,27280.33,20-JAN-16:00,23428.72,0.00
,February,0.00,0.00,8.689781E+10,8.341519E+10,47300.98,27-FEB-16:00,43396.99,0.00
,March,0.00,0.00,1.560563E+11,1.511944E+11,75719.65,31-MAR-23:04,73937.63,0.00
,April,0.00,0.00,2.037511E+11,1.981270E+11,83219.80,30-APR-20:49,80090.05,0.00
,May,0.00,0.00,7.007016E+10,6.197718E+10,44873.00,31-MAY-23:10,40018.63,0.00
,June,0.00,0.00,1.174718E+11,1.083255E+11,67366.23,30-JUN-23:10,58930.83,0.00
,July,0.00,0.00,1.767198E+11,1.574013E+11,82968.97,31-JUL-23:10,75077.46,0.00
,August,0.00,0.00,2.231472E+11,2.041836E+11,87399.94,31-AUG-15:09,78009.78,0.00
,September,0.00,0.00,7.140107E+10,5.770607E+10,49029.92,30-SEP-23:10,39116.23,0.00
,October,0.00,0.00,1.171056E+11,1.072898E+11,58736.68,31-OCT-23:10,55170.11,0.00
,November,0.00,0.00,1.466320E+11,1.413913E+11,67845.13,07-NOV-16:00,61954.03,0.00
,December,0.00,0.00,1.851607E+11,1.821375E+11,82700.23,11-DEC-16:00,78054.28,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,1.587503E+12,1.483683E+12,,,,0.00
,Minimum of Months,0.00,0.00,3.308897E+10,3.053403E+10,27280.33,,23428.72,0.00
,Maximum of Months,0.00,0.00,2.231472E+11,2.041836E+11,87399.94,,80090.05,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER TOP COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,2.114386E+09,1.901969E+09,2777.69,20-JAN-16:00,2389.69,0.00
,February,0.00,0.00,8.080663E+09,7.736510E+09,4787.10,27-FEB-16:00,4396.66,0.00
,March,0.00,0.00,1.543876E+10,1.495398E+10,7526.52,31-MAR-23:04,7349.08,0.00
,April,0.00,0.00,2.047304E+10,1.991172E+10,8520.74,30-APR-21:19,8208.66,0.00
,May,0.00,0.00,7.159692E+09,6.347630E+09,4524.40,31-MAY-23:10,4042.19,0.00
,June,0.00,0.00,1.194569E+10,1.102975E+10,6808.45,30-JUN-23:10,5966.76,0.00
,July,0.00,0.00,1.786581E+10,1.593355E+10,8336.61,31-JUL-23:10,7549.35,0.00
,August,0.00,0.00,2.248070E+10,2.058519E+10,8866.84,31-AUG-15:09,7926.04,0.00
,September,0.00,0.00,7.277084E+09,5.903489E+09,4937.06,30-SEP-23:10,3950.70,0.00
,October,0.00,0.00,1.171474E+10,1.073353E+10,5779.54,31-OCT-23:10,5422.65,0.00
,November,0.00,0.00,1.416918E+10,1.364723E+10,6834.97,07-NOV-16:00,6246.35,0.00
,December,0.00,0.00,1.738574E+10,1.708580E+10,8268.62,11-DEC-16:00,7804.64,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,1.561055E+11,1.457703E+11,,,,0.00
,Minimum of Months,0.00,0.00,2.114386E+09,1.901969E+09,2777.69,,2389.69,0.00
,Maximum of Months,0.00,0.00,2.248070E+10,2.058519E+10,8866.84,,8208.66,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,HEATSYS1
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,0.00,0.00,01-JAN-00:10,9808.24,1052311.76,07-JAN-06:10
,February,0.00,0.00,01-FEB-00:10,1940.53,315786.02,01-FEB-06:10
,March,0.00,0.00,01-MAR-00:10,0.00,0.00,01-MAR-00:10
,April,0.00,0.00,01-APR-00:10,0.00,0.00,01-APR-00:10
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,01-MAY-00:10
,June,0.00,0.00,01-JUN-00:10,0.00,6.32,29-JUN-18:19
,July,0.00,0.00,01-JUL-00:10,0.00,13.55,05-JUL-15:50
,August,0.00,0.00,01-AUG-00:10,0.00,0.00,01-AUG-00:10
,September,0.00,0.00,01-SEP-00:10,0.00,8.49,05-SEP-07:30
,October,0.00,0.00,01-OCT-00:10,0.00,6.42,27-OCT-16:19
,November,0.00,0.00,01-NOV-00:10,146.36,51303.12,24-NOV-06:10
,December,0.00,0.00,01-DEC-00:10,6134.77,746021.80,29-DEC-05:19
,,,,,,,
,Annual Sum or Average,0.00,,,1514.96,,
,Minimum of Months,0.00,0.00,,0.00,0.00,
,Maximum of Months,0.00,0.00,,9808.24,1052311.76,


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,COOLSYS1_SUPPLY
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,143943.03,1442917.85,20-JAN-15:50,0.00,0.00,01-JAN-00:10
,February,297882.10,2025786.64,28-FEB-13:09,0.00,0.00,01-FEB-00:10
,March,543018.78,2063363.89,24-MAR-12:09,0.00,0.00,01-MAR-00:10
,April,795955.41,2169996.27,25-APR-15:00,0.00,0.00,01-APR-00:10
,May,1019287.52,2739971.99,20-MAY-21:10,0.00,0.00,01-MAY-00:10
,June,1155628.41,4246985.70,21-JUN-05:11,0.00,0.00,01-JUN-00:10
,July,1323482.18,4000791.68,10-JUL-05:11,0.00,0.00,01-JUL-00:10
,August,1319579.90,3526087.25,29-AUG-05:10,0.00,0.00,01-AUG-00:10
,September,1165933.18,3453235.57,23-SEP-05:10,0.00,0.00,01-SEP-00:10
,October,892797.50,3385609.18,04-OCT-05:10,0.00,0.00,01-OCT-00:10
,November,459763.25,2013190.84,02-NOV-10:00,0.00,0.00,01-NOV-00:10
,December,188104.02,1649154.97,11-DEC-15:15,0.00,0.00,01-DEC-00:10
,,,,,,,
,Annual Sum or Average,778070.43,,,0.00,,
,Minimum of Months,143943.03,1442917.85,,0.00,0.00,
,Maximum of Months,1323482.18,4246985.70,,0.00,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,COOLSYS1_DEMAND
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,141566.33,1440860.35,20-JAN-15:00,0.00,0.00,01-JAN-00:10
,February,294812.73,1753011.20,28-FEB-13:09,0.00,0.00,01-FEB-00:10
,March,536675.00,3423844.29,20-MAR-04:19,0.00,0.00,01-MAR-00:10
,April,787513.03,4130075.20,28-APR-05:10,0.00,0.00,01-APR-00:10
,May,1013536.43,4519661.63,27-MAY-05:10,0.00,0.00,01-MAY-00:10
,June,1150975.83,4684095.35,22-JUN-05:10,0.00,0.00,01-JUN-00:10
,July,1314069.26,4801867.91,09-JUL-18:30,0.00,0.00,01-JUL-00:10
,August,1312047.92,4707243.77,15-AUG-05:10,0.00,0.00,01-AUG-00:10
,September,1159926.47,4637547.72,29-SEP-05:10,0.00,0.00,01-SEP-00:10
,October,887425.35,4574631.21,05-OCT-05:10,0.00,0.00,01-OCT-00:10
,November,455078.30,3797942.36,02-NOV-05:10,0.00,0.00,01-NOV-00:10
,December,185601.13,1744096.61,11-DEC-14:30,0.00,0.00,01-DEC-00:10
,,,,,,,
,Annual Sum or Average,772542.82,,,0.00,,
,Minimum of Months,141566.33,1440860.35,,0.00,0.00,
,Maximum of Months,1314069.26,4801867.91,,0.00,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,SINGLE WATER PLANT LOOP
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,260703.19,1164441.14,20-JAN-15:00,0.00,0.00,01-JAN-00:10
,February,736735.20,1739341.47,24-FEB-16:00,0.00,0.00,01-FEB-00:10
,March,1434955.65,2207375.92,24-MAR-15:00,0.00,0.00,01-MAR-00:10
,April,2223215.51,3064023.45,30-APR-15:08,0.00,0.00,01-APR-00:10
,May,1572715.58,2436561.30,17-MAY-15:00,0.00,0.00,01-MAY-00:10
,June,1999815.88,2891521.76,20-JUN-15:00,0.00,0.00,01-JUN-00:10
,July,2082269.74,2844350.74,09-JUL-15:00,0.00,0.00,01-JUL-00:10
,August,2305767.14,2878973.16,08-AUG-14:00,0.00,0.00,01-AUG-00:10
,September,1305981.14,1833221.68,11-SEP-15:20,0.00,0.00,01-SEP-00:10
,October,1464083.47,2193769.21,04-OCT-15:00,0.00,0.00,01-OCT-00:10
,November,1187244.48,2152063.98,01-NOV-15:00,0.00,0.00,01-NOV-00:10
,December,1061762.39,1966760.96,11-DEC-15:00,0.00,0.00,01-DEC-00:10
,,,,,,,
,Annual Sum or Average,1473332.24,,,0.00,,
,Minimum of Months,260703.19,1164441.14,,0.00,0.00,
,Maximum of Months,2305767.14,3064023.45,,0.00,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,SWHSYS1
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,0.00,0.00,01-JAN-00:10,12723.50,41919.28,19-JAN-12:50
,February,0.00,0.00,01-FEB-00:10,12550.46,41679.31,01-FEB-12:00
,March,0.00,0.00,01-MAR-00:10,12446.35,39915.44,01-MAR-12:20
,April,0.00,0.00,01-APR-00:10,10698.22,36273.23,03-APR-11:30
,May,0.00,0.00,01-MAY-00:10,9897.23,32586.40,01-MAY-11:50
,June,0.00,0.00,01-JUN-00:10,9204.86,28960.91,01-JUN-11:20
,July,0.00,0.00,01-JUL-00:10,8252.14,26804.08,03-JUL-11:39
,August,0.00,0.00,01-AUG-00:10,9168.67,28541.23,31-AUG-11:20
,September,0.00,0.00,01-SEP-00:10,9458.62,31754.77,29-SEP-11:30
,October,0.00,0.00,01-OCT-00:10,10498.11,35964.32,31-OCT-11:15
,November,0.00,0.00,01-NOV-00:10,11717.72,39402.38,30-NOV-12:50
,December,0.00,0.00,01-DEC-00:10,12134.75,41501.45,29-DEC-12:15
,,,,,,,
,Annual Sum or Average,0.00,,,10719.28,,
,Minimum of Months,0.00,0.00,,8252.14,26804.08,
,Maximum of Months,0.00,0.00,,12723.50,41919.28,


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,TOWERWATERSYS
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,163538.96,2271668.93,20-JAN-15:50,3382.65,134897.31,27-JAN-06:30
,February,364068.14,2723425.36,24-FEB-16:10,1223.46,115279.45,08-FEB-07:10
,March,681325.02,3088058.19,29-MAR-12:39,523.42,54063.30,12-MAR-07:05
,April,1305293.97,5415026.13,25-APR-15:00,195.09,46918.27,07-APR-04:10
,May,2356710.43,6994026.21,18-MAY-15:39,12.41,37785.66,27-MAY-20:19
,June,2894880.94,7635432.64,22-JUN-14:00,18.97,100119.61,25-JUN-03:30
,July,4462754.95,7996432.33,10-JUL-14:39,0.00,0.00,01-JUL-00:10
,August,4464349.17,7796269.12,28-AUG-14:00,0.00,0.00,01-AUG-00:10
,September,3510809.94,7669703.01,25-SEP-15:09,0.00,0.00,01-SEP-00:10
,October,2035831.01,7993592.11,05-OCT-12:30,156.59,240052.10,17-OCT-22:19
,November,646428.58,5130417.94,02-NOV-10:00,674.42,98740.93,21-NOV-07:30
,December,215633.56,2645647.45,11-DEC-14:39,3038.79,136674.47,07-DEC-06:40
,,,,,,,
,Annual Sum or Average,1936166.43,,,771.07,,
,Minimum of Months,163538.96,2271668.93,,0.00,0.00,
,Maximum of Months,4464349.17,7996432.33,,3382.65,240052.10,


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,CAV_BAS FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,1.496710E+10,0.82,9725.85,01-JAN-00:10,1.42
,February,1.353011E+10,0.82,9725.85,01-FEB-05:19,1.42
,March,1.529778E+10,0.83,9725.85,01-MAR-05:19,1.42
,April,1.479863E+10,0.83,9725.85,01-APR-04:19,1.42
,May,1.597293E+10,0.87,9725.85,01-MAY-00:10,1.41
,June,1.622091E+10,0.91,9725.85,01-JUN-03:09,1.41
,July,1.658528E+10,0.90,9725.85,01-JUL-03:09,1.41
,August,1.766791E+10,0.96,9725.85,01-AUG-03:09,1.42
,September,1.651790E+10,0.92,9725.85,01-SEP-03:09,1.41
,October,1.666758E+10,0.90,9725.85,01-OCT-10:56,1.40
,November,1.581154E+10,0.89,9725.85,01-NOV-04:19,1.42
,December,1.554881E+10,0.85,9725.85,01-DEC-05:19,1.42
,,,,,,
,Annual Sum or Average,1.895865E+11,0.87,,,
,Minimum of Months,1.353011E+10,0.82,9725.85,,1.40
,Maximum of Months,1.766791E+10,0.96,9725.85,,1.42


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,VAV_BOT WITH REHEAT FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,5.063975E+09,0.35,9502.78,02-JAN-15:50,1.05
,February,6.480280E+09,0.42,15788.61,27-FEB-05:19,1.43
,March,1.100563E+10,0.59,22725.61,27-MAR-05:10,1.81
,April,1.384520E+10,0.72,22725.61,10-APR-05:10,1.81
,May,1.327373E+10,0.66,22725.61,01-MAY-03:09,1.81
,June,1.493202E+10,0.73,22725.61,01-JUN-05:10,1.81
,July,1.372828E+10,0.70,22725.61,03-JUL-04:30,1.81
,August,1.612640E+10,0.76,22725.61,02-AUG-05:10,1.81
,September,1.191542E+10,0.65,22725.61,02-SEP-05:10,1.80
,October,1.134321E+10,0.62,22725.61,02-OCT-04:30,1.81
,November,8.637681E+09,0.49,22725.61,06-NOV-06:10,1.81
,December,6.892350E+09,0.41,13115.32,11-DEC-16:40,1.27
,,,,,,
,Annual Sum or Average,1.332442E+11,0.59,,,
,Minimum of Months,5.063975E+09,0.35,9502.78,,1.05
,Maximum of Months,1.612640E+10,0.76,22725.61,,1.81


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,VAV_MID WITH REHEAT FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,3.386479E+10,0.31,107264.77,27-JAN-06:10,1.17
,February,4.311690E+10,0.36,123418.51,27-FEB-06:10,1.26
,March,7.689262E+10,0.46,211195.34,20-MAR-04:19,1.77
,April,9.988871E+10,0.58,217602.99,10-APR-05:10,1.80
,May,1.157316E+11,0.62,217602.99,01-MAY-05:10,1.81
,June,1.241738E+11,0.67,217602.99,05-JUN-05:10,1.80
,July,9.675097E+10,0.57,217602.99,03-JUL-05:10,1.81
,August,1.029643E+11,0.58,217602.99,01-AUG-05:10,1.81
,September,9.789072E+10,0.58,217602.99,01-SEP-03:09,1.80
,October,8.703456E+10,0.51,217602.99,02-OCT-05:10,1.81
,November,5.580644E+10,0.39,180901.88,02-NOV-05:10,1.60
,December,3.741376E+10,0.32,91810.79,13-DEC-06:10,1.06
,,,,,,
,Annual Sum or Average,9.715291E+11,0.50,,,
,Minimum of Months,3.386479E+10,0.31,91810.79,,1.06
,Maximum of Months,1.241738E+11,0.67,217602.99,,1.81


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,VAV_TOP WITH REHEAT FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,2.992494E+09,0.32,5802.21,20-JAN-15:00,0.75
,February,3.751146E+09,0.34,10208.76,28-FEB-16:49,1.03
,March,7.110312E+09,0.42,15055.26,20-MAR-04:19,1.31
,April,1.021555E+10,0.57,24838.42,17-APR-04:19,1.80
,May,1.240054E+10,0.62,24838.42,01-MAY-05:10,1.80
,June,1.339376E+10,0.66,24838.42,03-JUN-05:10,1.80
,July,1.023461E+10,0.57,24838.42,03-JUL-05:10,1.80
,August,1.074893E+10,0.58,24838.42,03-AUG-05:10,1.80
,September,1.024011E+10,0.57,24838.42,01-SEP-05:10,1.80
,October,8.514712E+09,0.49,24838.42,02-OCT-04:19,1.80
,November,4.869998E+09,0.36,12927.74,06-NOV-06:10,1.19
,December,3.172740E+09,0.32,5321.11,11-DEC-15:00,0.71
,,,,,,
,Annual Sum or Average,9.764489E+10,0.49,,,
,Minimum of Months,2.992494E+09,0.32,5321.11,,0.71
,Maximum of Months,1.339376E+10,0.66,24838.42,,1.80


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,AIRLOOP DATACENTER BASEMENT SUPPLY FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,9.710821E+10,1.38,36256.05,01-JAN-00:10,1.38
,February,8.771064E+10,1.38,36256.05,01-FEB-00:10,1.38
,March,9.710821E+10,1.38,36256.05,01-MAR-00:10,1.38
,April,9.397568E+10,1.38,36256.05,01-APR-00:10,1.38
,May,9.710821E+10,1.38,36256.05,01-MAY-00:10,1.38
,June,9.397568E+10,1.38,36256.05,01-JUN-00:10,1.38
,July,9.710821E+10,1.38,36256.05,01-JUL-00:10,1.38
,August,9.710821E+10,1.38,36256.05,01-AUG-00:10,1.38
,September,9.397568E+10,1.38,36256.05,01-SEP-00:10,1.38
,October,9.710821E+10,1.38,36256.05,01-OCT-00:10,1.38
,November,9.397568E+10,1.38,36256.05,01-NOV-00:10,1.38
,December,9.710821E+10,1.38,36256.05,01-DEC-00:10,1.38
,,,,,,
,Annual Sum or Average,1.143371E+12,1.38,,,
,Minimum of Months,8.771064E+10,1.38,36256.05,,1.38
,Maximum of Months,9.710821E+10,1.38,36256.05,,1.38


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,AIRLOOP DATACENTER BOT SUPPLY FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,1.450743E+09,0.94,541.65,01-JAN-00:10,0.94
,February,1.310348E+09,0.94,541.65,01-FEB-00:10,0.94
,March,1.450743E+09,0.94,541.65,01-MAR-00:10,0.94
,April,1.403945E+09,0.94,541.65,01-APR-00:10,0.94
,May,1.450743E+09,0.94,541.65,01-MAY-00:10,0.94
,June,1.403945E+09,0.94,541.65,01-JUN-00:10,0.94
,July,1.450743E+09,0.94,541.65,01-JUL-00:10,0.94
,August,1.450743E+09,0.94,541.65,01-AUG-00:10,0.94
,September,1.403945E+09,0.94,541.65,01-SEP-00:10,0.94
,October,1.450743E+09,0.94,541.65,01-OCT-00:10,0.94
,November,1.403945E+09,0.94,541.65,01-NOV-00:10,0.94
,December,1.450743E+09,0.94,541.65,01-DEC-00:10,0.94
,,,,,,
,Annual Sum or Average,1.708133E+10,0.94,,,
,Minimum of Months,1.310348E+09,0.94,541.65,,0.94
,Maximum of Months,1.450743E+09,0.94,541.65,,0.94


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,AIRLOOP DATACENTER MID SUPPLY FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,1.385107E+10,0.94,5171.40,01-JAN-00:10,0.94
,February,1.251064E+10,0.94,5171.40,01-FEB-00:10,0.94
,March,1.385107E+10,0.94,5171.40,01-MAR-00:10,0.94
,April,1.340426E+10,0.94,5171.40,01-APR-00:10,0.94
,May,1.385107E+10,0.94,5171.40,01-MAY-00:10,0.94
,June,1.340426E+10,0.94,5171.40,01-JUN-00:10,0.94
,July,1.385107E+10,0.94,5171.40,01-JUL-00:10,0.94
,August,1.385107E+10,0.94,5171.40,01-AUG-00:10,0.94
,September,1.340426E+10,0.94,5171.40,01-SEP-00:10,0.94
,October,1.385107E+10,0.94,5171.40,01-OCT-00:10,0.94
,November,1.340426E+10,0.94,5171.40,01-NOV-00:10,0.94
,December,1.385107E+10,0.94,5171.40,01-DEC-00:10,0.94
,,,,,,
,Annual Sum or Average,1.630851E+11,0.94,,,
,Minimum of Months,1.251064E+10,0.94,5171.40,,0.94
,Maximum of Months,1.385107E+10,0.94,5171.40,,0.94


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,AIRLOOP DATACENTER TOP SUPPLY FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,1.409422E+09,0.94,526.22,01-JAN-00:10,0.94
,February,1.273027E+09,0.94,526.22,01-FEB-00:10,0.94
,March,1.409422E+09,0.94,526.22,01-MAR-00:10,0.94
,April,1.363957E+09,0.94,526.22,01-APR-00:10,0.94
,May,1.409422E+09,0.94,526.22,01-MAY-00:10,0.94
,June,1.363957E+09,0.94,526.22,01-JUN-00:10,0.94
,July,1.409422E+09,0.94,526.22,01-JUL-00:10,0.94
,August,1.409422E+09,0.94,526.22,01-AUG-00:10,0.94
,September,1.363957E+09,0.94,526.22,01-SEP-00:10,0.94
,October,1.409422E+09,0.94,526.22,01-OCT-00:20,0.94
,November,1.363957E+09,0.94,526.22,01-NOV-00:10,0.94
,December,1.409422E+09,0.94,526.22,01-DEC-00:10,0.94
,,,,,,
,Annual Sum or Average,1.659481E+10,0.94,,,
,Minimum of Months,1.273027E+09,0.94,526.22,,0.94
,Maximum of Months,1.409422E+09,0.94,526.22,,0.94


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,HEATSYS1 PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,1.509548E+08,1.372179E+08,3225.47,28-JAN-06:10,2931.95,2931.95,53.06,6.24
,February,26798798.17,24360107.53,1454.97,03-FEB-06:10,1322.57,1322.57,50.63,1.77
,March,0.00,0.00,0.00,01-MAR-00:10,0.00,0.00,32.01,0.00
,April,0.00,0.00,0.00,01-APR-00:10,0.00,0.00,32.01,0.00
,May,0.00,0.00,0.00,01-MAY-00:10,0.00,0.00,32.01,0.00
,June,35.90,32.64,0.03,29-JUN-18:19,0.03,0.03,32.01,0.00
,July,37.87,34.42,0.06,05-JUL-15:50,0.06,0.06,32.01,0.00
,August,0.00,0.00,0.00,01-AUG-00:10,0.00,0.00,32.01,0.00
,September,46.38,42.16,0.04,05-SEP-07:30,0.04,0.04,32.01,0.00
,October,17.96,16.32,0.03,27-OCT-16:19,0.03,0.03,32.01,0.00
,November,1761378.34,1601092.91,237.13,24-NOV-06:10,215.55,215.55,32.81,0.25
,December,88736199.47,80661205.32,3237.14,29-DEC-06:10,2942.56,2942.56,53.72,6.30
,,,,,,,,,
,Annual Sum or Average,2.682513E+08,2.438404E+08,,,,,,
,Minimum of Months,0.00,0.00,0.00,,0.00,0.00,32.01,0.00
,Maximum of Months,1.509548E+08,1.372179E+08,3237.14,,2942.56,2942.56,53.72,6.30


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,COOLSYS1 PUMP SECONDARY
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,1.512176E+08,1.374568E+08,1196.76,21-JAN-06:10,1087.86,1087.86,6.70,29.99
,February,3.990304E+08,3.627186E+08,2328.79,21-FEB-13:00,2116.87,2116.87,7.96,40.18
,March,8.934225E+08,8.121211E+08,10057.81,20-MAR-04:19,9142.55,9142.55,9.33,73.46
,April,1.215471E+09,1.104863E+09,13367.20,11-APR-05:10,12150.79,12150.79,9.96,82.20
,May,1.766793E+09,1.606015E+09,13367.20,05-MAY-05:10,12150.79,12150.79,10.31,82.20
,June,2.142004E+09,1.947082E+09,13367.20,05-JUN-05:10,12150.79,12150.79,9.78,82.20
,July,2.428782E+09,2.207763E+09,13367.20,10-JUL-05:10,12150.79,12150.79,6.79,82.20
,August,2.489606E+09,2.263052E+09,13367.20,03-AUG-05:10,12150.79,12150.79,7.53,82.20
,September,2.060045E+09,1.872581E+09,13367.20,02-SEP-05:10,12150.79,12150.79,10.46,82.20
,October,1.776222E+09,1.614586E+09,13367.20,05-OCT-05:10,12150.79,12150.79,7.47,82.20
,November,7.890258E+08,7.172245E+08,13223.02,02-NOV-05:10,12019.72,12019.72,10.22,81.83
,December,2.418311E+08,2.198244E+08,2628.16,11-DEC-14:30,2389.00,2389.00,8.13,42.31
,,,,,,,,,
,Annual Sum or Average,1.635345E+10,1.486529E+10,,,,,,
,Minimum of Months,1.512176E+08,1.374568E+08,1196.76,,1087.86,1087.86,6.70,29.99
,Maximum of Months,2.489606E+09,2.263052E+09,13367.20,,12150.79,12150.79,10.46,82.20


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,COOLSYS1 CHILLER1 PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,7.039367E+09,6.398784E+09,4600.14,01-JAN-00:20,4181.53,4181.53,6.82,39.54
,February,6.949710E+09,6.317286E+09,4600.14,01-FEB-05:19,4181.53,4181.53,7.16,39.54
,March,9.671338E+09,8.791246E+09,4600.14,01-MAR-05:19,4181.53,4181.53,10.43,39.54
,April,1.130434E+10,1.027565E+10,4600.14,01-APR-00:20,4181.53,4181.53,6.85,39.54
,May,1.068554E+10,9.713153E+09,4600.14,01-MAY-00:10,4181.53,4181.53,8.94,39.54
,June,1.081171E+10,9.827842E+09,4600.14,01-JUN-00:10,4181.53,4181.53,7.91,39.54
,July,1.143525E+10,1.039464E+10,4600.14,01-JUL-00:10,4181.53,4181.53,13.09,39.54
,August,1.178735E+10,1.071470E+10,4600.14,01-AUG-00:10,4181.53,4181.53,7.21,39.54
,September,1.075108E+10,9.772734E+09,4600.14,01-SEP-00:10,4181.53,4181.53,7.74,39.54
,October,1.086011E+10,9.871836E+09,4600.14,01-OCT-00:00,4181.53,4181.53,7.18,39.54
,November,8.380998E+09,7.618327E+09,4600.14,01-NOV-04:19,4181.53,4181.53,10.50,39.54
,December,7.442152E+09,6.764916E+09,4600.14,01-DEC-05:19,4181.53,4181.53,8.43,39.54
,,,,,,,,,
,Annual Sum or Average,1.171189E+11,1.064611E+11,,,,,,
,Minimum of Months,6.949710E+09,6.317286E+09,4600.14,,4181.53,4181.53,6.82,39.54
,Maximum of Months,1.178735E+10,1.071470E+10,4600.14,,4181.53,4181.53,13.09,39.54


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,COOLSYS1 CHILLER2 PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,24840764.18,22580254.64,4600.14,20-JAN-15:30,4181.53,4181.53,14.49,20.55
,February,3.118896E+08,2.835076E+08,4600.14,21-FEB-13:39,4181.53,4181.53,14.42,20.55
,March,1.309660E+09,1.190481E+09,4600.14,01-MAR-15:00,4181.53,4181.53,14.99,20.55
,April,2.852333E+09,2.592771E+09,4600.14,03-APR-12:20,4181.53,4181.53,13.98,20.55
,May,4.794559E+09,4.358254E+09,4600.14,01-MAY-07:10,4181.53,4181.53,15.19,20.55
,June,5.210140E+09,4.736017E+09,4600.14,01-JUN-07:10,4181.53,4181.53,15.36,20.55
,July,6.761278E+09,6.146002E+09,4600.14,01-JUL-00:49,4181.53,4181.53,14.59,20.55
,August,6.863096E+09,6.238554E+09,4600.14,01-AUG-03:30,4181.53,4181.53,14.74,20.55
,September,5.530211E+09,5.026962E+09,4600.14,01-SEP-03:11,4181.53,4181.53,14.89,20.55
,October,3.837540E+09,3.488324E+09,4600.14,01-OCT-09:00,4181.53,4181.53,14.58,20.55
,November,1.263153E+09,1.148206E+09,4600.14,01-NOV-05:12,4181.53,4181.53,15.34,20.55
,December,49681528.36,45160509.28,4600.14,11-DEC-13:30,4181.53,4181.53,14.74,20.55
,,,,,,,,,
,Annual Sum or Average,3.880838E+10,3.527682E+10,,,,,,
,Minimum of Months,24840764.18,22580254.64,4600.14,,4181.53,4181.53,13.98,20.55
,Maximum of Months,6.863096E+09,6.238554E+09,4600.14,,4181.53,4181.53,15.36,20.55


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,PLANT CIRC PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,1.278267E+10,1.161944E+10,4772.50,01-JAN-00:10,4338.20,4338.20,20.87,20.13
,February,1.154563E+10,1.049498E+10,4772.50,01-FEB-00:10,4338.20,4338.20,23.16,20.13
,March,1.278267E+10,1.161944E+10,4772.50,01-MAR-00:10,4338.20,4338.20,30.56,20.13
,April,1.237032E+10,1.124462E+10,4772.50,01-APR-00:10,4338.20,4338.20,40.77,20.13
,May,1.278267E+10,1.161944E+10,4772.50,01-MAY-00:10,4338.20,4338.20,36.94,20.13
,June,1.237032E+10,1.124462E+10,4772.50,01-JUN-00:10,4338.20,4338.20,43.17,20.13
,July,1.278267E+10,1.161944E+10,4772.50,01-JUL-00:10,4338.20,4338.20,47.36,20.13
,August,1.278267E+10,1.161944E+10,4772.50,01-AUG-00:10,4338.20,4338.20,47.50,20.13
,September,1.237032E+10,1.124462E+10,4772.50,01-SEP-00:10,4338.20,4338.20,36.66,20.13
,October,1.278267E+10,1.161944E+10,4772.50,01-OCT-00:10,4338.20,4338.20,39.30,20.13
,November,1.237032E+10,1.124462E+10,4772.50,01-NOV-00:10,4338.20,4338.20,35.03,20.13
,December,1.278267E+10,1.161944E+10,4772.50,01-DEC-00:10,4338.20,4338.20,30.88,20.13
,,,,,,,,,
,Annual Sum or Average,1.505056E+11,1.368096E+11,,,,,,
,Minimum of Months,1.154563E+10,1.049498E+10,4772.50,,4338.20,4338.20,20.87,20.13
,Maximum of Months,1.278267E+10,1.161944E+10,4772.50,,4338.20,4338.20,47.50,20.13


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,SWHSYS1 PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,1.129052E+08,33871564.56,56.21,01-JAN-06:10,16.86,16.86,56.34,0.44
,February,1.019789E+08,30593671.21,56.21,01-FEB-06:10,16.86,16.86,57.14,0.44
,March,1.129052E+08,33871564.56,56.21,01-MAR-06:10,16.86,16.86,56.53,0.44
,April,1.092631E+08,32778933.44,56.21,01-APR-05:10,16.86,16.86,56.46,0.44
,May,1.129052E+08,33871564.56,56.21,01-MAY-05:10,16.86,16.86,57.65,0.44
,June,1.092631E+08,32778933.44,56.21,01-JUN-05:10,16.86,16.86,56.81,0.44
,July,1.129052E+08,33871564.56,56.21,01-JUL-05:10,16.86,16.86,58.04,0.44
,August,1.129052E+08,33871564.56,56.21,01-AUG-05:10,16.86,16.86,57.13,0.44
,September,1.092631E+08,32778933.44,56.21,01-SEP-05:10,16.86,16.86,57.25,0.44
,October,1.129052E+08,33871564.56,56.21,01-OCT-05:10,16.86,16.86,57.32,0.44
,November,1.092631E+08,32778933.44,56.21,01-NOV-05:10,16.86,16.86,57.68,0.44
,December,1.129052E+08,33871564.56,56.21,01-DEC-06:10,16.86,16.86,56.23,0.44
,,,,,,,,,
,Annual Sum or Average,1.329368E+09,3.988104E+08,,,,,,
,Minimum of Months,1.019789E+08,30593671.21,56.21,,16.86,16.86,56.23,0.44
,Maximum of Months,1.129052E+08,33871564.56,56.21,,16.86,16.86,58.04,0.44


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,TOWERWATERSYS PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,2.570004E+10,2.336134E+10,33635.40,20-JAN-15:50,30574.58,30574.58,25.06,137.28
,February,2.634821E+10,2.395053E+10,33657.60,24-FEB-16:10,30594.76,30594.76,25.85,137.28
,March,3.896692E+10,3.542093E+10,33675.54,29-MAR-12:39,30611.07,30611.07,26.48,137.28
,April,5.015002E+10,4.558637E+10,33741.36,24-APR-09:39,30670.89,30670.89,28.91,137.28
,May,5.572368E+10,5.065282E+10,33741.36,03-MAY-12:09,30670.89,30670.89,29.15,137.28
,June,5.786261E+10,5.259711E+10,33741.36,02-JUN-12:09,30670.89,30670.89,29.24,137.28
,July,6.574331E+10,5.976067E+10,33741.36,01-JUL-00:00,30670.89,30670.89,31.25,137.28
,August,6.743357E+10,6.129711E+10,33741.36,01-AUG-04:10,30670.89,30670.89,31.63,137.28
,September,5.831722E+10,5.301035E+10,33741.36,01-SEP-03:14,30670.89,30670.89,29.37,137.28
,October,5.257100E+10,4.778704E+10,33741.36,01-OCT-10:39,30670.89,30670.89,29.40,137.28
,November,3.459328E+10,3.144529E+10,33741.36,01-NOV-15:00,30670.89,30670.89,29.04,137.28
,December,2.722459E+10,2.474715E+10,33653.78,11-DEC-14:39,30591.29,30591.29,25.71,137.28
,,,,,,,,,
,Annual Sum or Average,5.606344E+11,5.096167E+11,,,,,,
,Minimum of Months,2.570004E+10,2.336134E+10,33635.40,,30574.58,30574.58,25.06,137.28
,Maximum of Months,6.743357E+10,6.129711E+10,33741.36,,30670.89,30670.89,31.63,137.28


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,HEATSYS1
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,0.00,0.00,01-JAN-00:10,82.00,82.00,9808.24,1052311.76,07-JAN-06:10
,February,0.00,0.00,01-FEB-00:10,31.61,31.61,1940.53,315786.02,01-FEB-06:10
,March,0.00,0.00,01-MAR-00:10,32.01,32.01,0.00,0.00,01-MAR-00:10
,April,0.00,0.00,01-APR-00:10,32.01,32.01,0.00,0.00,01-APR-00:10
,May,0.00,0.00,01-MAY-00:10,32.01,32.01,0.00,0.00,01-MAY-00:10
,June,0.00,0.00,01-JUN-00:10,32.01,32.01,0.00,6.32,29-JUN-18:19
,July,0.00,0.00,01-JUL-00:10,32.01,32.01,0.00,13.55,05-JUL-15:50
,August,0.00,0.00,01-AUG-00:10,32.01,32.01,0.00,0.00,01-AUG-00:10
,September,0.00,0.00,01-SEP-00:10,32.01,32.01,0.00,8.49,05-SEP-07:30
,October,0.00,0.00,01-OCT-00:10,32.01,32.01,0.00,6.42,27-OCT-16:19
,November,0.00,0.00,01-NOV-00:10,32.01,32.01,146.36,51303.12,24-NOV-06:10
,December,0.00,0.00,01-DEC-00:10,30.99,30.99,6134.77,746021.80,29-DEC-05:19
,,,,,,,,,
,Annual Sum or Average,0.00,,,,,1514.96,,
,Minimum of Months,0.00,0.00,,30.99,30.99,0.00,0.00,
,Maximum of Months,0.00,0.00,,82.00,82.00,9808.24,1052311.76,


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,COOLSYS1_SUPPLY
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,143943.03,1442917.85,20-JAN-15:50,10.89,6.70,0.00,0.00,01-JAN-00:10
,February,297882.10,2025786.64,28-FEB-13:09,12.58,6.70,0.00,0.00,01-FEB-00:10
,March,543018.78,2063363.89,24-MAR-12:09,12.69,6.70,0.00,0.00,01-MAR-00:10
,April,795955.41,2169996.27,25-APR-15:00,13.00,6.70,0.00,0.00,01-APR-00:10
,May,1019287.52,2739971.99,20-MAY-21:10,14.66,6.70,0.00,0.00,01-MAY-00:10
,June,1155628.41,4246985.70,21-JUN-05:11,19.06,10.95,0.00,0.00,01-JUN-00:10
,July,1323482.18,4000791.68,10-JUL-05:11,18.34,10.24,0.00,0.00,01-JUL-00:10
,August,1319579.90,3526087.25,29-AUG-05:10,16.95,8.85,0.00,0.00,01-AUG-00:10
,September,1165933.18,3453235.57,23-SEP-05:10,16.74,8.64,0.00,0.00,01-SEP-00:10
,October,892797.50,3385609.18,04-OCT-05:10,16.54,8.45,0.00,0.00,01-OCT-00:10
,November,459763.25,2013190.84,02-NOV-10:00,12.55,6.70,0.00,0.00,01-NOV-00:10
,December,188104.02,1649154.97,11-DEC-15:15,11.49,6.70,0.00,0.00,01-DEC-00:10
,,,,,,,,,
,Annual Sum or Average,778070.43,,,,,0.00,,
,Minimum of Months,143943.03,1442917.85,,10.89,6.70,0.00,0.00,
,Maximum of Months,1323482.18,4246985.70,,19.06,10.95,0.00,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,COOLSYS1_DEMAND
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,141566.33,1440860.35,20-JAN-15:00,18.92,8.40,0.00,0.00,01-JAN-00:10
,February,294812.73,1753011.20,28-FEB-13:09,17.35,7.31,0.00,0.00,01-FEB-00:10
,March,536675.00,3423844.29,20-MAR-04:19,17.84,11.59,0.00,0.00,01-MAR-00:10
,April,787513.03,4130075.20,28-APR-05:10,18.71,12.69,0.00,0.00,01-APR-00:10
,May,1013536.43,4519661.63,27-MAY-05:10,19.85,13.25,0.00,0.00,01-MAY-00:10
,June,1150975.83,4684095.35,22-JUN-05:10,20.33,7.97,0.00,0.00,01-JUN-00:10
,July,1314069.26,4801867.91,09-JUL-18:30,20.75,13.66,0.00,0.00,01-JUL-00:10
,August,1312047.92,4707243.77,15-AUG-05:10,20.40,6.70,0.00,0.00,01-AUG-00:10
,September,1159926.47,4637547.72,29-SEP-05:10,20.19,13.42,0.00,0.00,01-SEP-00:10
,October,887425.35,4574631.21,05-OCT-05:10,20.01,6.71,0.00,0.00,01-OCT-00:10
,November,455078.30,3797942.36,02-NOV-05:10,17.80,12.21,0.00,0.00,01-NOV-00:10
,December,185601.13,1744096.61,11-DEC-14:30,16.55,9.99,0.00,0.00,01-DEC-00:10
,,,,,,,,,
,Annual Sum or Average,772542.82,,,,,0.00,,
,Minimum of Months,141566.33,1440860.35,,16.55,6.70,0.00,0.00,
,Maximum of Months,1314069.26,4801867.91,,20.75,13.66,0.00,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,SINGLE WATER PLANT LOOP
Custom Monthly Report

