Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,260703.19,1164441.14,20-JAN-15:00,34.78,31.45,0.00,0.00,01-JAN-00:10
,February,736735.20,1739341.47,24-FEB-16:00,42.71,36.99,0.00,0.00,01-FEB-00:10
,March,1434955.65,2207375.92,24-MAR-15:00,49.08,41.26,0.00,0.00,01-MAR-00:10
,April,2223215.51,3064023.45,30-APR-15:08,60.56,50.64,0.00,0.00,01-APR-00:10
,May,1572715.58,2436561.30,17-MAY-15:00,52.18,48.21,0.00,0.00,01-MAY-00:10
,June,1999815.88,2891521.76,20-JUN-15:00,58.27,51.86,0.00,0.00,01-JUN-00:10
,July,2082269.74,2844350.74,09-JUL-15:00,57.64,49.11,0.00,0.00,01-JUL-00:10
,August,2305767.14,2878973.16,08-AUG-14:00,58.10,48.00,0.00,0.00,01-AUG-00:10
,September,1305981.14,1833221.68,11-SEP-15:20,43.99,40.09,0.00,0.00,01-SEP-00:10
,October,1464083.47,2193769.21,04-OCT-15:00,48.90,42.63,0.00,0.00,01-OCT-00:10
,November,1187244.48,2152063.98,01-NOV-15:00,48.33,40.39,0.00,0.00,01-NOV-00:10
,December,1061762.39,1966760.96,11-DEC-15:00,45.81,36.16,0.00,0.00,01-DEC-00:10
,,,,,,,,,
,Annual Sum or Average,1473332.24,,,,,0.00,,
,Minimum of Months,260703.19,1164441.14,,34.78,31.45,0.00,0.00,
,Maximum of Months,2305767.14,3064023.45,,60.56,51.86,0.00,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,SWHSYS1
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,0.00,0.00,01-JAN-00:10,58.03,58.03,12723.50,41919.28,19-JAN-12:50
,February,0.00,0.00,01-FEB-00:10,57.41,57.41,12550.46,41679.31,01-FEB-12:00
,March,0.00,0.00,01-MAR-00:10,56.95,56.95,12446.35,39915.44,01-MAR-12:20
,April,0.00,0.00,01-APR-00:10,57.10,57.10,10698.22,36273.23,03-APR-11:30
,May,0.00,0.00,01-MAY-00:10,58.06,58.06,9897.23,32586.40,01-MAY-11:50
,June,0.00,0.00,01-JUN-00:10,57.32,57.32,9204.86,28960.91,01-JUN-11:20
,July,0.00,0.00,01-JUL-00:10,58.30,58.30,8252.14,26804.08,03-JUL-11:39
,August,0.00,0.00,01-AUG-00:10,57.35,57.35,9168.67,28541.23,31-AUG-11:20
,September,0.00,0.00,01-SEP-00:10,57.51,57.51,9458.62,31754.77,29-SEP-11:30
,October,0.00,0.00,01-OCT-00:10,58.25,58.25,10498.11,35964.32,31-OCT-11:15
,November,0.00,0.00,01-NOV-00:10,58.03,58.03,11717.72,39402.38,30-NOV-12:50
,December,0.00,0.00,01-DEC-00:10,56.90,56.90,12134.75,41501.45,29-DEC-12:15
,,,,,,,,,
,Annual Sum or Average,0.00,,,,,10719.28,,
,Minimum of Months,0.00,0.00,,56.90,56.90,8252.14,26804.08,
,Maximum of Months,0.00,0.00,,58.30,58.30,12723.50,41919.28,


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,TOWERWATERSYS
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,163538.96,2271668.93,20-JAN-15:50,25.06,22.19,3382.65,134897.31,27-JAN-06:30
,February,364068.14,2723425.36,24-FEB-16:10,25.85,22.80,1223.46,115279.45,08-FEB-07:10
,March,681325.02,3088058.19,29-MAR-12:39,26.48,23.18,523.42,54063.30,12-MAR-07:05
,April,1305293.97,5415026.13,25-APR-15:00,30.54,26.18,195.09,46918.27,07-APR-04:10
,May,2356710.43,6994026.21,18-MAY-15:39,33.29,28.16,12.41,37785.66,27-MAY-20:19
,June,2894880.94,7635432.64,22-JUN-14:00,34.41,28.90,18.97,100119.61,25-JUN-03:30
,July,4462754.95,7996432.33,10-JUL-14:39,35.04,29.35,0.00,0.00,01-JUL-00:10
,August,4464349.17,7796269.12,28-AUG-14:00,34.69,29.25,0.00,0.00,01-AUG-00:10
,September,3510809.94,7669703.01,25-SEP-15:09,34.47,29.18,0.00,0.00,01-SEP-00:10
,October,2035831.01,7993592.11,05-OCT-12:30,35.03,29.35,156.59,240052.10,17-OCT-22:19
,November,646428.58,5130417.94,02-NOV-10:00,30.04,26.14,674.42,98740.93,21-NOV-07:30
,December,215633.56,2645647.45,11-DEC-14:39,25.71,21.24,3038.79,136674.47,07-DEC-06:40
,,,,,,,,,
,Annual Sum or Average,1936166.43,,,,,771.07,,
,Minimum of Months,163538.96,2271668.93,,25.06,21.24,0.00,0.00,
,Maximum of Months,4464349.17,7996432.33,,35.04,29.35,3382.65,240052.10,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,VAV_BOT WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,5.547061E+08,0.00,4.125374E+10,5.063975E+09,0.00,0.00
,February,1.110484E+08,0.00,7.033819E+10,6.480280E+09,0.00,0.00
,March,0.00,0.00,1.333102E+11,1.100563E+10,0.00,0.00
,April,0.00,0.00,1.866780E+11,1.384520E+10,0.00,0.00
,May,0.00,0.00,2.219294E+11,1.327373E+10,0.00,0.00
,June,0.00,0.00,2.494953E+11,1.493202E+10,0.00,0.00
,July,0.00,0.00,3.136107E+11,1.372828E+10,0.00,0.00
,August,0.00,0.00,3.270766E+11,1.612640E+10,0.00,0.00
,September,0.00,0.00,2.519066E+11,1.191542E+10,0.00,0.00
,October,0.00,0.00,2.069197E+11,1.134321E+10,0.00,0.00
,November,0.00,0.00,1.133064E+11,8.637681E+09,0.00,0.00
,December,1.288210E+08,0.00,6.094395E+10,6.892350E+09,0.00,0.00
,,,,,,,
,Annual Sum or Average,7.945755E+08,0.00,2.176769E+12,1.332442E+11,0.00,0.00
,Minimum of Months,0.00,0.00,4.125374E+10,5.063975E+09,0.00,0.00
,Maximum of Months,5.547061E+08,0.00,3.270766E+11,1.612640E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,VAV_MID WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,1.971383E+10,0.00,2.634831E+11,3.386479E+10,0.00,0.00
,February,3.283063E+09,0.00,5.163661E+11,4.311690E+10,0.00,0.00
,March,0.00,0.00,1.036895E+12,7.689262E+10,0.00,0.00
,April,0.00,0.00,1.526023E+12,9.988871E+10,0.00,0.00
,May,0.00,0.00,2.094495E+12,1.157316E+11,0.00,0.00
,June,10404.43,0.00,2.305434E+12,1.241738E+11,0.00,0.00
,July,11016.55,0.00,2.716687E+12,9.675097E+10,0.00,0.00
,August,0.00,0.00,2.692203E+12,1.029643E+11,0.00,0.00
,September,13459.40,0.00,2.315026E+12,9.789072E+10,0.00,0.00
,October,5207.08,0.00,1.807605E+12,8.703456E+10,0.00,0.00
,November,99981501.51,0.00,8.566733E+11,5.580644E+10,0.00,0.00
,December,1.199163E+10,0.00,3.444429E+11,3.741376E+10,0.00,0.00
,,,,,,,
,Annual Sum or Average,3.508855E+10,0.00,1.847533E+13,9.715291E+11,0.00,0.00
,Minimum of Months,0.00,0.00,2.634831E+11,3.386479E+10,0.00,0.00
,Maximum of Months,1.971383E+10,0.00,2.716687E+12,1.241738E+11,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,VAV_TOP WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,6.462818E+09,0.00,2.038480E+10,2.992494E+09,0.00,0.00
,February,1.346887E+09,0.00,4.638210E+10,3.751146E+09,0.00,0.00
,March,0.00,0.00,1.037092E+11,7.110312E+09,0.00,0.00
,April,0.00,0.00,1.627779E+11,1.021555E+10,0.00,0.00
,May,0.00,0.00,2.269166E+11,1.240054E+10,0.00,0.00
,June,0.00,0.00,2.504505E+11,1.339376E+10,0.00,0.00
,July,0.00,0.00,2.880930E+11,1.023461E+10,0.00,0.00
,August,0.00,0.00,2.863174E+11,1.074893E+10,0.00,0.00
,September,0.00,0.00,2.432537E+11,1.024011E+10,0.00,0.00
,October,0.00,0.00,1.834310E+11,8.514712E+09,0.00,0.00
,November,2.867979E+08,0.00,7.820535E+10,4.869998E+09,0.00,0.00
,December,4.483436E+09,0.00,2.662584E+10,3.172740E+09,0.00,0.00
,,,,,,,
,Annual Sum or Average,1.257994E+10,0.00,1.916547E+12,9.764489E+10,0.00,0.00
,Minimum of Months,0.00,0.00,2.038480E+10,2.992494E+09,0.00,0.00
,Maximum of Months,6.462818E+09,0.00,2.880930E+11,1.339376E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,CAV_BAS
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,5.249547E+10,1.496710E+10,0.00,0.00
,February,0.00,0.00,5.713635E+10,1.353011E+10,0.00,0.00
,March,0.00,0.00,7.913915E+10,1.529778E+10,0.00,0.00
,April,0.00,0.00,8.804290E+10,1.479863E+10,0.00,0.00
,May,0.00,0.00,1.119606E+11,1.597293E+10,0.00,0.00
,June,0.00,0.00,1.242065E+11,1.622091E+10,0.00,0.00
,July,0.00,0.00,1.646754E+11,1.658528E+10,0.00,0.00
,August,0.00,0.00,1.774422E+11,1.766791E+10,0.00,0.00
,September,0.00,0.00,1.424928E+11,1.651790E+10,0.00,0.00
,October,0.00,0.00,1.177818E+11,1.666758E+10,0.00,0.00
,November,0.00,0.00,8.145288E+10,1.581154E+10,0.00,0.00
,December,0.00,0.00,6.056419E+10,1.554881E+10,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,1.257390E+12,1.895865E+11,0.00,0.00
,Minimum of Months,0.00,0.00,5.249547E+10,1.353011E+10,0.00,0.00
,Maximum of Months,0.00,0.00,1.774422E+11,1.766791E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,AIRLOOP DATACENTER BASEMENT
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,4.357108E+11,2.050861E+11,0.00,10.25
,February,0.00,0.00,6.962380E+11,2.610590E+11,0.00,12.33
,March,0.00,0.00,1.114027E+12,3.776957E+11,0.00,8.40
,April,0.00,0.00,1.428287E+12,4.749952E+11,0.00,2.02
,May,0.00,0.00,5.068167E+11,2.361363E+11,0.00,0.05
,June,0.00,0.00,8.340515E+11,3.308910E+11,0.00,0.09
,July,0.00,0.00,1.205583E+12,4.209702E+11,0.00,0.01
,August,0.00,0.00,1.514314E+12,4.953456E+11,0.00,0.03
,September,0.00,0.00,4.964388E+11,2.193210E+11,0.00,0.00
,October,0.00,0.00,8.245622E+11,3.092301E+11,0.00,2.59
,November,0.00,0.00,1.075650E+12,3.611510E+11,0.00,13.44
,December,0.00,0.00,1.410678E+12,4.411540E+11,0.00,27.51
,,,,,,,
,Annual Sum or Average,0.00,0.00,1.154236E+13,4.133035E+12,0.00,76.70
,Minimum of Months,0.00,0.00,4.357108E+11,2.050861E+11,0.00,0.00
,Maximum of Months,0.00,0.00,1.514314E+12,4.953456E+11,0.00,27.51


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,AIRLOOP DATACENTER BOT
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,5.938690E+09,2.558233E+09,0.00,0.00
,February,0.00,0.00,1.221663E+10,3.794273E+09,0.00,0.00
,March,0.00,0.00,2.141528E+10,6.399452E+09,0.00,0.00
,April,0.00,0.00,2.902631E+10,9.024522E+09,0.00,0.00
,May,0.00,0.00,1.015080E+10,4.168227E+09,0.00,0.00
,June,0.00,0.00,1.708953E+10,6.156148E+09,0.00,0.00
,July,0.00,0.00,2.510125E+10,8.031057E+09,0.00,0.00
,August,0.00,0.00,3.177227E+10,9.734634E+09,0.00,0.00
,September,0.00,0.00,1.006725E+10,3.860975E+09,0.00,0.00
,October,0.00,0.00,1.634627E+10,5.456087E+09,0.00,0.00
,November,0.00,0.00,2.015765E+10,5.753952E+09,0.00,0.00
,December,0.00,0.00,2.553189E+10,6.427563E+09,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,2.248138E+11,7.136512E+10,0.00,0.00
,Minimum of Months,0.00,0.00,5.938690E+09,2.558233E+09,0.00,0.00
,Maximum of Months,0.00,0.00,3.177227E+10,9.734634E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,AIRLOOP DATACENTER MID
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,4.075946E+10,2.152156E+10,0.00,0.00
,February,0.00,0.00,1.092551E+11,3.486788E+10,0.00,0.00
,March,0.00,0.00,2.030292E+11,6.082398E+10,0.00,0.00
,April,0.00,0.00,2.763482E+11,8.600136E+10,0.00,0.00
,May,0.00,0.00,9.570458E+10,3.948549E+10,0.00,0.00
,June,0.00,0.00,1.627242E+11,5.865662E+10,0.00,0.00
,July,0.00,0.00,2.394563E+11,7.658750E+10,0.00,0.00
,August,0.00,0.00,3.019017E+11,9.260554E+10,0.00,0.00
,September,0.00,0.00,9.442936E+10,3.643254E+10,0.00,0.00
,October,0.00,0.00,1.551194E+11,5.186487E+10,0.00,0.00
,November,0.00,0.00,1.871925E+11,5.396473E+10,0.00,0.00
,December,0.00,0.00,2.304586E+11,5.914902E+10,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,2.096379E+12,6.719611E+11,0.00,0.00
,Minimum of Months,0.00,0.00,4.075946E+10,2.152156E+10,0.00,0.00
,Maximum of Months,0.00,0.00,3.019017E+11,9.260554E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,AIRLOOP DATACENTER TOP
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,2.612573E+09,1.907610E+09,0.00,0.00
,February,0.00,0.00,1.018531E+10,3.377678E+09,0.00,0.00
,March,0.00,0.00,2.010737E+10,6.078035E+09,0.00,0.00
,April,0.00,0.00,2.778492E+10,8.675831E+09,0.00,0.00
,May,0.00,0.00,9.783680E+09,4.033409E+09,0.00,0.00
,June,0.00,0.00,1.655324E+10,5.971499E+09,0.00,0.00
,July,0.00,0.00,2.421647E+10,7.760078E+09,0.00,0.00
,August,0.00,0.00,3.042984E+10,9.358558E+09,0.00,0.00
,September,0.00,0.00,9.628129E+09,3.715003E+09,0.00,0.00
,October,0.00,0.00,1.553023E+10,5.224905E+09,0.00,0.00
,November,0.00,0.00,1.812266E+10,5.317443E+09,0.00,0.00
,December,0.00,0.00,2.169462E+10,5.718307E+09,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,2.066490E+11,6.713836E+10,0.00,0.00
,Minimum of Months,0.00,0.00,2.612573E+09,1.907610E+09,0.00,0.00
,Maximum of Months,0.00,0.00,3.042984E+10,9.358558E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,VAV_BOT WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,5.063975E+09,4.125374E+10,5.547061E+08,0.00,0.00,0.00,0.00,0.00
,February,6.480280E+09,7.033819E+10,1.110484E+08,0.00,0.00,0.00,0.00,0.00
,March,1.100563E+10,1.333102E+11,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.384520E+10,1.866780E+11,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.327373E+10,2.219294E+11,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.493202E+10,2.494953E+11,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.372828E+10,3.136107E+11,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.612640E+10,3.270766E+11,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.191542E+10,2.519066E+11,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.134321E+10,2.069197E+11,0.00,0.00,0.00,0.00,0.00,0.00
,November,8.637681E+09,1.133064E+11,0.00,0.00,0.00,0.00,0.00,0.00
,December,6.892350E+09,6.094395E+10,1.288210E+08,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.332442E+11,2.176769E+12,7.945755E+08,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,5.063975E+09,4.125374E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.612640E+10,3.270766E+11,5.547061E+08,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,VAV_MID WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,3.386479E+10,2.634831E+11,1.971383E+10,0.00,0.00,0.00,0.00,0.00
,February,4.311690E+10,5.163661E+11,3.283063E+09,0.00,0.00,0.00,0.00,0.00
,March,7.689262E+10,1.036895E+12,0.00,0.00,0.00,0.00,0.00,0.00
,April,9.988871E+10,1.526023E+12,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.157316E+11,2.094495E+12,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.241738E+11,2.305434E+12,10404.43,0.00,0.00,0.00,0.00,0.00
,July,9.675097E+10,2.716687E+12,11016.55,0.00,0.00,0.00,0.00,0.00
,August,1.029643E+11,2.692203E+12,0.00,0.00,0.00,0.00,0.00,0.00
,September,9.789072E+10,2.315026E+12,13459.40,0.00,0.00,0.00,0.00,0.00
,October,8.703456E+10,1.807605E+12,5207.08,0.00,0.00,0.00,0.00,0.00
,November,5.580644E+10,8.566733E+11,99981501.51,0.00,0.00,0.00,0.00,0.00
,December,3.741376E+10,3.444429E+11,1.199163E+10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,9.715291E+11,1.847533E+13,3.508855E+10,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,3.386479E+10,2.634831E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.241738E+11,2.716687E+12,1.971383E+10,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,VAV_TOP WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,2.992494E+09,2.038480E+10,6.462818E+09,0.00,0.00,0.00,0.00,0.00
,February,3.751146E+09,4.638210E+10,1.346887E+09,0.00,0.00,0.00,0.00,0.00
,March,7.110312E+09,1.037092E+11,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.021555E+10,1.627779E+11,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.240054E+10,2.269166E+11,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.339376E+10,2.504505E+11,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.023461E+10,2.880930E+11,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.074893E+10,2.863174E+11,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.024011E+10,2.432537E+11,0.00,0.00,0.00,0.00,0.00,0.00
,October,8.514712E+09,1.834310E+11,0.00,0.00,0.00,0.00,0.00,0.00
,November,4.869998E+09,7.820535E+10,2.867979E+08,0.00,0.00,0.00,0.00,0.00
,December,3.172740E+09,2.662584E+10,4.483436E+09,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,9.764489E+10,1.916547E+12,1.257994E+10,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,2.992494E+09,2.038480E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.339376E+10,2.880930E+11,6.462818E+09,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,CAV_BAS
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,1.496710E+10,5.249547E+10,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.353011E+10,5.713635E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.529778E+10,7.913915E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.479863E+10,8.804290E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.597293E+10,1.119606E+11,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.622091E+10,1.242065E+11,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.658528E+10,1.646754E+11,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.766791E+10,1.774422E+11,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.651790E+10,1.424928E+11,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.666758E+10,1.177818E+11,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.581154E+10,8.145288E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.554881E+10,6.056419E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.895865E+11,1.257390E+12,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.353011E+10,5.249547E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.766791E+10,1.774422E+11,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,AIRLOOP DATACENTER BASEMENT
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,9.710821E+10,3.552751E+11,0.00,0.00,0.00,2.741882E+10,0.00,0.00
,February,8.771064E+10,5.560316E+11,0.00,0.00,0.00,3.299341E+10,0.00,0.00
,March,9.710821E+10,8.560138E+11,0.00,0.00,0.00,2.247274E+10,0.00,0.00
,April,9.397568E+10,1.052701E+12,0.00,0.00,0.00,5.409123E+09,0.00,0.00
,May,9.710821E+10,3.679114E+11,0.00,0.00,0.00,1.222983E+08,0.00,0.00
,June,9.397568E+10,5.973758E+11,0.00,0.00,0.00,2.386129E+08,0.00,0.00
,July,9.710821E+10,8.817355E+11,0.00,0.00,0.00,14477246.76,0.00,0.00
,August,9.710821E+10,1.116155E+12,0.00,0.00,0.00,78503693.08,0.00,0.00
,September,9.397568E+10,3.710934E+11,0.00,0.00,0.00,0.00,0.00,0.00
,October,9.710821E+10,6.194009E+11,0.00,0.00,0.00,6.929476E+09,0.00,0.00
,November,9.397568E+10,8.445931E+11,0.00,0.00,0.00,3.595662E+10,0.00,0.00
,December,9.710821E+10,1.140588E+12,0.00,0.00,0.00,7.362523E+10,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.143371E+12,8.758876E+12,0.00,0.00,0.00,2.052593E+11,0.00,0.00
,Minimum of Months,8.771064E+10,3.552751E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,9.710821E+10,1.140588E+12,0.00,0.00,0.00,7.362523E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,AIRLOOP DATACENTER BOT
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,1.450743E+09,4.831200E+09,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.310348E+09,9.732701E+09,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.450743E+09,1.646657E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.403945E+09,2.140573E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.450743E+09,7.433317E+09,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.403945E+09,1.233732E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.450743E+09,1.852094E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.450743E+09,2.348838E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.403945E+09,7.610215E+09,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.450743E+09,1.234092E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.403945E+09,1.580764E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.450743E+09,2.055507E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.708133E+10,1.705300E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.310348E+09,4.831200E+09,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.450743E+09,2.348838E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,AIRLOOP DATACENTER MID
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,1.385107E+10,3.308897E+10,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.251064E+10,8.689781E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.385107E+10,1.560563E+11,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.340426E+10,2.037511E+11,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.385107E+10,7.007016E+10,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.340426E+10,1.174718E+11,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.385107E+10,1.767198E+11,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.385107E+10,2.231472E+11,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.340426E+10,7.140107E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.385107E+10,1.171056E+11,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.340426E+10,1.466320E+11,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.385107E+10,1.851607E+11,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.630851E+11,1.587503E+12,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.251064E+10,3.308897E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.385107E+10,2.231472E+11,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,AIRLOOP DATACENTER TOP
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,1.409422E+09,2.114386E+09,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.273027E+09,8.080663E+09,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.409422E+09,1.543876E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.363957E+09,2.047304E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.409422E+09,7.159692E+09,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.363957E+09,1.194569E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.409422E+09,1.786581E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.409422E+09,2.248070E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.363957E+09,7.277084E+09,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.409422E+09,1.171474E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.363957E+09,1.416918E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.409422E+09,1.738574E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.659481E+10,1.561055E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.273027E+09,2.114386E+09,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.409422E+09,2.248070E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,VAV_BOT WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,5.063975E+09,5.547061E+08,4.125374E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,6.480280E+09,1.110484E+08,7.033819E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.100563E+10,0.00,1.333102E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.384520E+10,0.00,1.866780E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.327373E+10,0.00,2.219294E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.493202E+10,0.00,2.494953E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.372828E+10,0.00,3.136107E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.612640E+10,0.00,3.270766E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.191542E+10,0.00,2.519066E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.134321E+10,0.00,2.069197E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,8.637681E+09,0.00,1.133064E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,6.892350E+09,1.288210E+08,6.094395E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.332442E+11,7.945755E+08,2.176769E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,5.063975E+09,0.00,4.125374E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.612640E+10,5.547061E+08,3.270766E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,VAV_MID WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,3.386479E+10,1.971383E+10,2.634831E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,4.311690E+10,3.283063E+09,5.163661E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,7.689262E+10,0.00,1.036895E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,9.988871E+10,0.00,1.526023E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.157316E+11,0.00,2.094495E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.241738E+11,10404.43,2.305434E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,9.675097E+10,11016.55,2.716687E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.029643E+11,0.00,2.692203E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,9.789072E+10,13459.40,2.315026E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,8.703456E+10,5207.08,1.807605E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,5.580644E+10,99981501.51,8.566733E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,3.741376E+10,1.199163E+10,3.444429E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,9.715291E+11,3.508855E+10,1.847533E+13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,3.386479E+10,0.00,2.634831E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.241738E+11,1.971383E+10,2.716687E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,VAV_TOP WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,2.992494E+09,6.462818E+09,2.038480E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,3.751146E+09,1.346887E+09,4.638210E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,7.110312E+09,0.00,1.037092E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.021555E+10,0.00,1.627779E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.240054E+10,0.00,2.269166E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.339376E+10,0.00,2.504505E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.023461E+10,0.00,2.880930E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.074893E+10,0.00,2.863174E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
