Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.07.28 09:50
,September,1.024011E+10,0.00,2.432537E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,8.514712E+09,0.00,1.834310E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,4.869998E+09,2.867979E+08,7.820535E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,3.172740E+09,4.483436E+09,2.662584E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,9.764489E+10,1.257994E+10,1.916547E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,2.992494E+09,0.00,2.038480E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.339376E+10,6.462818E+09,2.880930E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,CAV_BAS
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,1.496710E+10,0.00,5.249547E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.353011E+10,0.00,5.713635E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.529778E+10,0.00,7.913915E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.479863E+10,0.00,8.804290E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.597293E+10,0.00,1.119606E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.622091E+10,0.00,1.242065E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.658528E+10,0.00,1.646754E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.766791E+10,0.00,1.774422E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.651790E+10,0.00,1.424928E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.666758E+10,0.00,1.177818E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.581154E+10,0.00,8.145288E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.554881E+10,0.00,6.056419E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.895865E+11,0.00,1.257390E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.353011E+10,0.00,5.249547E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.766791E+10,0.00,1.774422E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,AIRLOOP DATACENTER BASEMENT
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,9.710821E+10,0.00,4.357108E+11,0.00,8.043565E+10,0.00,0.00,0.00,2.754224E+10,0.00,0.00,0.00
,February,8.771064E+10,0.00,6.962380E+11,0.00,1.402065E+11,0.00,0.00,0.00,3.314193E+10,0.00,0.00,0.00
,March,9.710821E+10,0.00,1.114027E+12,0.00,2.580136E+11,0.00,0.00,0.00,2.257389E+10,0.00,0.00,0.00
,April,9.397568E+10,0.00,1.428287E+12,0.00,3.755861E+11,0.00,0.00,0.00,5.433472E+09,0.00,0.00,0.00
,May,9.710821E+10,0.00,5.068167E+11,0.00,1.389053E+11,0.00,0.00,0.00,1.228489E+08,0.00,0.00,0.00
,June,9.397568E+10,0.00,8.340515E+11,0.00,2.366757E+11,0.00,0.00,0.00,2.396870E+08,0.00,0.00,0.00
,July,9.710821E+10,0.00,1.205583E+12,0.00,3.238474E+11,0.00,0.00,0.00,14542414.71,0.00,0.00,0.00
,August,9.710821E+10,0.00,1.514314E+12,0.00,3.981586E+11,0.00,0.00,0.00,78857070.03,0.00,0.00,0.00
,September,9.397568E+10,0.00,4.964388E+11,0.00,1.253454E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,9.710821E+10,0.00,8.245622E+11,0.00,2.051612E+11,0.00,0.00,0.00,6.960668E+09,0.00,0.00,0.00
,November,9.397568E+10,0.00,1.075650E+12,0.00,2.310568E+11,0.00,0.00,0.00,3.611848E+10,0.00,0.00,0.00
,December,9.710821E+10,0.00,1.410678E+12,0.00,2.700891E+11,0.00,0.00,0.00,7.395665E+10,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.143371E+12,0.00,1.154236E+13,0.00,2.783481E+12,0.00,0.00,0.00,2.061833E+11,0.00,0.00,0.00
,Minimum of Months,8.771064E+10,0.00,4.357108E+11,0.00,8.043565E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,9.710821E+10,0.00,1.514314E+12,0.00,3.981586E+11,0.00,0.00,0.00,7.395665E+10,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,AIRLOOP DATACENTER BOT
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,1.450743E+09,0.00,5.938690E+09,0.00,1.107490E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.310348E+09,0.00,1.221663E+10,0.00,2.483924E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.450743E+09,0.00,2.141528E+10,0.00,4.948709E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.403945E+09,0.00,2.902631E+10,0.00,7.620577E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.450743E+09,0.00,1.015080E+10,0.00,2.717484E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.403945E+09,0.00,1.708953E+10,0.00,4.752204E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.450743E+09,0.00,2.510125E+10,0.00,6.580314E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.450743E+09,0.00,3.177227E+10,0.00,8.283891E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.403945E+09,0.00,1.006725E+10,0.00,2.457030E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.450743E+09,0.00,1.634627E+10,0.00,4.005344E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.403945E+09,0.00,2.015765E+10,0.00,4.350007E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.450743E+09,0.00,2.553189E+10,0.00,4.976820E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.708133E+10,0.00,2.248138E+11,0.00,5.428379E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.310348E+09,0.00,5.938690E+09,0.00,1.107490E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.450743E+09,0.00,3.177227E+10,0.00,8.283891E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,AIRLOOP DATACENTER MID
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,1.385107E+10,0.00,4.075946E+10,0.00,7.670495E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.251064E+10,0.00,1.092551E+11,0.00,2.235724E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.385107E+10,0.00,2.030292E+11,0.00,4.697292E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.340426E+10,0.00,2.763482E+11,0.00,7.259710E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.385107E+10,0.00,9.570458E+10,0.00,2.563443E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.340426E+10,0.00,1.627242E+11,0.00,4.525236E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.385107E+10,0.00,2.394563E+11,0.00,6.273644E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.385107E+10,0.00,3.019017E+11,0.00,7.875448E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.340426E+10,0.00,9.442936E+10,0.00,2.302829E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.385107E+10,0.00,1.551194E+11,0.00,3.801380E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.340426E+10,0.00,1.871925E+11,0.00,4.056048E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.385107E+10,0.00,2.304586E+11,0.00,4.529796E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.630851E+11,0.00,2.096379E+12,0.00,5.088760E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.251064E+10,0.00,4.075946E+10,0.00,7.670495E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.385107E+10,0.00,3.019017E+11,0.00,7.875448E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,AIRLOOP DATACENTER TOP
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,1.409422E+09,0.00,2.612573E+09,0.00,4.981871E+08,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.273027E+09,0.00,1.018531E+10,0.00,2.104652E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.409422E+09,0.00,2.010737E+10,0.00,4.668613E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.363957E+09,0.00,2.778492E+10,0.00,7.311874E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.409422E+09,0.00,9.783680E+09,0.00,2.623987E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.363957E+09,0.00,1.655324E+10,0.00,4.607542E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.409422E+09,0.00,2.421647E+10,0.00,6.350656E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.409422E+09,0.00,3.042984E+10,0.00,7.949136E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.363957E+09,0.00,9.628129E+09,0.00,2.351046E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.409422E+09,0.00,1.553023E+10,0.00,3.815483E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.363957E+09,0.00,1.812266E+10,0.00,3.953486E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.409422E+09,0.00,2.169462E+10,0.00,4.308885E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.659481E+10,0.00,2.066490E+11,0.00,5.054354E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.273027E+09,0.00,2.612573E+09,0.00,4.981871E+08,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.409422E+09,0.00,3.042984E+10,0.00,7.949136E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.244074E+09,25557325.65,0.00,1.216622E+08,0.00,0.00,2.782083E+10,0.00,0.38
,February,6.477074E+08,4.620400E+08,0.00,1.052251E+08,13845367.39,0.00,1.691893E+10,0.00,0.38
,March,1.535948E+08,1.279135E+09,0.00,1.083213E+08,63398620.70,0.00,7.940339E+09,0.00,0.39
,April,54811097.96,9.650907E+09,0.00,41916772.95,3.256199E+08,0.00,2.214649E+09,0.00,0.39
,May,36852103.81,2.554567E+10,0.00,7176891.07,5.040559E+08,0.00,1.403132E+08,0.00,0.40
,June,9010859.50,3.375897E+10,0.00,3260945.59,6.600339E+08,0.00,85947305.56,0.00,0.42
,July,2938536.93,7.118445E+10,0.00,423389.22,1.755892E+09,0.00,16873861.01,0.00,0.42
,August,2684587.15,7.277531E+10,0.00,427758.87,1.202619E+09,0.00,20484452.36,0.00,0.45
,September,0.00,4.967079E+10,0.00,91054.29,1.078616E+09,0.00,3374485.29,0.00,0.43
,October,1.415673E+08,2.413812E+10,0.00,49708238.30,6.298610E+08,0.00,2.419485E+09,0.00,0.42
,November,9.801117E+08,2.771835E+09,0.00,1.202140E+08,30267020.45,0.00,1.225457E+10,0.00,0.41
,December,1.303947E+09,1.519695E+08,0.00,1.362597E+08,8950392.34,0.00,2.627314E+10,0.00,0.39
,,,,,,,,,,
,Annual Sum or Average,4.577299E+09,2.914148E+11,0.00,6.946874E+08,6.273158E+09,0.00,9.610894E+10,0.00,0.41
,Minimum of Months,0.00,25557325.65,0.00,91054.29,0.00,0.00,3374485.29,0.00,0.38
,Maximum of Months,1.303947E+09,7.277531E+10,0.00,1.362597E+08,1.755892E+09,0.00,2.782083E+10,0.00,0.45


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.782358E+09,48365072.33,0.00,81293509.98,0.00,0.00,2.737831E+10,0.00,0.38
,February,1.137595E+09,4.989828E+08,0.00,82258298.37,2.691520E+08,0.00,1.740694E+10,0.00,0.39
,March,1.928982E+09,1.025172E+09,0.00,95646991.53,8.857703E+08,0.00,7.660998E+09,0.00,0.43
,April,1.030923E+09,6.949220E+09,0.00,31928469.40,6.363303E+09,0.00,1.739352E+09,0.00,0.46
,May,50480084.16,2.010285E+10,0.00,3302969.29,1.169114E+10,0.00,73711641.94,0.00,0.41
,June,6589695.50,2.456680E+10,0.00,1568712.17,1.459880E+10,0.00,16672833.89,0.00,0.43
,July,0.00,5.084354E+10,0.00,0.00,3.569525E+10,0.00,0.00,0.00,0.46
,August,0.00,5.304670E+10,0.00,0.00,3.106542E+10,0.00,0.00,0.00,0.47
,September,0.00,3.584423E+10,0.00,0.00,2.088352E+10,0.00,0.00,0.00,0.43
,October,1.303201E+09,1.755775E+10,0.00,27828962.63,1.126984E+10,0.00,2.005893E+09,0.00,0.44
,November,1.949785E+09,2.856553E+09,0.00,78968611.19,5.924029E+08,0.00,1.111687E+10,0.00,0.41
,December,2.343740E+09,1.270683E+08,0.00,1.023287E+08,60956419.82,0.00,2.616958E+10,0.00,0.41
,,,,,,,,,,
,Annual Sum or Average,1.153365E+10,2.134672E+11,0.00,5.051252E+08,1.333756E+11,0.00,9.356832E+10,0.00,0.43
,Minimum of Months,0.00,48365072.33,0.00,0.00,0.00,0.00,0.00,0.00,0.38
,Maximum of Months,2.343740E+09,5.304670E+10,0.00,1.023287E+08,3.569525E+10,0.00,2.737831E+10,0.00,0.47


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,7.908157E+10,5.948576E+08,0.00,3.981524E+08,35477008.51,0.00,1.637218E+11,0.00,0.34
,February,1.744486E+10,5.091727E+09,0.00,5.255579E+08,2.870584E+09,0.00,1.413730E+11,0.00,0.36
,March,7.255261E+09,1.040981E+10,0.00,7.795810E+08,6.104501E+09,0.00,7.386715E+10,0.00,0.37
,April,4.231029E+09,6.406952E+10,0.00,2.553818E+08,5.936476E+10,0.00,1.860664E+10,0.00,0.40
,May,5.951764E+08,1.943357E+11,0.00,17423797.28,1.129847E+11,0.00,5.838134E+08,0.00,0.40
,June,1.167040E+08,2.310094E+11,0.00,13971596.16,1.383621E+11,0.00,2.550065E+08,0.00,0.41
,July,0.00,4.863351E+11,0.00,0.00,2.696374E+11,0.00,0.00,0.00,0.40
,August,0.00,5.020857E+11,0.00,0.00,2.142790E+11,0.00,0.00,0.00,0.40
,September,0.00,3.449349E+11,0.00,0.00,1.743769E+11,0.00,0.00,0.00,0.40
,October,5.264894E+09,1.686472E+11,0.00,2.567471E+08,9.399529E+10,0.00,2.234437E+10,0.00,0.37
,November,1.244669E+10,2.738503E+10,0.00,5.354864E+08,6.273978E+09,0.00,9.566241E+10,0.00,0.36
,December,5.370009E+10,5.873759E+08,0.00,4.711386E+08,1.600336E+09,0.00,1.715337E+11,0.00,0.35
,,,,,,,,,,
,Annual Sum or Average,1.801363E+11,2.035486E+12,0.00,3.253441E+09,1.079885E+12,0.00,6.879479E+11,0.00,0.38
,Minimum of Months,0.00,5.873759E+08,0.00,0.00,35477008.51,0.00,0.00,0.00,0.34
,Maximum of Months,7.908157E+10,5.020857E+11,0.00,7.795810E+08,2.696374E+11,0.00,1.715337E+11,0.00,0.41


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.306224E+10,30812983.48,0.00,16233140.39,5739926.60,3.425074E+08,7.324337E+09,0.00,0.32
,February,5.331986E+09,3.264767E+08,0.00,31901737.57,2.415685E+08,1624309.75,8.425101E+09,0.00,0.34
,March,1.262805E+09,8.502981E+08,0.00,67815507.26,5.310378E+08,0.00,6.203258E+09,0.00,0.35
,April,3.846796E+08,5.786137E+09,0.00,27857214.77,5.427068E+09,0.00,1.750361E+09,0.00,0.40
,May,49026273.86,1.883911E+10,0.00,1799430.83,1.071709E+10,0.00,53186618.47,0.00,0.40
,June,9386989.34,2.296708E+10,0.00,1243732.68,1.247367E+10,0.00,24568122.57,0.00,0.41
,July,0.00,4.852226E+10,0.00,0.00,2.641797E+10,0.00,0.00,0.00,0.41
,August,0.00,4.987952E+10,0.00,0.00,2.202302E+10,0.00,0.00,0.00,0.41
,September,0.00,3.400459E+10,0.00,0.00,1.678713E+10,0.00,0.00,0.00,0.40
,October,4.662411E+08,1.596410E+10,0.00,19187924.11,8.789371E+09,0.00,1.746104E+09,0.00,0.36
,November,3.388744E+09,2.241269E+09,0.00,33645684.65,5.518031E+08,0.00,5.715013E+09,0.00,0.34
,December,1.129434E+10,28007721.18,0.00,22045234.95,1.721156E+08,1.074135E+08,7.466565E+09,0.00,0.33
,,,,,,,,,,
,Annual Sum or Average,3.524945E+10,1.994397E+11,0.00,2.217296E+08,1.041376E+11,4.515452E+08,3.870849E+10,0.00,0.37
,Minimum of Months,0.00,28007721.18,0.00,0.00,5739926.60,0.00,0.00,0.00,0.32
,Maximum of Months,1.306224E+10,4.987952E+10,0.00,67815507.26,2.641797E+10,3.425074E+08,8.425101E+09,0.00,0.41


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.941931E+09,5178416.36,0.00,1452151.78,0.00,0.00,4.187555E+08,0.00,0.25
,February,8.695602E+08,63746688.94,0.00,3747029.56,34181353.05,0.00,6.315860E+08,0.00,0.28
,March,3.482298E+08,1.465794E+08,0.00,9430692.29,1.093806E+08,0.00,6.498621E+08,0.00,0.41
,April,1.298669E+08,1.599168E+09,0.00,4290853.97,6.490157E+08,0.00,2.032482E+08,0.00,0.57
,May,4743238.23,5.230536E+09,0.00,750768.63,1.075397E+09,0.00,15926919.25,0.00,0.62
,June,801292.40,7.377697E+09,0.00,223533.41,9.446660E+08,0.00,2381182.56,0.00,0.70
,July,0.00,1.207240E+10,0.00,0.00,3.306120E+09,0.00,0.00,0.00,0.64
,August,0.00,1.095257E+10,0.00,0.00,3.246775E+09,0.00,0.00,0.00,0.62
,September,0.00,7.213900E+09,0.00,0.00,2.273282E+09,0.00,0.00,0.00,0.56
,October,1.704719E+08,3.444057E+09,0.00,2538626.79,1.250187E+09,0.00,1.871587E+08,0.00,0.50
,November,5.507005E+08,3.947058E+08,0.00,4651993.35,73220521.09,0.00,5.393819E+08,0.00,0.32
,December,1.494362E+09,12533334.71,0.00,2995078.12,7663624.99,0.00,6.055634E+08,0.00,0.25
,,,,,,,,,,
,Annual Sum or Average,5.510667E+09,4.851307E+10,0.00,30080727.90,1.296989E+10,0.00,3.253864E+09,0.00,0.48
,Minimum of Months,0.00,5178416.36,0.00,0.00,0.00,0.00,0.00,0.00,0.25
,Maximum of Months,1.941931E+09,1.207240E+10,0.00,9430692.29,3.306120E+09,0.00,6.498621E+08,0.00,0.70


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,8.414533E+08,4201896.13,0.00,3921973.56,0.00,0.00,1.260655E+09,0.00,0.34
,February,3.627423E+08,61003737.50,0.00,6160671.70,20068623.43,0.00,1.212762E+09,0.00,0.42
,March,1.802445E+08,1.281905E+08,0.00,11807841.96,66918165.59,0.00,9.052267E+08,0.00,0.60
,April,80509395.92,1.393141E+09,0.00,5404611.06,3.634465E+08,0.00,2.485817E+08,0.00,0.76
,May,2897963.71,4.793271E+09,0.00,649411.21,5.241894E+08,0.00,15835449.36,0.00,0.84
,June,512487.75,5.857688E+09,0.00,163398.34,5.500871E+08,0.00,1735759.94,0.00,0.85
,July,0.00,8.688145E+09,0.00,0.00,2.088098E+09,0.00,0.00,0.00,0.69
,August,0.00,7.697209E+09,0.00,0.00,2.095997E+09,0.00,0.00,0.00,0.66
,September,0.00,6.681300E+09,0.00,0.00,1.180767E+09,0.00,0.00,0.00,0.72
,October,96452875.35,3.067961E+09,0.00,3654819.06,6.390785E+08,0.00,2.490165E+08,0.00,0.65
,November,2.743185E+08,3.290061E+08,0.00,5843599.71,43513984.21,0.00,7.359529E+08,0.00,0.43
,December,7.683413E+08,9753926.21,0.00,4248445.64,4805411.76,0.00,9.693378E+08,0.00,0.31
,,,,,,,,,,
,Annual Sum or Average,2.607473E+09,3.871087E+10,0.00,41854772.24,7.576969E+09,0.00,5.599104E+09,0.00,0.61
,Minimum of Months,0.00,4201896.13,0.00,0.00,0.00,0.00,0.00,0.00,0.31
,Maximum of Months,8.414533E+08,8.688145E+09,0.00,11807841.96,2.095997E+09,0.00,1.260655E+09,0.00,0.85


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,8.081021E+08,15759373.56,0.00,16088643.97,0.00,0.00,4.620185E+09,0.00,0.62
,February,4.495025E+08,2.305228E+08,0.00,17045773.12,13675556.59,0.00,2.801504E+09,0.00,0.66
,March,2.752144E+08,3.146367E+08,0.00,21477168.01,82073973.96,0.00,1.310745E+09,0.00,0.68
,April,1.260906E+08,2.250666E+09,0.00,5356661.58,5.104891E+08,0.00,2.398734E+08,0.00,0.69
,May,3903975.66,5.429168E+09,0.00,821989.77,1.025961E+09,0.00,16583818.23,0.00,0.63
,June,797904.51,6.933237E+09,0.00,212548.50,1.026013E+09,0.00,2249303.25,0.00,0.67
,July,0.00,1.201715E+10,0.00,0.00,3.300628E+09,0.00,0.00,0.00,0.63
,August,0.00,1.221127E+10,0.00,0.00,3.070392E+09,0.00,0.00,0.00,0.66
,September,0.00,1.078526E+10,0.00,0.00,1.679283E+09,0.00,0.00,0.00,0.73
,October,1.346387E+08,6.990192E+09,0.00,6521952.90,6.801371E+08,0.00,3.693154E+08,0.00,0.84
,November,3.014649E+08,1.110428E+09,0.00,19480447.71,19873089.92,0.00,1.966859E+09,0.00,0.73
,December,6.604969E+08,63354659.83,0.00,21095960.67,2526254.20,0.00,4.207955E+09,0.00,0.65
,,,,,,,,,,
,Annual Sum or Average,2.760212E+09,5.835165E+10,0.00,1.081011E+08,1.141105E+10,0.00,1.553527E+10,0.00,0.68
,Minimum of Months,0.00,15759373.56,0.00,0.00,0.00,0.00,0.00,0.00,0.62
,Maximum of Months,8.081021E+08,1.221127E+10,0.00,21477168.01,3.300628E+09,0.00,4.620185E+09,0.00,0.84


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,6.157814E+08,9759963.36,0.00,5773956.90,0.00,0.00,1.673045E+09,0.00,0.42
,February,1.622667E+08,1.601602E+08,0.00,10151447.48,6204933.52,0.00,1.799333E+09,0.00,0.63
,March,90986421.82,3.619054E+08,0.00,18981982.64,13100221.00,0.00,1.258613E+09,0.00,0.90
,April,11451611.56,3.267406E+09,0.00,7868841.43,55896231.45,0.00,4.137975E+08,0.00,1.22
,May,543460.21,6.326855E+09,0.00,1036623.67,2.488625E+08,0.00,20920085.01,0.00,0.99
,June,189269.67,8.479645E+09,0.00,271610.04,2.019684E+08,0.00,3110422.98,0.00,1.13
,July,0.00,1.611085E+10,0.00,0.00,4.834845E+08,0.00,0.00,0.00,1.07
,August,0.00,1.693880E+10,0.00,0.00,3.286455E+08,0.00,0.00,0.00,1.17
,September,0.00,9.475998E+09,0.00,0.00,4.595327E+08,0.00,0.00,0.00,0.91
,October,68416559.19,5.322505E+09,0.00,4707039.09,1.874148E+08,0.00,3.156613E+08,0.00,0.90
,November,1.153081E+08,7.156833E+08,0.00,11441907.71,8658465.60,0.00,1.391560E+09,0.00,0.72
,December,1.747173E+08,49085325.35,0.00,12741669.74,1604921.65,0.00,2.926133E+09,0.00,0.63
,,,,,,,,,,
,Annual Sum or Average,1.239661E+09,6.721866E+10,0.00,72975078.70,1.995373E+09,0.00,9.802174E+09,0.00,0.89
,Minimum of Months,0.00,9759963.36,0.00,0.00,0.00,0.00,0.00,0.00,0.42
,Maximum of Months,6.157814E+08,1.693880E+10,0.00,18981982.64,4.834845E+08,0.00,2.926133E+09,0.00,1.22


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.963877E+10,46533665.35,0.00,344860.16,8463070.20,4.758171E+09,1.038713E+08,0.00,0.27
,February,1.179100E+10,5.607214E+08,0.00,10756311.50,3.910370E+08,9.486126E+08,1.836462E+09,0.00,0.27
,March,3.328018E+09,1.476950E+09,0.00,66388978.39,7.672766E+08,0.00,4.783634E+09,0.00,0.34
,April,8.172325E+08,1.663467E+10,0.00,33744209.13,6.233003E+09,0.00,1.940255E+09,0.00,0.55
,May,48913740.69,5.853267E+10,0.00,6361866.30,9.238973E+09,0.00,1.637361E+08,0.00,0.67
,June,10559856.80,8.328702E+10,0.00,2207093.28,6.927208E+09,0.00,39995759.25,0.00,0.76
,July,0.00,1.309037E+11,0.00,0.00,2.273444E+10,0.00,0.00,0.00,0.64
,August,0.00,1.161356E+11,0.00,0.00,2.233501E+10,0.00,0.00,0.00,0.61
,September,0.00,7.648080E+10,0.00,0.00,1.832051E+10,0.00,0.00,0.00,0.57
,October,9.118154E+08,3.588983E+10,0.00,19231202.82,1.034238E+10,0.00,1.790214E+09,0.00,0.45
,November,8.371587E+09,3.633356E+09,0.00,17331675.71,7.755170E+08,0.00,1.853301E+09,0.00,0.29
,December,1.822705E+10,44882120.20,0.00,1367042.29,1.967379E+08,3.453998E+09,4.015155E+08,0.00,0.27
,,,,,,,,,,
,Annual Sum or Average,6.314495E+10,5.236267E+11,0.00,1.577332E+08,9.827055E+10,9.160782E+09,1.291299E+10,0.00,0.48
,Minimum of Months,0.00,44882120.20,0.00,0.00,8463070.20,0.00,0.00,0.00,0.27
,Maximum of Months,1.963877E+10,1.309037E+11,0.00,66388978.39,2.273444E+10,4.758171E+09,4.783634E+09,0.00,0.76


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.001127E+10,54757331.55,0.00,13990151.46,2786095.33,1.403913E+09,5.681226E+09,0.00,0.30
,February,4.303993E+09,7.026322E+08,0.00,41335369.21,2.082235E+08,70499097.23,1.003653E+10,0.00,0.41
,March,1.027351E+09,1.655439E+09,0.00,1.128561E+08,4.173838E+08,0.00,1.009788E+10,0.00,0.63
,April,2.748087E+08,1.798884E+10,0.00,57117573.14,2.593815E+09,0.00,3.381442E+09,0.00,0.87
,May,23498444.73,5.577644E+10,0.00,6667898.81,3.775783E+09,0.00,1.897917E+08,0.00,0.95
,June,6010728.25,7.004852E+10,0.00,1770355.32,3.244558E+09,0.00,31705462.43,0.00,0.98
,July,0.00,1.055444E+11,0.00,0.00,1.107404E+10,0.00,0.00,0.00,0.76
,August,0.00,9.603172E+10,0.00,0.00,1.113844E+10,0.00,0.00,0.00,0.73
,September,0.00,7.650445E+10,0.00,0.00,7.815953E+09,0.00,0.00,0.00,0.79
,October,3.416404E+08,3.618876E+10,0.00,36429175.65,4.176028E+09,0.00,3.078278E+09,0.00,0.68
,November,3.091000E+09,3.648274E+09,0.00,43939741.18,3.952427E+08,0.00,6.667459E+09,0.00,0.44
,December,9.938501E+09,1.008196E+08,0.00,15917208.07,76516291.81,8.857820E+08,4.805349E+09,0.00,0.30
,,,,,,,,,,
,Annual Sum or Average,2.901807E+10,4.642451E+11,0.00,3.300235E+08,4.491877E+10,2.360195E+09,4.396966E+10,0.00,0.65
,Minimum of Months,0.00,54757331.55,0.00,0.00,2786095.33,0.00,0.00,0.00,0.30
,Maximum of Months,1.001127E+10,1.055444E+11,0.00,1.128561E+08,1.113844E+10,1.403913E+09,1.009788E+10,0.00,0.98


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,8.914638E+09,2.503646E+08,0.00,1.485121E+08,901392.15,4.388433E+08,4.808753E+10,0.00,0.71
,February,4.793089E+09,2.958298E+09,0.00,1.525891E+08,1.335547E+08,0.00,3.022416E+10,0.00,0.78
,March,1.692357E+09,3.976526E+09,0.00,2.005397E+08,4.062375E+08,0.00,1.394737E+10,0.00,0.71
,April,4.982713E+08,2.541140E+10,0.00,48470722.37,4.399521E+09,0.00,2.775407E+09,0.00,0.71
,May,45710532.49,6.048148E+10,0.00,7136139.83,8.942501E+09,0.00,1.698090E+08,0.00,0.68
,June,10555560.88,7.702810E+10,0.00,2121783.86,8.380746E+09,0.00,38269669.03,0.00,0.72
,July,0.00,1.312013E+11,0.00,0.00,2.224594E+10,0.00,0.00,0.00,0.64
,August,0.00,1.345278E+11,0.00,0.00,1.977821E+10,0.00,0.00,0.00,0.68
,September,0.00,1.206594E+11,0.00,0.00,1.210759E+10,0.00,0.00,0.00,0.79
,October,3.789197E+08,8.104784E+10,0.00,62556568.00,4.102265E+09,0.00,4.526450E+09,0.00,0.91
,November,2.848827E+09,1.336713E+10,0.00,1.876178E+08,1.091872E+08,0.00,2.232452E+10,0.00,0.86
,December,7.785579E+09,9.200727E+08,0.00,1.815729E+08,29888108.48,2.248329E+08,4.456718E+10,0.00,0.76
,,,,,,,,,,
,Annual Sum or Average,2.696795E+10,6.518297E+11,0.00,9.911168E+08,8.063654E+10,6.636762E+08,1.666607E+11,0.00,0.74
,Minimum of Months,0.00,2.503646E+08,0.00,0.00,901392.15,0.00,0.00,0.00,0.64
,Maximum of Months,8.914638E+09,1.345278E+11,0.00,2.005397E+08,2.224594E+10,4.388433E+08,4.808753E+10,0.00,0.91


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.136887E+10,1.121939E+08,0.00,20001270.93,2776962.15,1.493531E+09,5.425982E+09,0.00,0.34
,February,5.265123E+09,1.409933E+09,0.00,42537563.70,1.327180E+08,0.00,7.855372E+09,0.00,0.46
,March,1.089862E+09,2.903481E+09,0.00,1.042887E+08,2.224329E+08,0.00,7.080100E+09,0.00,0.65
,April,2.358165E+08,2.527521E+10,0.00,38117210.27,1.550487E+09,0.00,2.291517E+09,0.00,0.92
,May,9857648.70,6.250390E+10,0.00,7301171.67,2.665620E+09,0.00,1.725642E+08,0.00,0.96
,June,4368142.08,7.794642E+10,0.00,1988744.78,2.495091E+09,0.00,35919216.16,0.00,1.04
,July,0.00,1.234493E+11,0.00,0.00,7.651005E+09,0.00,0.00,0.00,0.85
,August,0.00,1.167063E+11,0.00,0.00,7.778163E+09,0.00,0.00,0.00,0.85
,September,0.00,8.505413E+10,0.00,0.00,6.097277E+09,0.00,0.00,0.00,0.84
,October,3.640147E+08,4.505372E+10,0.00,24933717.02,3.166207E+09,0.00,2.117461E+09,0.00,0.73
,November,3.239945E+09,5.825531E+09,0.00,41385029.83,2.046994E+08,0.00,5.273366E+09,0.00,0.48
,December,1.066375E+10,3.286125E+08,0.00,24798812.06,43285430.06,4.690918E+08,5.373642E+09,0.00,0.36
,,,,,,,,,,
,Annual Sum or Average,3.224160E+10,5.465687E+11,0.00,3.053522E+08,3.200976E+10,1.962622E+09,3.562592E+10,0.00,0.71
,Minimum of Months,0.00,1.121939E+08,0.00,0.00,2776962.15,0.00,0.00,0.00,0.34
,Maximum of Months,1.136887E+10,1.234493E+11,0.00,1.042887E+08,7.778163E+09,1.493531E+09,7.855372E+09,0.00,1.04


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.536063E+09,2508390.88,0.00,36082.94,846340.76,9.193924E+08,7489308.89,0.00,0.30
,February,1.057742E+09,35781516.54,0.00,1008479.27,32103450.28,2.459982E+08,1.478653E+08,0.00,0.28
,March,3.163462E+08,1.108638E+08,0.00,6802599.74,68994339.38,0.00,5.036957E+08,0.00,0.33
,April,87770637.10,1.488272E+09,0.00,4032536.57,5.292460E+08,0.00,1.854698E+08,0.00,0.53
,May,3993759.84,5.373988E+09,0.00,622731.57,8.069230E+08,0.00,13724625.81,0.00,0.64
,June,796866.76,7.662872E+09,0.00,186822.40,5.838366E+08,0.00,3336640.17,0.00,0.73
,July,0.00,1.270256E+10,0.00,0.00,1.984929E+09,0.00,0.00,0.00,0.63
,August,0.00,1.119839E+10,0.00,0.00,2.091030E+09,0.00,0.00,0.00,0.60
,September,0.00,7.446797E+09,0.00,0.00,1.629794E+09,0.00,0.00,0.00,0.56
,October,1.369833E+08,3.416130E+09,0.00,1487993.46,8.822244E+08,0.00,1.049023E+08,0.00,0.44
,November,7.061814E+08,2.934799E+08,0.00,1470662.44,72846074.76,1.044251E+08,1.583171E+08,0.00,0.29
,December,1.413709E+09,2100358.51,0.00,84823.26,21062962.77,7.479273E+08,16446626.36,0.00,0.29
,,,,,,,,,,
,Annual Sum or Average,5.259586E+09,4.973374E+10,0.00,15732731.65,8.703837E+09,2.017743E+09,1.141247E+09,0.00,0.47
,Minimum of Months,0.00,2100358.51,0.00,0.00,846340.76,0.00,0.00,0.00,0.28
,Maximum of Months,1.536063E+09,1.270256E+10,0.00,6802599.74,2.091030E+09,9.193924E+08,5.036957E+08,0.00,0.73


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,9.058407E+08,2926608.34,0.00,981027.81,448498.86,2.762728E+08,4.291816E+08,0.00,0.31
,February,3.589106E+08,50692881.21,0.00,3906456.87,16180959.78,71690360.27,9.765337E+08,0.00,0.43
,March,97163027.43,1.279469E+08,0.00,12098137.56,36837459.66,0.00,1.109084E+09,0.00,0.65
,April,33519583.62,1.568165E+09,0.00,6703296.89,2.352059E+08,0.00,3.467648E+08,0.00,0.87
,May,1848619.72,5.201866E+09,0.00,648992.58,3.162314E+08,0.00,15981037.82,0.00,0.93
,June,445555.48,6.491150E+09,0.00,171682.98,2.853433E+08,0.00,3075519.13,0.00,0.95
,July,0.00,1.043821E+10,0.00,0.00,1.029767E+09,0.00,0.00,0.00,0.76
,August,0.00,9.512423E+09,0.00,0.00,1.084917E+09,0.00,0.00,0.00,0.74
,September,0.00,7.550060E+09,0.00,0.00,7.046163E+08,0.00,0.00,0.00,0.79
,October,40951398.86,3.474612E+09,0.00,3598397.28,3.665247E+08,0.00,2.826717E+08,0.00,0.70
,November,2.788613E+08,3.215563E+08,0.00,4006969.78,33762587.39,19137414.11,6.278367E+08,0.00,0.45
,December,8.286036E+08,2537443.49,0.00,1267624.05,13448545.74,2.518055E+08,3.870678E+08,0.00,0.31
,,,,,,,,,,
,Annual Sum or Average,2.546144E+09,4.474215E+10,0.00,33382585.80,4.123283E+09,6.189061E+08,4.178196E+09,0.00,0.66
,Minimum of Months,0.00,2537443.49,0.00,0.00,448498.86,0.00,0.00,0.00,0.31
,Maximum of Months,9.058407E+08,1.043821E+10,0.00,12098137.56,1.084917E+09,2.762728E+08,1.109084E+09,0.00,0.95


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,8.049519E+08,13175755.00,0.00,11608763.43,266568.22,3.077281E+08,4.319174E+09,0.00,0.69
,February,4.593843E+08,2.004616E+08,0.00,14643118.17,9803765.30,59359546.15,2.968754E+09,0.00,0.76
,March,1.855296E+08,2.857028E+08,0.00,21165524.47,40798867.73,0.00,1.504200E+09,0.00,0.68
,April,73737613.10,2.141631E+09,0.00,5879305.57,3.941349E+08,0.00,2.570882E+08,0.00,0.68
,May,3725541.91,5.510359E+09,0.00,699660.42,7.862994E+08,0.00,14149658.54,0.00,0.65
,June,821899.45,7.156672E+09,0.00,179630.48,6.557126E+08,0.00,3168882.54,0.00,0.69
,July,0.00,1.266122E+10,0.00,0.00,1.997766E+09,0.00,0.00,0.00,0.63
,August,0.00,1.283053E+10,0.00,0.00,1.838708E+09,0.00,0.00,0.00,0.66
,September,0.00,1.136423E+10,0.00,0.00,1.050456E+09,0.00,0.00,0.00,0.76
,October,42475253.72,7.289296E+09,0.00,6778484.93,3.688174E+08,0.00,3.888060E+08,0.00,0.88
,November,2.770562E+08,1.085870E+09,0.00,17863441.54,11195979.71,0.00,2.217385E+09,0.00,0.85
,December,7.092203E+08,76306278.35,0.00,14537130.08,3942925.56,2.311123E+08,3.991318E+09,0.00,0.74
,,,,,,,,,,
,Annual Sum or Average,2.556903E+09,6.061545E+10,0.00,93355059.10,7.157903E+09,5.981999E+08,1.566404E+10,0.00,0.72
,Minimum of Months,0.00,13175755.00,0.00,0.00,266568.22,0.00,0.00,0.00,0.63
,Maximum of Months,8.049519E+08,1.283053E+10,0.00,21165524.47,1.997766E+09,3.077281E+08,4.319174E+09,0.00,0.88


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,9.400338E+08,6116204.97,0.00,1716252.17,445999.11,3.288887E+08,5.510798E+08,0.00,0.36
,February,5.287437E+08,97804403.91,0.00,4090299.94,11808582.35,54154949.54,7.385711E+08,0.00,0.46
,March,1.244414E+08,2.171506E+08,0.00,11060659.14,22762441.69,0.00,7.307708E+08,0.00,0.62
,April,19076948.75,2.118173E+09,0.00,4407011.70,1.420273E+08,0.00,2.220132E+08,0.00,0.87
,May,773866.71,5.521384E+09,0.00,710916.36,2.399090E+08,0.00,14488135.59,0.00,0.90
,June,417140.41,6.917945E+09,0.00,172953.72,2.284251E+08,0.00,2815238.20,0.00,0.98
,July,0.00,1.154385E+10,0.00,0.00,7.660405E+08,0.00,0.00,0.00,0.82
,August,0.00,1.093271E+10,0.00,0.00,7.631621E+08,0.00,0.00,0.00,0.82
,September,0.00,7.993426E+09,0.00,0.00,5.366480E+08,0.00,0.00,0.00,0.81
,October,34503821.99,4.100739E+09,0.00,2215533.62,2.786998E+08,0.00,1.679676E+08,0.00,0.71
,November,3.407856E+08,4.804754E+08,0.00,3698591.84,18570202.55,0.00,4.705512E+08,0.00,0.47
,December,8.678960E+08,23422973.19,0.00,2078470.53,6844087.73,2.475336E+08,4.960625E+08,0.00,0.37
,,,,,,,,,,
,Annual Sum or Average,2.856672E+09,4.995319E+10,0.00,30150689.02,3.015343E+09,6.305773E+08,3.394320E+09,0.00,0.68
,Minimum of Months,0.00,6116204.97,0.00,0.00,445999.11,0.00,0.00,0.00,0.36
,Maximum of Months,9.400338E+08,1.154385E+10,0.00,11060659.14,7.660405E+08,3.288887E+08,7.385711E+08,0.00,0.98


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,0.00,5687486.52,0.00,7558533.64,0.00,0.00,5.309511E+08,0.00,0.58
,February,0.00,73429666.28,0.00,13049006.11,0.00,0.00,2.466292E+08,0.00,0.58
,March,0.00,2.109903E+08,0.00,8258991.69,0.00,0.00,49659082.38,0.00,0.58
,April,0.00,5.528205E+08,0.00,1222877.35,0.00,0.00,2372986.45,0.00,0.58
,May,0.00,9.455337E+08,0.00,1873.94,0.00,0.00,3062.01,0.00,0.59
,June,0.00,1.082687E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,July,0.00,1.976882E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,August,0.00,1.908215E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,September,0.00,1.348957E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,October,0.00,8.458070E+08,0.00,372303.79,0.00,0.00,1378265.55,0.00,0.59
,November,0.00,2.098439E+08,0.00,14687025.00,0.00,0.00,1.426023E+08,0.00,0.58
,December,0.00,11559301.32,0.00,39235148.68,0.00,0.00,4.212378E+08,0.00,0.59
,,,,,,,,,,
,Annual Sum or Average,0.00,9.172411E+09,0.00,84385760.21,0.00,0.00,1.394834E+09,0.00,0.59
,Minimum of Months,0.00,5687486.52,0.00,0.00,0.00,0.00,0.00,0.00,0.58
,Maximum of Months,0.00,1.976882E+09,0.00,39235148.68,0.00,0.00,5.309511E+08,0.00,0.59


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,0.00,49524669.61,0.00,45044565.87,0.00,0.00,5.585688E+09,0.00,0.58
,February,0.00,7.220369E+08,0.00,1.146276E+08,0.00,0.00,2.502925E+09,0.00,0.58
,March,0.00,2.105281E+09,0.00,77922678.61,0.00,0.00,5.003540E+08,0.00,0.58
,April,0.00,5.537711E+09,0.00,11744380.97,0.00,0.00,23990211.40,0.00,0.58
,May,0.00,9.383059E+09,0.00,17179.48,0.00,0.00,46456.62,0.00,0.59
,June,0.00,1.079546E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,July,0.00,1.972957E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,August,0.00,1.907776E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,September,0.00,1.334228E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,October,0.00,8.423221E+09,0.00,3577685.38,0.00,0.00,14274842.82,0.00,0.59
,November,0.00,2.089904E+09,0.00,1.333352E+08,0.00,0.00,1.440362E+09,0.00,0.58
,December,0.00,1.147709E+08,0.00,3.508115E+08,0.00,0.00,4.253801E+09,0.00,0.59
,,,,,,,,,,
,Annual Sum or Average,0.00,9.137058E+10,0.00,7.370808E+08,0.00,0.00,1.432144E+10,0.00,0.59
,Minimum of Months,0.00,49524669.61,0.00,0.00,0.00,0.00,0.00,0.00,0.58
,Maximum of Months,0.00,1.972957E+10,0.00,3.508115E+08,0.00,0.00,5.585688E+09,0.00,0.59


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,2.372355E+08,4618394.93,0.00,2286851.93,0.00,0.00,3.597057E+08,0.00,0.58
,February,0.00,71415647.55,0.00,10210117.15,0.00,0.00,2.551455E+08,0.00,0.58
,March,0.00,2.093946E+08,0.00,7589668.69,0.00,0.00,50662458.09,0.00,0.58
,April,0.00,5.524699E+08,0.00,1160891.43,0.00,0.00,2450010.33,0.00,0.58
,May,0.00,9.400143E+08,0.00,1670.41,0.00,0.00,5283.76,0.00,0.59
,June,0.00,1.079892E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,July,0.00,1.972959E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,August,0.00,1.908444E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,September,0.00,1.337524E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,October,0.00,8.415251E+08,0.00,352453.88,0.00,0.00,1517944.35,0.00,0.59
,November,0.00,2.078518E+08,0.00,12486510.66,0.00,0.00,1.460055E+08,0.00,0.58
,December,0.00,11321494.83,0.00,32452870.94,0.00,0.00,4.303117E+08,0.00,0.59
,,,,,,,,,,
,Annual Sum or Average,2.372355E+08,9.137430E+09,0.00,66541035.09,0.00,0.00,1.245804E+09,0.00,0.59
,Minimum of Months,0.00,4618394.93,0.00,0.00,0.00,0.00,0.00,0.00,0.58
,Maximum of Months,2.372355E+08,1.972959E+09,0.00,32452870.94,0.00,0.00,4.303117E+08,0.00,0.59


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,0.00,1.408141E+08,0.00,4.889017E+08,0.00,0.00,1.301445E+10,0.00,0.66
,February,0.00,1.505285E+09,0.00,6.991993E+08,0.00,0.00,6.482373E+09,0.00,0.66
,March,0.00,4.184049E+09,0.00,4.588033E+08,0.00,0.00,1.279754E+09,0.00,0.66
,April,0.00,1.057153E+10,0.00,66503865.69,0.00,0.00,56848579.69,0.00,0.66
,May,0.00,2.180987E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.66
,June,0.00,2.407099E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.66
,July,0.00,4.366408E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.66
,August,0.00,3.942061E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.66
,September,0.00,3.173415E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.66
,October,0.00,1.871738E+10,0.00,33943227.70,0.00,0.00,44636986.16,0.00,0.66
,November,0.00,4.260969E+09,0.00,8.004625E+08,0.00,0.00,3.676214E+09,0.00,0.66
,December,0.00,1.856957E+08,0.00,1.992082E+09,0.00,0.00,1.038219E+10,0.00,0.66
,,,,,,,,,,
,Annual Sum or Average,0.00,2.002654E+11,0.00,4.539896E+09,0.00,0.00,3.493646E+10,0.00,0.66
,Minimum of Months,0.00,1.408141E+08,0.00,0.00,0.00,0.00,0.00,0.00,0.66
,Maximum of Months,0.00,4.366408E+10,0.00,1.992082E+09,0.00,0.00,1.301445E+10,0.00,0.66


----------------------------------------------------------------------------------------------------
REPORT:,HeatEmissionsReportMonthly
FOR:,Environment
Custom Monthly Report

,,SITE TOTAL SURFACE HEAT EMISSION TO AIR [J],SITE TOTAL ZONE EXFILTRATION HEAT LOSS [J],SITE TOTAL ZONE EXHAUST AIR HEAT LOSS [J],AIR SYSTEM RELIEF AIR TOTAL HEAT LOSS ENERGY [J],HVAC SYSTEM TOTAL HEAT REJECTION ENERGY [J]
,January,3.270225E+11,7.025706E+09,0.00,8.457939E+11,1.058582E+12
,February,3.135142E+11,3.622704E+09,0.00,5.321630E+11,1.807280E+12
,March,4.159699E+11,2.021308E+09,0.00,1.957488E+11,3.201039E+12
,April,3.363386E+11,-3.754974E+09,0.00,-2.868429E+11,4.310579E+12
,May,6.199507E+11,-1.221691E+10,0.00,-8.802476E+11,3.973634E+12
,June,5.198442E+11,-1.424494E+10,0.00,-1.056723E+12,4.701512E+12
,July,4.808970E+11,-2.537424E+10,0.00,-2.110892E+12,5.838080E+12
,August,4.462014E+11,-2.012981E+10,0.00,-2.008387E+12,6.216546E+12
,September,4.316822E+11,-1.554130E+10,0.00,-1.473213E+12,4.299783E+12
,October,2.804295E+11,-4.620773E+09,0.00,-6.541862E+11,3.968134E+12
,November,2.789853E+11,1.750274E+09,0.00,3.372911E+11,2.836549E+12
,December,2.964115E+11,7.168433E+09,0.00,8.231572E+11,2.455243E+12
,,,,,,
,Annual Sum or Average,4.747247E+12,-7.429452E+10,0.00,-5.736337E+12,4.466696E+13
,Minimum of Months,2.789853E+11,-2.537424E+10,0.00,-2.110892E+12,1.058582E+12
,Maximum of Months,6.199507E+11,7.168433E+09,0.00,8.457939E+11,6.216546E+12


