Time,VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.433266E+00,6.527178E+04,7.980275E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.023179E+01,5.954483E+05,7.393601E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.272408E+00,6.302492E+04,7.763983E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.544412E+03,1.405239E+00,2.986379E+04,3.797690E+04,3.962172E-01,1.341739E+04,5.859034E+00,7.536096E+04,7.539875E+04,3.962172E-01,2.409159E+03,2.553372E+01,3.671025E+05,3.742215E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.112931E+02,5.579819E-01,8.089582E+03,8.303582E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.112931E+03,5.294428E+00,7.682356E+04,7.891074E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.112931E+02,5.319540E-01,7.718189E+03,7.927368E+03
00:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.459987E+00,6.541328E+04,7.989796E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.067641E+01,5.993410E+05,7.432213E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.320692E+00,6.346759E+04,7.806747E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.681382E+03,1.405239E+00,2.972682E+04,3.783706E+04,3.962172E-01,1.341739E+04,5.858869E+00,7.535862E+04,7.539637E+04,3.962172E-01,2.447778E+03,2.553351E+01,3.670607E+05,3.740170E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.130772E+02,5.591674E-01,8.104715E+03,8.313182E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.130772E+03,5.306826E+00,7.698264E+04,7.901584E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.130772E+02,5.332317E-01,7.734637E+03,7.938416E+03
00:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.482208E+00,6.549195E+04,7.991715E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.107033E+01,6.025255E+05,7.462191E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.363047E+00,6.382744E+04,7.839457E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.818353E+03,1.405239E+00,2.958985E+04,3.769718E+04,3.962172E-01,1.341739E+04,5.858693E+00,7.535610E+04,7.539383E+04,3.962172E-01,2.486398E+03,2.553321E+01,3.670180E+05,3.739189E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.148613E+02,5.601400E-01,8.116812E+03,8.321862E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.148613E+03,5.317480E+00,7.711686E+04,7.911569E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.148613E+02,5.343314E-01,7.748549E+03,7.948901E+03
00:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.500829E+00,6.552032E+04,7.988689E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.142071E+01,6.051020E+05,7.485519E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.400224E+00,6.411499E+04,7.864467E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.955323E+03,1.405239E+00,2.945287E+04,3.755734E+04,3.962172E-01,1.341739E+04,5.858508E+00,7.535345E+04,7.539114E+04,3.962172E-01,2.525018E+03,2.553284E+01,3.669745E+05,3.738836E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.166454E+02,5.609343E-01,8.126370E+03,8.331100E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.166454E+03,5.326626E+00,7.722960E+04,7.922469E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.166454E+02,5.352754E-01,7.760244E+03,7.960235E+03
00:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.516544E+00,6.550812E+04,7.982269E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.173337E+01,6.071518E+05,7.503522E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.432860E+00,6.433911E+04,7.883293E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.092294E+03,1.405239E+00,2.931590E+04,3.741746E+04,3.962172E-01,1.341739E+04,5.858314E+00,7.535069E+04,7.538835E+04,3.962172E-01,2.563638E+03,2.553242E+01,3.669304E+05,3.738449E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.184294E+02,5.615802E-01,8.133814E+03,8.339075E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.184294E+03,5.334474E+00,7.732385E+04,7.932436E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.184294E+02,5.360842E-01,7.770010E+03,7.970549E+03
01:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.529900E+00,6.546297E+04,7.973290E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.201314E+01,6.087421E+05,7.517051E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.461494E+00,6.450734E+04,7.896867E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.229264E+03,1.405239E+00,2.917893E+04,3.727763E+04,3.962172E-01,1.341739E+04,5.858114E+00,7.534784E+04,7.538545E+04,3.962172E-01,2.602258E+03,2.553197E+01,3.668858E+05,3.737981E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.202135E+02,5.621033E-01,8.139504E+03,8.344995E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.202135E+03,5.341209E+00,7.740222E+04,7.940549E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.202135E+02,5.367755E-01,7.778101E+03,7.978918E+03
01:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.550471E+00,6.559583E+04,7.983297E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.235641E+01,6.119918E+05,7.548083E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.493839E+00,6.480465E+04,7.924274E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.320578E+03,1.405239E+00,2.908762E+04,3.718439E+04,3.962172E-01,1.341739E+04,5.857825E+00,7.534371E+04,7.538127E+04,3.962172E-01,2.628004E+03,2.553303E+01,3.668759E+05,3.737868E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.214029E+02,5.626219E-01,8.145725E+03,8.351226E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.214029E+03,5.347957E+00,7.748673E+04,7.949046E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.214029E+02,5.374333E-01,7.786309E+03,7.987168E+03
01:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.569826E+00,6.571172E+04,7.992045E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.267823E+01,6.149421E+05,7.576188E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.523464E+00,6.506397E+04,7.948103E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.411891E+03,1.405239E+00,2.899631E+04,3.709115E+04,3.962172E-01,1.341739E+04,5.857530E+00,7.533951E+04,7.537702E+04,3.962172E-01,2.653751E+03,2.553409E+01,3.668660E+05,3.737768E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.225923E+02,5.630606E-01,8.150807E+03,8.356307E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.225923E+03,5.353927E+00,7.756013E+04,7.956411E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.225923E+02,5.380070E-01,7.793316E+03,7.994197E+03
01:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.588073E+00,6.581212E+04,7.999600E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.297976E+01,6.176088E+05,7.601520E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.550537E+00,6.528764E+04,7.968551E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.503205E+03,1.405239E+00,2.890499E+04,3.699791E+04,3.962172E-01,1.341739E+04,5.857232E+00,7.533525E+04,7.537271E+04,3.962172E-01,2.679497E+03,2.553515E+01,3.668560E+05,3.737666E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.237817E+02,5.634336E-01,8.154946E+03,8.360488E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.237817E+03,5.359228E+00,7.762394E+04,7.962861E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.237817E+02,5.385077E-01,7.799278E+03,8.000221E+03
01:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.605403E+00,6.589971E+04,8.006182E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.326319E+01,6.200228E+05,7.624397E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.575334E+00,6.547953E+04,7.985994E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.594518E+03,1.405239E+00,2.881368E+04,3.690467E+04,3.962172E-01,1.341739E+04,5.856930E+00,7.533094E+04,7.536834E+04,3.962172E-01,2.705244E+03,2.553622E+01,3.668458E+05,3.737562E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.249711E+02,5.637526E-01,8.158311E+03,8.363902E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.249711E+03,5.363956E+00,7.767954E+04,7.968498E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.249711E+02,5.389451E-01,7.804333E+03,8.005347E+03
01:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.621978E+00,6.597675E+04,8.011981E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.353048E+01,6.222114E+05,7.645106E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.598108E+00,6.564315E+04,8.000780E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.685832E+03,1.405239E+00,2.872237E+04,3.681143E+04,3.962172E-01,1.341739E+04,5.856625E+00,7.532659E+04,7.536393E+04,3.962172E-01,2.730990E+03,2.553727E+01,3.668354E+05,3.737455E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.261604E+02,5.640272E-01,8.161042E+03,8.366668E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.261604E+03,5.368190E+00,7.772808E+04,7.973414E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.261604E+02,5.393275E-01,7.808601E+03,8.009670E+03
02:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.637850E+00,6.604397E+04,8.017040E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.378222E+01,6.241826E+05,7.663730E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.619024E+00,6.578082E+04,8.013131E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.777146E+03,1.405239E+00,2.863105E+04,3.671819E+04,3.962172E-01,1.341739E+04,5.856317E+00,7.532219E+04,7.535948E+04,3.962172E-01,2.756737E+03,2.553833E+01,3.668249E+05,3.737347E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.273498E+02,5.642650E-01,8.163245E+03,8.368893E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.273498E+03,5.371989E+00,7.777040E+04,7.977695E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.273498E+02,5.396616E-01,7.812179E+03,8.013288E+03
02:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.653067E+00,6.614066E+04,8.025334E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.401928E+01,6.263351E+05,7.684335E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.638202E+00,6.593284E+04,8.027145E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.845631E+03,1.405239E+00,2.856257E+04,3.664828E+04,3.962172E-01,1.341739E+04,5.856006E+00,7.531776E+04,7.535499E+04,3.962172E-01,2.776047E+03,2.553937E+01,3.668206E+05,3.737304E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.282419E+02,5.644722E-01,8.165310E+03,8.370979E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.282419E+03,5.375410E+00,7.781030E+04,7.981731E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.282419E+02,5.399536E-01,7.815455E+03,8.016601E+03
02:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.667741E+00,6.622977E+04,8.033047E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.424335E+01,6.283062E+05,7.703208E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.655837E+00,6.606330E+04,8.039130E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.914116E+03,1.405239E+00,2.849408E+04,3.657831E+04,3.962172E-01,1.341739E+04,5.855694E+00,7.531330E+04,7.535048E+04,3.962172E-01,2.795357E+03,2.554041E+01,3.668162E+05,3.737258E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.291339E+02,5.646542E-01,8.167016E+03,8.372703E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.291339E+03,5.378503E+00,7.784551E+04,7.985293E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.291339E+02,5.402090E-01,7.818207E+03,8.019384E+03
02:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.681947E+00,6.631233E+04,8.040276E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.445564E+01,6.301127E+05,7.720531E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.672081E+00,6.617432E+04,8.049301E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.982601E+03,1.405239E+00,2.842560E+04,3.650840E+04,3.962172E-01,1.341739E+04,5.855380E+00,7.530882E+04,7.534593E+04,3.962172E-01,2.814667E+03,2.554144E+01,3.668117E+05,3.737212E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.300259E+02,5.648155E-01,8.168425E+03,8.374127E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.300259E+03,5.381309E+00,7.787663E+04,7.988442E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.300259E+02,5.404323E-01,7.820501E+03,8.021705E+03
02:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.695743E+00,6.638917E+04,8.047073E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.465717E+01,6.317689E+05,7.736435E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.687067E+00,6.626779E+04,8.057827E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.005109E+04,1.405239E+00,2.835711E+04,3.643848E+04,3.962172E-01,1.341739E+04,5.855064E+00,7.530431E+04,7.534137E+04,3.962172E-01,2.833976E+03,2.554247E+01,3.668070E+05,3.737164E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.309180E+02,5.649595E-01,8.169588E+03,8.375301E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.309180E+03,5.383864E+00,7.790416E+04,7.991227E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.309180E+02,5.406274E-01,7.822393E+03,8.023617E+03
02:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.709176E+00,6.646094E+04,8.053488E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.484884E+01,6.332875E+05,7.751041E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.700915E+00,6.634535E+04,8.064862E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.011957E+04,1.405239E+00,2.828863E+04,3.636856E+04,3.962172E-01,1.341739E+04,5.854746E+00,7.529978E+04,7.533678E+04,3.962172E-01,2.853286E+03,2.554348E+01,3.668022E+05,3.737114E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.318100E+02,5.650892E-01,8.170546E+03,8.376268E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.318100E+03,5.386197E+00,7.792853E+04,7.993692E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.318100E+02,5.407977E-01,7.823931E+03,8.025172E+03
03:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.722364E+00,6.652929E+04,8.059663E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.503261E+01,6.346955E+05,7.764613E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.713787E+00,6.640929E+04,8.070618E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.018806E+04,1.405239E+00,2.822014E+04,3.629860E+04,3.962172E-01,1.341739E+04,5.854428E+00,7.529524E+04,7.533218E+04,3.962172E-01,2.872596E+03,2.554449E+01,3.667973E+05,3.737064E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.327020E+02,5.652074E-01,8.171340E+03,8.377068E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.327020E+03,5.388343E+00,7.795023E+04,7.995886E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.327020E+02,5.409466E-01,7.825164E+03,8.026416E+03
03:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.735214E+00,6.659291E+04,8.065463E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.520759E+01,6.359809E+05,7.777031E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.725621E+00,6.645872E+04,8.075003E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.025654E+04,1.405239E+00,2.815166E+04,3.622868E+04,3.962172E-01,1.341739E+04,5.854108E+00,7.529068E+04,7.532756E+04,3.962172E-01,2.891906E+03,2.554549E+01,3.667923E+05,3.737012E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.335941E+02,5.653159E-01,8.171997E+03,8.377730E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.335941E+03,5.390324E+00,7.796957E+04,7.997841E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.335941E+02,5.410764E-01,7.826124E+03,8.027385E+03
03:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.747720E+00,6.665171E+04,8.070862E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.537398E+01,6.371463E+05,7.788308E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.736474E+00,6.649444E+04,8.078079E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.032503E+04,1.405239E+00,2.808317E+04,3.615876E+04,3.962172E-01,1.341739E+04,5.853788E+00,7.528611E+04,7.532293E+04,3.962172E-01,2.911216E+03,2.554648E+01,3.667871E+05,3.736959E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.344861E+02,5.654163E-01,8.172537E+03,8.378274E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.344861E+03,5.392155E+00,7.798678E+04,7.999580E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.344861E+02,5.411891E-01,7.826840E+03,8.028107E+03
03:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.759892E+00,6.670587E+04,8.075864E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.553225E+01,6.381982E+05,7.798501E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.746416E+00,6.651744E+04,8.079935E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.039351E+04,1.405239E+00,2.801469E+04,3.608885E+04,3.962172E-01,1.341739E+04,5.853467E+00,7.528153E+04,7.531829E+04,3.962172E-01,2.930526E+03,2.554746E+01,3.667818E+05,3.736904E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.353782E+02,5.655096E-01,8.172977E+03,8.378715E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.353782E+03,5.393851E+00,7.800206E+04,8.001124E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.353782E+02,5.412865E-01,7.827337E+03,8.028607E+03
03:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.771744E+00,6.675554E+04,8.080468E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.568284E+01,6.391428E+05,7.807659E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.755508E+00,6.652857E+04,8.080642E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.046200E+04,1.405239E+00,2.794620E+04,3.601889E+04,3.962172E-01,1.341739E+04,5.853146E+00,7.527694E+04,7.531365E+04,3.962172E-01,2.949836E+03,2.554844E+01,3.667764E+05,3.736849E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.362702E+02,5.655968E-01,8.173329E+03,8.379067E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.362702E+03,5.395424E+00,7.801559E+04,8.002490E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.362702E+02,5.413701E-01,7.827637E+03,8.028906E+03
03:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.783285E+00,6.680088E+04,8.084696E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.582616E+01,6.399860E+05,7.815849E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.763806E+00,6.652861E+04,8.080284E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.053048E+04,1.405239E+00,2.787772E+04,3.594897E+04,3.962172E-01,1.341739E+04,5.852824E+00,7.527235E+04,7.530899E+04,3.962172E-01,2.969146E+03,2.554940E+01,3.667709E+05,3.736792E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.371622E+02,5.656785E-01,8.173603E+03,8.379341E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.371622E+03,5.396885E+00,7.802751E+04,8.003695E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.371622E+02,5.414411E-01,7.827759E+03,8.029026E+03
04:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.794526E+00,6.684203E+04,8.088545E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.596259E+01,6.407329E+05,7.823112E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.771358E+00,6.651823E+04,8.078915E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.059897E+04,1.405239E+00,2.780923E+04,3.587905E+04,3.962172E-01,1.341739E+04,5.852501E+00,7.526775E+04,7.530433E+04,3.962172E-01,2.988456E+03,2.555035E+01,3.667652E+05,3.736733E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.380543E+02,5.657554E-01,8.173808E+03,8.379546E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.380543E+03,5.398243E+00,7.803797E+04,8.004751E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.380543E+02,5.415007E-01,7.827718E+03,8.028980E+03
04:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.805554E+00,6.691882E+04,8.096069E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.609351E+01,6.417891E+05,7.833572E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.778323E+00,6.653827E+04,8.080690E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.064462E+04,1.405239E+00,2.776357E+04,3.583241E+04,3.962172E-01,1.341739E+04,5.852178E+00,7.526314E+04,7.529967E+04,3.962172E-01,3.001329E+03,2.555130E+01,3.667658E+05,3.736739E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.386490E+02,5.658280E-01,8.174249E+03,8.379990E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.386490E+03,5.399507E+00,7.805006E+04,8.005972E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.386490E+02,5.415500E-01,7.827826E+03,8.029087E+03
04:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.816374E+00,6.699271E+04,8.103341E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.621918E+01,6.427719E+05,7.843334E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.784731E+00,6.655054E+04,8.081719E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.069028E+04,1.405239E+00,2.771792E+04,3.578581E+04,3.962172E-01,1.341739E+04,5.851856E+00,7.525854E+04,7.529500E+04,3.962172E-01,3.014202E+03,2.555224E+01,3.667663E+05,3.736744E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.392437E+02,5.658968E-01,8.174636E+03,8.380379E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.392437E+03,5.400684E+00,7.806090E+04,8.007068E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.392437E+02,5.415898E-01,7.827800E+03,8.029058E+03
04:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.827008E+00,6.706400E+04,8.110374E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.634003E+01,6.436873E+05,7.852440E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.790636E+00,6.655577E+04,8.082056E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.073594E+04,1.405239E+00,2.767226E+04,3.573917E+04,3.962172E-01,1.341739E+04,5.851532E+00,7.525393E+04,7.529033E+04,3.962172E-01,3.027075E+03,2.555317E+01,3.667667E+05,3.736747E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.398383E+02,5.659621E-01,8.174974E+03,8.380718E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.398383E+03,5.401782E+00,7.807062E+04,8.008050E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.398383E+02,5.416211E-01,7.827652E+03,8.028906E+03
04:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.837471E+00,6.713289E+04,8.117197E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.645642E+01,6.445405E+05,7.860951E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.796081E+00,6.655458E+04,8.081774E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.078160E+04,1.405239E+00,2.762660E+04,3.569257E+04,3.962172E-01,1.341739E+04,5.851209E+00,7.524931E+04,7.528566E+04,3.962172E-01,3.039949E+03,2.555408E+01,3.667669E+05,3.736749E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.404330E+02,5.660245E-01,8.175269E+03,8.381015E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.404330E+03,5.402807E+00,7.807931E+04,8.008928E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.404330E+02,5.416448E-01,7.827395E+03,8.028643E+03
04:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.847772E+00,6.719953E+04,8.123808E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.656866E+01,6.453359E+05,7.868895E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.801108E+00,6.654755E+04,8.080915E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.082725E+04,1.405239E+00,2.758095E+04,3.564594E+04,3.962172E-01,1.341739E+04,5.850886E+00,7.524470E+04,7.528099E+04,3.962172E-01,3.052822E+03,2.555499E+01,3.667670E+05,3.736749E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.410277E+02,5.660842E-01,8.175526E+03,8.381272E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.410277E+03,5.403767E+00,7.808705E+04,8.009709E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.410277E+02,5.416615E-01,7.827039E+03,8.028280E+03
05:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.857922E+00,6.726406E+04,8.130232E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.667706E+01,6.460774E+05,7.876323E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.805754E+00,6.653519E+04,8.079543E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.087291E+04,1.405239E+00,2.753529E+04,3.559934E+04,3.962172E-01,1.341739E+04,5.850563E+00,7.524009E+04,7.527632E+04,3.962172E-01,3.065695E+03,2.555589E+01,3.667670E+05,3.736748E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.416224E+02,5.661415E-01,8.175749E+03,8.381496E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.416224E+03,5.404666E+00,7.809393E+04,8.010404E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.416224E+02,5.416721E-01,7.826595E+03,8.027828E+03
05:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.435797E+00,7.516147E+04,8.933374E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,4.243909E+01,7.250430E+05,8.684407E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.379741E+00,7.438487E+04,8.884073E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.082725E+04,1.405239E+00,2.758095E+04,3.564594E+04,3.962172E-01,1.341739E+04,5.850240E+00,7.523548E+04,7.527165E+04,3.962172E-01,3.052822E+03,2.555678E+01,3.667925E+05,3.737008E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.410277E+02,5.661967E-01,8.177132E+03,8.382899E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.410277E+03,5.405510E+00,7.811193E+04,8.012228E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.410277E+02,5.416771E-01,7.827262E+03,8.028506E+03
05:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.573751E+00,7.678094E+04,9.097072E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,4.376738E+01,7.408576E+05,8.844239E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.512197E+00,7.593850E+04,9.040912E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.078160E+04,1.405239E+00,2.762660E+04,3.569257E+04,3.962172E-01,1.341739E+04,5.849917E+00,7.523088E+04,7.526698E+04,3.962172E-01,3.039949E+03,2.555763E+01,3.668175E+05,3.737261E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.404330E+02,5.661939E-01,8.177687E+03,8.383464E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.404330E+03,5.405802E+00,7.812204E+04,8.013256E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.404330E+02,5.416248E-01,7.827109E+03,8.028354E+03
05:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.006896E+00,8.234232E+04,9.662388E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,4.808612E+01,7.966275E+05,9.414227E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.939762E+00,8.143473E+04,9.603502E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.073594E+04,1.598525E+00,3.028175E+04,3.842950E+04,3.962172E-01,1.341739E+04,5.849594E+00,7.522627E+04,7.526232E+04,3.962172E-01,3.027075E+03,2.555831E+01,3.668401E+05,3.737491E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.398383E+02,5.659772E-01,8.175188E+03,8.380935E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.398383E+03,5.404145E+00,7.810434E+04,8.011465E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.398383E+02,5.413716E-01,7.824092E+03,8.025300E+03
05:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.356147E+00,8.663923E+04,1.009833E+05,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,5.154526E+01,8.394816E+05,9.850455E+05,1.856615E+00,1.212663E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.281417E+00,8.564144E+04,1.003218E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.069028E+04,1.829096E+00,3.336928E+04,4.159644E+04,3.962172E-01,1.341739E+04,5.849272E+00,7.522167E+04,7.525766E+04,3.962172E-01,3.014202E+03,2.555878E+01,3.668597E+05,3.737689E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.392437E+02,5.654854E-01,8.168766E+03,8.374433E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.392437E+03,5.399978E+00,7.805083E+04,8.006048E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.392437E+02,5.408592E-01,7.817375E+03,8.018499E+03
05:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.694088E+00,9.067014E+04,1.050766E+05,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,5.487561E+01,8.794804E+05,1.025842E+06,1.966553E+00,1.284470E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.608733E+00,8.954480E+04,1.043103E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.064462E+04,2.058870E+00,3.636908E+04,4.465871E+04,3.962172E-01,1.341739E+04,5.848950E+00,7.521707E+04,7.525300E+04,3.962172E-01,3.001329E+03,2.555903E+01,3.668761E+05,3.737856E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.386490E+02,5.647367E-01,8.158677E+03,8.364216E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.386490E+03,5.393441E+00,7.796350E+04,7.997205E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.386490E+02,5.401000E-01,7.807136E+03,8.008130E+03
06:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.026205E+00,9.451210E+04,1.089823E+05,1.783222E+01,1.164726E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,5.812376E+01,9.172944E+05,1.064501E+06,2.076424E+00,1.356233E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.926528E+00,9.321469E+04,1.080719E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.059897E+04,2.286201E+00,3.926016E+04,4.759930E+04,3.962172E-01,1.341739E+04,5.848628E+00,7.521248E+04,7.524835E+04,3.962172E-01,2.988456E+03,2.555907E+01,3.668895E+05,3.737993E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.380543E+02,5.637685E-01,8.145456E+03,8.350827E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.380543E+03,5.384845E+00,7.784679E+04,7.985386E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.380543E+02,5.391242E-01,7.793807E+03,7.994631E+03
06:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.423615E+00,9.946860E+04,1.147142E+05,2.045943E+01,1.336324E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,6.198603E+01,9.656866E+05,1.120351E+06,2.427428E+00,1.528538E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.302438E+00,9.790605E+04,1.135276E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.043917E+04,2.602403E+00,4.339772E+04,5.203426E+04,3.962172E-01,1.341739E+04,5.848306E+00,7.520789E+04,7.524370E+04,3.962172E-01,2.943399E+03,2.558823E+01,3.673500E+05,3.763372E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.359728E+02,5.639741E-01,8.150462E+03,8.422449E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.359728E+03,5.387997E+00,7.791249E+04,8.056880E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.359728E+02,5.393129E-01,7.798571E+03,8.064351E+03
06:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.960132E+00,1.061166E+05,1.235321E+05,1.982738E+01,1.295042E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,6.724159E+01,1.031030E+06,1.206519E+06,2.428643E+00,1.525598E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.814461E+00,1.042554E+05,1.219890E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.027937E+04,3.038814E+00,4.899032E+04,5.865850E+04,3.962172E-01,1.341739E+04,5.847985E+00,7.520331E+04,7.523906E+04,3.962172E-01,2.898343E+03,2.561808E+01,3.678164E+05,3.790145E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.338914E+02,5.641283E-01,8.154672E+03,8.532876E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.338914E+03,5.390578E+00,7.796944E+04,8.167981E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.338914E+02,5.394372E-01,7.802357E+03,8.173551E+03
06:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.414415E+00,1.115978E+05,1.306950E+05,2.207060E+01,1.441559E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,7.161821E+01,1.084015E+06,1.275839E+06,2.681971E+00,1.379752E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.241393E+00,1.094074E+05,1.287818E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.011957E+04,3.365575E+00,5.309302E+04,6.375436E+04,3.962172E-01,1.341739E+04,5.847669E+00,7.519880E+04,7.523449E+04,3.962172E-01,2.853286E+03,2.564808E+01,3.682813E+05,3.796175E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.318100E+02,5.642910E-01,8.158925E+03,8.556013E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.318100E+03,5.393107E+00,7.802486E+04,8.193346E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.318100E+02,5.395543E-01,7.805962E+03,8.196935E+03
06:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.901853E+00,1.173875E+05,1.390081E+05,2.308503E+01,1.507817E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,7.631622E+01,1.139997E+06,1.356361E+06,2.776998E+00,1.312517E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.699835E+00,1.148539E+05,1.366805E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.959773E+03,3.722624E+00,5.749859E+04,6.981446E+04,3.962172E-01,1.341739E+04,5.847365E+00,7.519445E+04,7.523009E+04,3.962172E-01,2.808230E+03,2.567833E+01,3.687468E+05,3.798102E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.297286E+02,5.645044E-01,8.163856E+03,8.564594E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.297286E+03,5.395973E+00,7.808463E+04,8.204476E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.297286E+02,5.397080E-01,7.810043E+03,8.206132E+03
06:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.398426E+00,1.231758E+05,1.468054E+05,2.423427E+01,1.522479E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,8.108694E+01,1.195776E+06,1.431999E+06,2.910607E+00,1.214134E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.166819E+00,1.202984E+05,1.440987E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.799974E+03,4.074671E+00,6.175802E+04,7.567090E+04,3.962172E-01,1.341739E+04,5.847078E+00,7.519036E+04,7.522595E+04,3.962172E-01,2.763173E+03,2.570871E+01,3.692123E+05,3.801702E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.276472E+02,5.647752E-01,8.169584E+03,8.560615E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.276472E+03,5.399240E+00,7.814987E+04,8.201497E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.276472E+02,5.399099E-01,7.814786E+03,8.201346E+03
07:00:00,1.790908E+00,1.169746E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.903051E+00,1.289461E+05,1.541662E+05,2.544017E+01,1.441692E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,8.592586E+01,1.251269E+06,1.503494E+06,3.102546E+00,1.067839E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.642399E+00,1.257386E+05,1.511272E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.640175E+03,4.425023E+00,6.591371E+04,8.130451E+04,3.962172E-01,1.341739E+04,5.846812E+00,7.518658E+04,7.522211E+04,3.962172E-01,2.718117E+03,2.573917E+01,3.696781E+05,3.806892E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.255657E+02,5.651032E-01,8.176127E+03,8.565019E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.255657E+03,5.402917E+00,7.822094E+04,8.206123E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.255657E+02,5.401667E-01,7.820311E+03,8.204365E+03
07:10:00,1.811538E+00,1.183220E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.551576E+00,1.365249E+05,1.626007E+05,2.632851E+01,1.376285E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.214680E+01,1.324296E+06,1.585436E+06,3.379578E+00,8.484339E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.258015E+00,1.329552E+05,1.592176E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.252092E+03,4.860329E+00,7.114644E+04,8.766928E+04,3.962172E-01,1.341739E+04,5.846570E+00,7.518312E+04,7.521861E+04,3.962172E-01,2.608694E+03,2.573986E+01,3.697861E+05,3.808198E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.205109E+02,5.641165E-01,8.166952E+03,8.558046E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.205109E+03,5.393357E+00,7.813357E+04,8.199499E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.205109E+02,5.391195E-01,7.810273E+03,8.196421E+03
07:20:00,1.853627E+00,1.210712E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.004591E+01,1.419052E+05,1.679334E+05,2.773309E+01,1.267263E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.681885E+01,1.375411E+06,1.636190E+06,3.748996E+00,5.585481E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.722571E+00,1.380276E+05,1.642408E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.864010E+03,5.192683E+00,7.493883E+04,9.172949E+04,3.962172E-01,1.341739E+04,5.846354E+00,7.518003E+04,7.521548E+04,3.962172E-01,2.499272E+03,2.573991E+01,3.698923E+05,3.809237E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.154560E+02,5.630945E-01,8.157376E+03,8.548703E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.154560E+03,5.383395E+00,7.804148E+04,8.190612E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.154560E+02,5.380579E-01,7.800131E+03,8.186572E+03
07:30:00,1.924807E+00,1.257203E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.063119E+01,1.481938E+05,1.744276E+05,2.889106E+01,1.171969E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.024101E+02,1.435815E+06,1.698888E+06,4.108124E+00,2.601995E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.028281E+01,1.440742E+05,1.705162E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.475927E+03,5.594231E+00,7.943714E+04,9.659460E+04,3.962172E-01,1.341739E+04,5.846168E+00,7.517738E+04,7.521280E+04,3.962172E-01,2.389849E+03,2.573971E+01,3.699963E+05,3.810291E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.104011E+02,5.619832E-01,8.146545E+03,8.537590E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.104011E+03,5.372546E+00,7.793692E+04,8.179905E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.104011E+02,5.369369E-01,7.789159E+03,8.175326E+03
