Time,VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
07:40:00,1.988364E+00,1.298716E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.118606E+01,1.539319E+05,1.801708E+05,2.985548E+01,1.085808E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.076885E+02,1.490700E+06,1.754104E+06,4.321262E+00,5.545095E+02,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.081568E+01,1.496143E+05,1.760930E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.087844E+03,5.974412E+00,8.355185E+04,1.008361E+05,3.962172E-01,1.341739E+04,5.846023E+00,7.517531E+04,7.521070E+04,3.962172E-01,2.280426E+03,2.573919E+01,3.700970E+05,3.811323E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.053462E+02,5.607644E-01,8.134203E+03,8.525161E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.053462E+03,5.360663E+00,7.781782E+04,8.167918E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.053462E+02,5.357446E-01,7.777191E+03,8.163267E+03
07:50:00,2.055856E+00,1.342799E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.173040E+01,1.593640E+05,1.859453E+05,3.078325E+01,9.980311E+04,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.128502E+02,1.542484E+06,1.809537E+06,4.579077E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.134126E+01,1.548929E+05,1.817474E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.699761E+03,6.347695E+00,8.746035E+04,1.050554E+05,3.962172E-01,1.341739E+04,5.845926E+00,7.517393E+04,7.520930E+04,3.962172E-01,2.171003E+03,2.573847E+01,3.701952E+05,3.812326E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.002914E+02,5.594486E-01,8.120487E+03,8.511448E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.002914E+03,5.347843E+00,7.768547E+04,8.154668E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.002914E+02,5.344938E-01,7.764401E+03,8.150455E+03
08:00:00,2.123280E+00,1.386837E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.227018E+01,1.645627E+05,1.917400E+05,3.169346E+01,9.073249E+04,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.179524E+02,1.591870E+06,1.865096E+06,4.817352E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.186557E+01,1.599815E+05,1.874676E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.311678E+03,6.715869E+00,9.118632E+04,1.092816E+05,3.962172E-01,1.341739E+04,5.845882E+00,7.517330E+04,7.520866E+04,3.962172E-01,2.061580E+03,2.573755E+01,3.702909E+05,3.813298E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.523648E+01,5.580502E-01,8.105589E+03,8.496522E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.523648E+02,5.334217E+00,7.754159E+04,8.140245E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.523648E+01,5.331998E-01,7.750992E+03,8.137011E+03
08:10:00,2.054425E+00,1.341865E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.203031E+01,1.619661E+05,1.887849E+05,3.069403E+01,9.813335E+04,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.153295E+02,1.563700E+06,1.833046E+06,4.474095E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.162106E+01,1.573599E+05,1.844683E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.877939E+03,6.558607E+00,8.951821E+04,1.072632E+05,3.962172E-01,1.341739E+04,5.845894E+00,7.517347E+04,7.520883E+04,3.962172E-01,1.939284E+03,2.573700E+01,3.704018E+05,3.814426E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.958691E+01,5.565962E-01,8.090435E+03,8.481221E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.958691E+02,5.320045E+00,7.739527E+04,8.125475E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.958691E+01,5.318904E-01,7.737898E+03,8.123785E+03
08:20:00,2.103887E+00,1.374171E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.224354E+01,1.650967E+05,1.922262E+05,3.092571E+01,9.631312E+04,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.172336E+02,1.592442E+06,1.864981E+06,4.591980E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.183401E+01,1.604876E+05,1.879267E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.444199E+03,6.696639E+00,9.150427E+04,1.095117E+05,3.962172E-01,1.341739E+04,5.845962E+00,7.517444E+04,7.520982E+04,3.962172E-01,1.816988E+03,2.573612E+01,3.705043E+05,3.815470E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.393734E+01,5.551296E-01,8.075060E+03,8.465574E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.393734E+02,5.305672E+00,7.724563E+04,8.110257E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.393734E+01,5.306012E-01,7.725047E+03,8.110691E+03
08:30:00,2.066761E+00,1.349921E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.215174E+01,1.647974E+05,1.918020E+05,3.036286E+01,1.010167E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.160579E+02,1.586548E+06,1.857643E+06,4.396795E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.174428E+01,1.602115E+05,1.875190E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.010459E+03,6.603678E+00,9.089199E+04,1.087495E+05,3.962172E-01,1.341739E+04,5.846080E+00,7.517612E+04,7.521152E+04,3.962172E-01,1.694692E+03,2.573521E+01,3.706085E+05,3.816530E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.828777E+01,5.538340E-01,8.062181E+03,8.452425E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.828777E+02,5.292761E+00,7.711745E+04,8.097180E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.828777E+01,5.295006E-01,7.714946E+03,8.100352E+03
08:40:00,2.056898E+00,1.343479E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.214053E+01,1.654055E+05,1.923955E+05,3.006106E+01,1.035057E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.156942E+02,1.589798E+06,1.860618E+06,4.299453E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.174104E+01,1.609093E+05,1.882043E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.576720E+03,6.564431E+00,9.088451E+04,1.086996E+05,3.962172E-01,1.341739E+04,5.846231E+00,7.517828E+04,7.521371E+04,3.962172E-01,1.572396E+03,2.573428E+01,3.707139E+05,3.817603E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.263820E+01,5.527734E-01,8.052677E+03,8.442706E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.263820E+02,5.281879E+00,7.701845E+04,8.087070E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.263820E+01,5.286467E-01,7.708389E+03,8.093612E+03
08:50:00,2.048270E+00,1.337844E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.214176E+01,1.661534E+05,1.931468E+05,2.980353E+01,1.056277E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.154705E+02,1.594622E+06,1.865363E+06,4.212619E+00,4.074224E+02,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.175684E+01,1.618211E+05,1.891256E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.142980E+03,6.530736E+00,9.093930E+04,1.087272E+05,3.962172E-01,1.341739E+04,5.846404E+00,7.518074E+04,7.521620E+04,3.962172E-01,1.450100E+03,2.573337E+01,3.708208E+05,3.818690E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.698863E+01,5.519349E-01,8.046353E+03,8.436229E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.698863E+02,5.272933E+00,7.694716E+04,8.079785E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.698863E+01,5.280296E-01,7.705222E+03,8.090324E+03
09:00:00,2.041004E+00,1.333098E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.214532E+01,1.669273E+05,1.939299E+05,2.957647E+01,1.074985E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.152942E+02,1.599977E+06,1.870715E+06,4.135100E+00,1.046164E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.178199E+01,1.628379E+05,1.901616E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.709240E+03,6.499337E+00,9.101982E+04,1.087884E+05,3.962172E-01,1.341739E+04,5.846589E+00,7.518339E+04,7.521888E+04,3.962172E-01,1.327804E+03,2.573250E+01,3.709288E+05,3.819790E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.133906E+01,5.512845E-01,8.042715E+03,8.432491E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.133906E+02,5.265643E+00,7.689956E+04,8.074915E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.133906E+01,5.276198E-01,7.705015E+03,8.090053E+03
09:10:00,2.034757E+00,1.329018E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.215122E+01,1.676503E+05,1.946649E+05,2.937312E+01,1.091740E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.151641E+02,1.605080E+06,1.875857E+06,4.065268E+00,1.621565E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.181572E+01,1.638741E+05,1.912227E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.321158E+03,6.469687E+00,9.107431E+04,1.088283E+05,3.962172E-01,1.341739E+04,5.846783E+00,7.518616E+04,7.522169E+04,3.962172E-01,1.218382E+03,2.573166E+01,3.710250E+05,3.820769E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.628418E+01,5.507879E-01,8.040680E+03,8.430389E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.628418E+02,5.259732E+00,7.686570E+04,8.071447E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.628418E+01,5.273864E-01,7.706734E+03,8.091746E+03
09:20:00,2.029292E+00,1.325448E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.215859E+01,1.683898E+05,1.954189E+05,2.918923E+01,1.106892E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.150693E+02,1.610579E+06,1.881434E+06,4.001796E+00,2.144559E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.185634E+01,1.649877E+05,1.923663E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.933075E+03,6.441442E+00,9.114459E+04,1.088875E+05,3.962172E-01,1.341739E+04,5.846983E+00,7.518902E+04,7.522458E+04,3.962172E-01,1.108959E+03,2.573085E+01,3.711219E+05,3.821755E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.122930E+01,5.504157E-01,8.040421E+03,8.430099E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.122930E+02,5.254960E+00,7.684811E+04,8.069638E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.122930E+01,5.273022E-01,7.710584E+03,8.095609E+03
09:30:00,2.024438E+00,1.322278E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.216652E+01,1.691356E+05,1.961804E+05,2.902139E+01,1.120722E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.149999E+02,1.616364E+06,1.887322E+06,3.943714E+00,2.623137E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.190243E+01,1.661629E+05,1.935749E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.544992E+03,6.414361E+00,9.122796E+04,1.089620E+05,3.962172E-01,1.341739E+04,5.847188E+00,7.519193E+04,7.522753E+04,3.962172E-01,9.995361E+02,2.573006E+01,3.712194E+05,3.822747E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.617443E+01,5.501436E-01,8.041591E+03,8.431265E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.617443E+02,5.251128E+00,7.684395E+04,8.069197E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.617443E+01,5.273442E-01,7.716234E+03,8.101305E+03
09:40:00,2.020067E+00,1.319423E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.217434E+01,1.698803E+05,1.969412E+05,2.886687E+01,1.133454E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.149464E+02,1.622328E+06,1.893402E+06,3.890155E+00,3.064451E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.195258E+01,1.673838E+05,1.948311E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.156909E+03,6.388264E+00,9.132238E+04,1.090489E+05,3.962172E-01,1.341739E+04,5.847394E+00,7.519488E+04,7.523052E+04,3.962172E-01,8.901133E+02,2.572929E+01,3.713174E+05,3.823745E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.111955E+01,5.499514E-01,8.043902E+03,8.433597E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.111955E+02,5.248072E+00,7.685087E+04,8.069887E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.111955E+01,5.274925E-01,7.723403E+03,8.108550E+03
09:50:00,2.016090E+00,1.316826E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.218157E+01,1.706182E+05,1.976953E+05,2.872370E+01,1.145251E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.149044E+02,1.628421E+06,1.899619E+06,3.840524E+00,3.473403E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.200591E+01,1.686404E+05,1.961245E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.768826E+03,6.363012E+00,9.142632E+04,1.091462E+05,3.962172E-01,1.341739E+04,5.847603E+00,7.519785E+04,7.523353E+04,3.962172E-01,7.806906E+02,2.572854E+01,3.714159E+05,3.824747E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.606467E+01,5.498230E-01,8.047123E+03,8.436858E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.606467E+02,5.245657E+00,7.686694E+04,8.071510E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.606467E+01,5.277305E-01,7.731853E+03,8.117099E+03
10:00:00,2.012437E+00,1.314440E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.218775E+01,1.713443E+05,1.984369E+05,2.859030E+01,1.156243E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.148674E+02,1.634571E+06,1.905891E+06,3.794333E+00,3.854006E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.206138E+01,1.699212E+05,1.974420E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.380743E+03,6.338497E+00,9.153854E+04,1.092524E+05,3.962172E-01,1.341739E+04,5.847812E+00,7.520084E+04,7.523656E+04,3.962172E-01,6.712678E+02,2.572781E+01,3.715147E+05,3.825752E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.100979E+01,5.497442E-01,8.051053E+03,8.440842E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.100979E+02,5.243766E+00,7.689048E+04,8.073895E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.100979E+01,5.280431E-01,7.741367E+03,8.126734E+03
10:10:00,2.009055E+00,1.312231E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.219285E+01,1.719810E+05,1.990874E+05,2.846554E+01,1.166523E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.148323E+02,1.639969E+06,1.911397E+06,3.751253E+00,4.208981E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.211827E+01,1.711407E+05,1.986971E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.038317E+03,6.314630E+00,9.161241E+04,1.093199E+05,3.962172E-01,1.341739E+04,5.848022E+00,7.520384E+04,7.523960E+04,3.962172E-01,5.747183E+02,2.572710E+01,3.716009E+05,3.826630E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.654961E+01,5.497023E-01,8.054914E+03,8.444758E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,2.654961E+02,5.242288E+00,7.691398E+04,8.076276E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.654961E+01,5.284159E-01,7.751146E+03,8.136640E+03
10:20:00,2.005898E+00,1.310169E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.219671E+01,1.726039E+05,1.997237E+05,2.834829E+01,1.176184E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.147967E+02,1.645363E+06,1.916904E+06,3.710891E+00,4.541556E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.217600E+01,1.723696E+05,1.999621E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.695891E+03,6.291343E+00,9.169278E+04,1.093941E+05,3.962172E-01,1.341739E+04,5.848233E+00,7.520684E+04,7.524264E+04,3.962172E-01,4.781688E+02,2.572641E+01,3.716874E+05,3.827511E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.208942E+01,5.496872E-01,8.059158E+03,8.449066E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,2.208942E+02,5.241136E+00,7.694212E+04,8.079132E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.208942E+01,5.288369E-01,7.761613E+03,8.147248E+03
10:30:00,2.002930E+00,1.308230E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.219913E+01,1.732103E+05,2.003431E+05,2.823764E+01,1.185301E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.147561E+02,1.650700E+06,1.922353E+06,3.672914E+00,4.854474E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.223379E+01,1.735992E+05,2.012277E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.353465E+03,6.268576E+00,9.177902E+04,1.094745E+05,3.962172E-01,1.341739E+04,5.848443E+00,7.520984E+04,7.524567E+04,3.962172E-01,3.816193E+02,2.572573E+01,3.717742E+05,3.828394E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.762923E+01,5.496913E-01,8.063676E+03,8.453658E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.762923E+02,5.240242E+00,7.697396E+04,8.082368E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.762923E+01,5.292960E-01,7.772625E+03,8.158416E+03
10:40:00,2.000122E+00,1.306396E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.219987E+01,1.737981E+05,2.009430E+05,2.813286E+01,1.193935E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.147083E+02,1.655956E+06,1.927718E+06,3.637062E+00,5.149888E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.229111E+01,1.748236E+05,2.024876E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.011039E+03,6.246283E+00,9.187059E+04,1.095605E+05,3.962172E-01,1.341739E+04,5.848652E+00,7.521282E+04,7.524870E+04,3.962172E-01,2.850698E+02,2.572506E+01,3.718612E+05,3.829279E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.316905E+01,5.497089E-01,8.068387E+03,8.458447E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.316905E+02,5.239553E+00,7.700872E+04,8.085902E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.316905E+01,5.297849E-01,7.784062E+03,8.170017E+03
10:50:00,1.997451E+00,1.304651E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.219879E+01,1.743652E+05,2.015215E+05,2.803334E+01,1.202135E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.146493E+02,1.661085E+06,1.932948E+06,3.603115E+00,5.429608E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.234733E+01,1.760354E+05,2.037339E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.686133E+02,6.224424E+00,9.196705E+04,1.096516E+05,3.962172E-01,1.341739E+04,5.848861E+00,7.521580E+04,7.525171E+04,3.962172E-01,1.885203E+02,2.572441E+01,3.719484E+05,3.830167E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.708859E+00,5.497351E-01,8.073222E+03,8.463363E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.708859E+01,5.239023E+00,7.704575E+04,8.089667E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.708859E+00,5.302960E-01,7.795815E+03,8.181941E+03
11:00:00,1.994899E+00,1.302984E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.219573E+01,1.749101E+05,2.020771E+05,2.793858E+01,1.209943E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.145765E+02,1.666060E+06,1.938018E+06,3.570884E+00,5.695179E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.240192E+01,1.772291E+05,2.049610E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.261873E+02,6.202969E+00,9.206803E+04,1.097473E+05,3.962172E-01,1.341739E+04,5.849068E+00,7.521876E+04,7.525471E+04,3.962172E-01,9.197086E+01,2.572378E+01,3.720358E+05,3.831057E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.248673E+00,5.497670E-01,8.078137E+03,8.468359E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.248673E+01,5.238619E+00,7.708459E+04,8.093616E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.248673E+00,5.308233E-01,7.807799E+03,8.194100E+03
11:10:00,1.992448E+00,1.301384E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.218993E+01,1.752311E+05,2.024037E+05,2.784799E+01,1.217407E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.144823E+02,1.668861E+06,1.940864E+06,3.540115E+00,5.948709E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.245382E+01,1.781993E+05,2.059594E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.790325E+01,6.181888E+00,9.205910E+04,1.097311E+05,3.962172E-01,1.341739E+04,5.849275E+00,7.522171E+04,7.525770E+04,3.962172E-01,2.760453E+01,2.572315E+01,3.720913E+05,3.831621E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.275215E+00,5.498034E-01,8.081629E+03,8.471909E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.275215E+01,5.238328E+00,7.711016E+04,8.096215E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.275215E+00,5.313625E-01,7.818468E+03,8.204923E+03
11:20:00,1.990088E+00,1.299842E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.218137E+01,1.755211E+05,2.026987E+05,2.776128E+01,1.224553E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.143655E+02,1.671411E+06,1.943454E+06,3.510703E+00,6.191058E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.250273E+01,1.791360E+05,2.069235E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,6.161160E+00,9.205414E+04,1.097190E+05,3.962172E-01,1.341739E+04,5.849480E+00,7.522464E+04,7.526067E+04,3.962172E-01,0.000000E+00,2.572254E+01,3.721469E+05,3.832187E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.498426E-01,8.085162E+03,8.475500E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.238128E+00,7.713704E+04,8.098947E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.319092E-01,7.829244E+03,8.215854E+03
11:30:00,1.987810E+00,1.298354E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.217018E+01,1.757813E+05,2.029636E+05,2.767817E+01,1.231400E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.142268E+02,1.673712E+06,1.945793E+06,3.482560E+00,6.422953E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.254848E+01,1.800370E+05,2.078514E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,6.140765E+00,9.205293E+04,1.097108E+05,3.962172E-01,1.341739E+04,5.849684E+00,7.522755E+04,7.526361E+04,3.962172E-01,0.000000E+00,2.572194E+01,3.722027E+05,3.832755E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.498825E-01,8.088704E+03,8.479102E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.237996E+00,7.716490E+04,8.101779E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.324585E-01,7.840057E+03,8.226827E+03
11:40:00,1.985607E+00,1.296915E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.215658E+01,1.760145E+05,2.032004E+05,2.759841E+01,1.237973E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.140675E+02,1.675782E+06,1.947892E+06,3.455589E+00,6.645190E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.259101E+01,1.809018E+05,2.087416E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,6.120687E+00,9.205528E+04,1.097062E+05,3.962172E-01,1.341739E+04,5.849887E+00,7.523044E+04,7.526654E+04,3.962172E-01,0.000000E+00,2.572135E+01,3.722586E+05,3.833325E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.499211E-01,8.092229E+03,8.482687E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.237911E+00,7.719341E+04,8.104679E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.330059E-01,7.850841E+03,8.237772E+03
11:50:00,1.983473E+00,1.295522E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.214089E+01,1.762242E+05,2.034126E+05,2.752175E+01,1.244289E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.138908E+02,1.677656E+06,1.949782E+06,3.429702E+00,6.858490E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.263032E+01,1.817304E+05,2.095937E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,6.100914E+00,9.206106E+04,1.097052E+05,3.962172E-01,1.341739E+04,5.850088E+00,7.523331E+04,7.526945E+04,3.962172E-01,0.000000E+00,2.572077E+01,3.723148E+05,3.833896E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.499568E-01,8.095712E+03,8.486231E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.237852E+00,7.722230E+04,8.107619E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.335467E-01,7.861532E+03,8.248625E+03
12:00:00,1.981404E+00,1.294170E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.212364E+01,1.764163E+05,2.036060E+05,2.744800E+01,1.250366E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.137011E+02,1.679383E+06,1.951512E+06,3.404823E+00,7.063491E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.266674E+01,1.825264E+05,2.104112E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,6.081432E+00,9.207012E+04,1.097076E+05,3.962172E-01,1.341739E+04,5.850287E+00,7.523616E+04,7.527233E+04,3.962172E-01,0.000000E+00,2.572021E+01,3.723710E+05,3.834469E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.499883E-01,8.099136E+03,8.489715E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.237805E+00,7.725136E+04,8.110575E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.340772E-01,7.872077E+03,8.259330E+03
12:10:00,1.979394E+00,1.292857E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.210587E+01,1.765254E+05,2.037143E+05,2.737697E+01,1.256219E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.135092E+02,1.680314E+06,1.952427E+06,3.380882E+00,7.260759E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.270126E+01,1.832238E+05,2.111276E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,6.062234E+00,9.203672E+04,1.096668E+05,3.962172E-01,1.341739E+04,5.850485E+00,7.523898E+04,7.527519E+04,3.962172E-01,0.000000E+00,2.571965E+01,3.724146E+05,3.834912E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.500149E-01,8.101894E+03,8.492522E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.237757E+00,7.727446E+04,8.112926E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.345944E-01,7.881836E+03,8.269239E+03
12:20:00,1.977441E+00,1.291581E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.208854E+01,1.766393E+05,2.038278E+05,2.730849E+01,1.261862E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.133242E+02,1.681322E+06,1.953421E+06,3.357818E+00,7.450799E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.273463E+01,1.839084E+05,2.118306E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,6.043312E+00,9.200642E+04,1.096292E+05,3.962172E-01,1.341739E+04,5.850682E+00,7.524178E+04,7.527803E+04,3.962172E-01,0.000000E+00,2.571910E+01,3.724583E+05,3.835357E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.500364E-01,8.104580E+03,8.495256E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.237703E+00,7.729748E+04,8.115269E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.350960E-01,7.891374E+03,8.278924E+03
12:30:00,1.975541E+00,1.290340E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.207443E+01,1.767895E+05,2.039797E+05,2.724240E+01,1.267307E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.131719E+02,1.682699E+06,1.954809E+06,3.335577E+00,7.634064E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.276937E+01,1.846083E+05,2.125505E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,6.024660E+00,9.197917E+04,1.095947E+05,3.962172E-01,1.341739E+04,5.850876E+00,7.524456E+04,7.528085E+04,3.962172E-01,0.000000E+00,2.571856E+01,3.725021E+05,3.835803E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.500548E-01,8.107220E+03,8.497944E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.237655E+00,7.732058E+04,8.117622E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.355819E-01,7.900687E+03,8.288382E+03
12:40:00,1.973698E+00,1.289137E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.206576E+01,1.770009E+05,2.041938E+05,2.717881E+01,1.272547E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.130732E+02,1.684677E+06,1.956810E+06,3.314217E+00,7.810066E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.280748E+01,1.853460E+05,2.133080E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,6.006276E+00,9.195492E+04,1.095634E+05,3.962172E-01,1.341739E+04,5.851069E+00,7.524732E+04,7.528364E+04,3.962172E-01,0.000000E+00,2.571803E+01,3.725460E+05,3.836250E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.500771E-01,8.109917E+03,8.500691E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.237672E+00,7.734461E+04,8.120068E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.360569E-01,7.909845E+03,8.297684E+03
12:50:00,1.971907E+00,1.287967E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.206361E+01,1.772857E+05,2.044808E+05,2.711750E+01,1.277599E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.130383E+02,1.687375E+06,1.959530E+06,3.293657E+00,7.979472E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.285003E+01,1.861338E+05,2.141142E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.988157E+00,9.193366E+04,1.095351E+05,3.962172E-01,1.341739E+04,5.851261E+00,7.525005E+04,7.528640E+04,3.962172E-01,0.000000E+00,2.571751E+01,3.725901E+05,3.836699E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.501155E-01,8.112844E+03,8.503667E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.237855E+00,7.737100E+04,8.122752E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.365314E-01,7.918996E+03,8.306976E+03
13:00:00,1.970162E+00,1.286827E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.206852E+01,1.776499E+05,2.048480E+05,2.705827E+01,1.282479E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.130726E+02,1.690851E+06,1.963036E+06,3.273820E+00,8.142922E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.289748E+01,1.869767E+05,2.149751E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.970303E+00,9.191538E+04,1.095099E+05,3.962172E-01,1.341739E+04,5.851450E+00,7.525275E+04,7.528914E+04,3.962172E-01,0.000000E+00,2.571700E+01,3.726343E+05,3.837149E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.501844E-01,8.116206E+03,8.507075E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.238328E+00,7.740154E+04,8.125849E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.370178E-01,7.928315E+03,8.316431E+03
13:10:00,1.968461E+00,1.285717E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.208039E+01,1.779766E+05,2.051781E+05,2.700101E+01,1.287197E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.131754E+02,1.693938E+06,1.966160E+06,3.254660E+00,8.300796E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.294968E+01,1.877572E+05,2.157729E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.952716E+00,9.183162E+04,1.094181E+05,3.962172E-01,1.341739E+04,5.851638E+00,7.525544E+04,7.529186E+04,3.962172E-01,0.000000E+00,2.571651E+01,3.726594E+05,3.837405E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.502983E-01,8.119318E+03,8.510216E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.239220E+00,7.742914E+04,8.128634E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.375289E-01,7.937095E+03,8.325327E+03
13:20:00,1.966802E+00,1.284633E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.209879E+01,1.783767E+05,2.055861E+05,2.694560E+01,1.291762E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.133426E+02,1.697751E+06,1.970058E+06,3.236138E+00,8.453414E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.300618E+01,1.885861E+05,2.166230E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.935396E+00,9.175086E+04,1.093294E+05,3.962172E-01,1.341739E+04,5.851825E+00,7.525809E+04,7.529455E+04,3.962172E-01,0.000000E+00,2.571603E+01,3.726848E+05,3.837664E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.504708E-01,8.123266E+03,8.514196E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.240653E+00,7.746445E+04,8.132193E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.380770E-01,7.946405E+03,8.334751E+03
13:30:00,1.965182E+00,1.283574E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.212118E+01,1.788218E+05,2.060423E+05,2.689196E+01,1.296183E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.135515E+02,1.702033E+06,1.974458E+06,3.218220E+00,8.601062E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.306465E+01,1.894372E+05,2.174977E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.918344E+00,9.167312E+04,1.092438E+05,3.962172E-01,1.341739E+04,5.852009E+00,7.526073E+04,7.529722E+04,3.962172E-01,0.000000E+00,2.571558E+01,3.727105E+05,3.837925E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.507123E-01,8.128198E+03,8.519169E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.242725E+00,7.750888E+04,8.136674E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.386721E-01,7.956383E+03,8.344850E+03
13:40:00,1.963592E+00,1.282536E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.214544E+01,1.792879E+05,2.065211E+05,2.683976E+01,1.300483E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.137826E+02,1.706564E+06,1.979126E+06,3.200763E+00,8.744902E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.312300E+01,1.902868E+05,2.183716E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.901562E+00,9.159843E+04,1.091614E+05,3.962172E-01,1.341739E+04,5.852192E+00,7.526334E+04,7.529986E+04,3.962172E-01,0.000000E+00,2.571516E+01,3.727367E+05,3.838192E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.510263E-01,8.134164E+03,8.525192E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.245478E+00,7.756302E+04,8.142138E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.393175E-01,7.967079E+03,8.355676E+03
13:50:00,1.962035E+00,1.281519E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.217035E+01,1.797612E+05,2.070076E+05,2.678902E+01,1.304665E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.140246E+02,1.711218E+06,1.983923E+06,3.183775E+00,8.884875E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.318007E+01,1.911222E+05,2.192310E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.885047E+00,9.152673E+04,1.090821E+05,3.962172E-01,1.341739E+04,5.852373E+00,7.526592E+04,7.530248E+04,3.962172E-01,0.000000E+00,2.571477E+01,3.727633E+05,3.838463E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.514099E-01,8.141124E+03,8.532225E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.248896E+00,7.762667E+04,8.148568E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.400109E-01,7.978460E+03,8.367200E+03
14:00:00,1.960512E+00,1.280524E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.219505E+01,1.802323E+05,2.074918E+05,2.673973E+01,1.308726E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.142695E+02,1.715906E+06,1.988754E+06,3.167267E+00,9.020896E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.323502E+01,1.919336E+05,2.200656E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.868794E+00,9.145798E+04,1.090059E+05,3.962172E-01,1.341739E+04,5.852553E+00,7.526849E+04,7.530508E+04,3.962172E-01,0.000000E+00,2.571442E+01,3.727905E+05,3.838739E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.518561E-01,8.148978E+03,8.540168E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.252933E+00,7.769913E+04,8.155894E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.407463E-01,7.990442E+03,8.379335E+03
14:10:00,1.959023E+00,1.279552E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.221857E+01,1.804970E+05,2.077653E+05,2.669187E+01,1.312670E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.145074E+02,1.718582E+06,1.991531E+06,3.151224E+00,9.153091E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.328677E+01,1.925159E+05,2.206658E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.852800E+00,9.127801E+04,1.088164E+05,3.962172E-01,1.341739E+04,5.852731E+00,7.527103E+04,7.530765E+04,3.962172E-01,0.000000E+00,2.571411E+01,3.727860E+05,3.838694E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.523561E-01,8.156112E+03,8.547378E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.257518E+00,7.776456E+04,8.162505E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.415159E-01,8.001423E+03,8.390454E+03
14:20:00,1.957567E+00,1.278601E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.224038E+01,1.807424E+05,2.080196E+05,2.664536E+01,1.316502E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.147330E+02,1.721121E+06,1.994173E+06,3.135627E+00,9.281606E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.333473E+01,1.930556E+05,2.212232E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.837059E+00,9.110088E+04,1.086299E+05,3.962172E-01,1.341739E+04,5.852907E+00,7.527354E+04,7.531020E+04,3.962172E-01,0.000000E+00,2.571384E+01,3.727822E+05,3.838656E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.528996E-01,8.163868E+03,8.555222E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.262571E+00,7.783667E+04,8.169796E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.423100E-01,8.012756E+03,8.401932E+03
14:30:00,1.956143E+00,1.277671E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.226000E+01,1.809632E+05,2.082491E+05,2.660017E+01,1.320226E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.149419E+02,1.723471E+06,1.996629E+06,3.120460E+00,9.406580E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.337837E+01,1.935467E+05,2.217311E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.821567E+00,9.092655E+04,1.084462E+05,3.962172E-01,1.341739E+04,5.853082E+00,7.527604E+04,7.531273E+04,3.962172E-01,0.000000E+00,2.571362E+01,3.727791E+05,3.838624E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.534761E-01,8.172093E+03,8.563547E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.268005E+00,7.791421E+04,8.177641E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.431188E-01,8.024297E+03,8.413625E+03
14:40:00,1.954752E+00,1.276762E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.227705E+01,1.811550E+05,2.084489E+05,2.655623E+01,1.323845E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.151301E+02,1.725589E+06,1.998845E+06,3.105706E+00,9.528145E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.341731E+01,1.939848E+05,2.221846E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.806314E+00,9.075492E+04,1.082654E+05,3.962172E-01,1.341739E+04,5.853255E+00,7.527850E+04,7.531523E+04,3.962172E-01,0.000000E+00,2.571345E+01,3.727766E+05,3.838598E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.540748E-01,8.180637E+03,8.572199E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.273730E+00,7.799592E+04,8.185912E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.439321E-01,8.035904E+03,8.425389E+03
14:50:00,1.953392E+00,1.275873E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.229125E+01,1.813149E+05,2.086155E+05,2.651352E+01,1.327365E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.152941E+02,1.727435E+06,2.000776E+06,3.091352E+00,9.646427E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.345109E+01,1.943650E+05,2.225780E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.791298E+00,9.058595E+04,1.080873E+05,3.962172E-01,1.341739E+04,5.853427E+00,7.528095E+04,7.531771E+04,3.962172E-01,0.000000E+00,2.571332E+01,3.727748E+05,3.838579E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.546852E-01,8.189347E+03,8.581024E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.279654E+00,7.808046E+04,8.194475E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.447395E-01,8.047425E+03,8.437072E+03
15:00:00,1.952062E+00,1.275005E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.230275E+01,1.814443E+05,2.087510E+05,2.647197E+01,1.330789E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.154349E+02,1.729020E+06,2.002437E+06,3.077381E+00,9.761544E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.347974E+01,1.946874E+05,2.229119E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.776514E+00,9.041958E+04,1.079120E+05,3.962172E-01,1.341739E+04,5.853596E+00,7.528338E+04,7.532016E+04,3.962172E-01,0.000000E+00,2.571323E+01,3.727735E+05,3.838567E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.552947E-01,8.198044E+03,8.589840E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.285664E+00,7.816623E+04,8.203166E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.455282E-01,8.058681E+03,8.448488E+03
