Time,VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
15:10:00,1.950761E+00,1.274155E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.231124E+01,1.813082E+05,2.086145E+05,2.643154E+01,1.334120E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.155489E+02,1.727985E+06,2.001414E+06,3.063780E+00,9.873610E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.350282E+01,1.947155E+05,2.229440E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.761957E+00,9.011881E+04,1.075997E+05,3.962172E-01,1.341739E+04,5.853765E+00,7.528578E+04,7.532259E+04,3.962172E-01,0.000000E+00,2.571319E+01,3.727343E+05,3.838167E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.558868E-01,8.204709E+03,8.596591E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.291610E+00,7.823325E+04,8.209951E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.462817E-01,8.067649E+03,8.457582E+03
15:20:00,1.949490E+00,1.273325E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.231650E+01,1.811356E+05,2.084403E+05,2.639220E+01,1.337362E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.156334E+02,1.726619E+06,2.000050E+06,3.050537E+00,9.982732E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.352001E+01,1.946771E+05,2.229082E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.747622E+00,8.982053E+04,1.072900E+05,3.962172E-01,1.341739E+04,5.853932E+00,7.528816E+04,7.532501E+04,3.962172E-01,0.000000E+00,2.571318E+01,3.726956E+05,3.837774E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.564489E-01,8.210947E+03,8.602920E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.297373E+00,7.829766E+04,8.216482E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.469867E-01,8.075926E+03,8.465986E+03
15:30:00,1.948247E+00,1.272513E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.231849E+01,1.809262E+05,2.082285E+05,2.635390E+01,1.340518E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.156865E+02,1.724898E+06,1.998325E+06,3.037638E+00,1.008901E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.353106E+01,1.945698E+05,2.228019E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.733507E+00,8.952472E+04,1.069829E+05,3.962172E-01,1.341739E+04,5.854097E+00,7.529052E+04,7.532739E+04,3.962172E-01,0.000000E+00,2.571321E+01,3.726573E+05,3.837384E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.569726E-01,8.216636E+03,8.608700E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.302868E+00,7.835825E+04,8.222633E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.476339E-01,8.083379E+03,8.473561E+03
15:40:00,1.947031E+00,1.271719E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.231706E+01,1.806784E+05,2.079775E+05,2.631661E+01,1.343590E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.157062E+02,1.722803E+06,1.996217E+06,3.025073E+00,1.019255E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.353567E+01,1.943899E+05,2.226214E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.719602E+00,8.923129E+04,1.066783E+05,3.962172E-01,1.341739E+04,5.854261E+00,7.529285E+04,7.532976E+04,3.962172E-01,0.000000E+00,2.571326E+01,3.726195E+05,3.836999E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.574511E-01,8.221681E+03,8.613831E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.308024E+00,7.841399E+04,8.228296E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.482153E-01,8.089892E+03,8.480188E+03
15:50:00,1.945842E+00,1.270943E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.231203E+01,1.803901E+05,2.076849E+05,2.628028E+01,1.346583E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.156906E+02,1.720310E+06,1.993697E+06,3.012829E+00,1.029344E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.353357E+01,1.941346E+05,2.223631E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.705906E+00,8.894020E+04,1.063760E+05,3.962172E-01,1.341739E+04,5.854423E+00,7.529517E+04,7.533210E+04,3.962172E-01,0.000000E+00,2.571334E+01,3.725820E+05,3.836618E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.578788E-01,8.226000E+03,8.618223E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.312774E+00,7.846394E+04,8.233371E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.487234E-01,8.095359E+03,8.485752E+03
16:00:00,1.944680E+00,1.270183E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.230281E+01,1.800546E+05,2.073430E+05,2.624490E+01,1.349499E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.156335E+02,1.717350E+06,1.990686E+06,3.000896E+00,1.039176E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.352411E+01,1.937965E+05,2.220187E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.692415E+00,8.865142E+04,1.060763E+05,3.962172E-01,1.341739E+04,5.854583E+00,7.529746E+04,7.533443E+04,3.962172E-01,0.000000E+00,2.571344E+01,3.725447E+05,3.836239E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.582526E-01,8.229550E+03,8.621833E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.317077E+00,7.850753E+04,8.237798E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.491536E-01,8.099715E+03,8.490190E+03
16:10:00,1.943543E+00,1.269441E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.228973E+01,1.795984E+05,2.068773E+05,2.621042E+01,1.352340E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.155386E+02,1.713192E+06,1.986443E+06,2.989265E+00,1.048760E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.350767E+01,1.933025E+05,2.215144E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.679125E+00,8.831924E+04,1.057323E+05,3.962172E-01,1.341739E+04,5.854743E+00,7.529973E+04,7.533673E+04,3.962172E-01,0.000000E+00,2.571355E+01,3.724948E+05,3.835731E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.585745E-01,8.231766E+03,8.624089E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.320937E+00,7.853883E+04,8.240978E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.495064E-01,8.102371E+03,8.492902E+03
16:20:00,1.942431E+00,1.268715E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.227258E+01,1.790965E+05,2.063646E+05,2.617682E+01,1.355108E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.154030E+02,1.708577E+06,1.981730E+06,2.977925E+00,1.058104E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.348394E+01,1.927265E+05,2.209258E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.666029E+00,8.798925E+04,1.053906E+05,3.962172E-01,1.341739E+04,5.854900E+00,7.530198E+04,7.533901E+04,3.962172E-01,0.000000E+00,2.571367E+01,3.724450E+05,3.835224E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.588439E-01,8.233232E+03,8.625585E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.324333E+00,7.856352E+04,8.243490E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.497794E-01,8.103890E+03,8.494463E+03
16:30:00,1.941344E+00,1.268004E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.225103E+01,1.785451E+05,2.058009E+05,2.614407E+01,1.357807E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.152238E+02,1.703470E+06,1.976510E+06,2.966867E+00,1.067215E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.345254E+01,1.920642E+05,2.202484E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.653122E+00,8.766139E+04,1.050511E+05,3.962172E-01,1.341739E+04,5.855057E+00,7.530421E+04,7.534127E+04,3.962172E-01,0.000000E+00,2.571379E+01,3.723953E+05,3.834718E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.590572E-01,8.233898E+03,8.626273E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.327221E+00,7.858095E+04,8.245268E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.499677E-01,8.104198E+03,8.494800E+03
16:40:00,1.940280E+00,1.267310E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.222484E+01,1.779414E+05,2.051833E+05,2.611213E+01,1.360439E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.149980E+02,1.697839E+06,1.970747E+06,2.956082E+00,1.076102E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.341325E+01,1.913131E+05,2.194796E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.640403E+00,8.733563E+04,1.047138E+05,3.962172E-01,1.341739E+04,5.855212E+00,7.530643E+04,7.534351E+04,3.962172E-01,0.000000E+00,2.571391E+01,3.723455E+05,3.834212E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.592102E-01,8.233703E+03,8.626089E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.329549E+00,7.859039E+04,8.246238E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.500661E-01,8.103226E+03,8.493840E+03
16:50:00,1.939240E+00,1.266630E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.219378E+01,1.772829E+05,2.045090E+05,2.608099E+01,1.363005E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.147224E+02,1.691648E+06,1.964402E+06,2.945562E+00,1.084770E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.336579E+01,1.904702E+05,2.186159E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.627864E+00,8.701191E+04,1.043787E+05,3.962172E-01,1.341739E+04,5.855365E+00,7.530862E+04,7.534573E+04,3.962172E-01,0.000000E+00,2.571403E+01,3.722957E+05,3.833705E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.592989E-01,8.232590E+03,8.624976E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.331268E+00,7.859115E+04,8.246331E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.500701E-01,8.100906E+03,8.491516E+03
17:00:00,1.938223E+00,1.265966E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.215395E+01,1.765258E+05,2.037307E+05,2.605061E+01,1.365508E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.143601E+02,1.684482E+06,1.957022E+06,2.935299E+00,1.093226E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.330646E+01,1.894936E+05,2.176121E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.615500E+00,8.669016E+04,1.040456E+05,3.962172E-01,1.341739E+04,5.855517E+00,7.531079E+04,7.534793E+04,3.962172E-01,0.000000E+00,2.571413E+01,3.722457E+05,3.833196E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.593157E-01,8.230453E+03,8.622826E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.332301E+00,7.858211E+04,8.245431E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.499719E-01,8.097126E+03,8.487712E+03
17:10:00,1.937228E+00,1.265316E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.210738E+01,1.756155E+05,2.027988E+05,2.602098E+01,1.367950E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.139298E+02,1.675778E+06,1.948099E+06,2.925285E+00,1.101478E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.323709E+01,1.883267E+05,2.164168E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.603305E+00,8.632465E+04,1.036679E+05,3.962172E-01,1.341739E+04,5.855668E+00,7.531294E+04,7.535010E+04,3.962172E-01,0.000000E+00,2.571421E+01,3.721825E+05,3.832553E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.592542E-01,8.226602E+03,8.618939E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.332583E+00,7.855641E+04,8.242842E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.497647E-01,8.091197E+03,8.481732E+03
17:20:00,1.936254E+00,1.264680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.205450E+01,1.746342E+05,2.017949E+05,2.599206E+01,1.370332E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.134351E+02,1.666348E+06,1.938438E+06,2.915513E+00,1.109530E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.315805E+01,1.870512E+05,2.151107E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.591274E+00,8.596098E+04,1.032921E+05,3.962172E-01,1.341739E+04,5.855817E+00,7.531507E+04,7.535226E+04,3.962172E-01,0.000000E+00,2.571427E+01,3.721190E+05,3.831907E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.591318E-01,8.221883E+03,8.614186E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.332279E+00,7.852235E+04,8.239419E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.494669E-01,8.083975E+03,8.474453E+03
17:30:00,1.935302E+00,1.264058E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.199537E+01,1.735826E+05,2.007166E+05,2.596384E+01,1.372657E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.128759E+02,1.656194E+06,1.928007E+06,2.905975E+00,1.117389E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.306951E+01,1.856687E+05,2.136923E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.579401E+00,8.559909E+04,1.029182E+05,3.962172E-01,1.341739E+04,5.855965E+00,7.531718E+04,7.535440E+04,3.962172E-01,0.000000E+00,2.571430E+01,3.720550E+05,3.831256E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.589750E-01,8.216673E+03,8.608926E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.331640E+00,7.848351E+04,8.235504E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.491060E-01,8.075853E+03,8.466254E+03
17:40:00,1.934371E+00,1.263450E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.193003E+01,1.724611E+05,1.995637E+05,2.593630E+01,1.374927E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.122526E+02,1.645318E+06,1.916802E+06,2.896665E+00,1.125060E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.297162E+01,1.841810E+05,2.121628E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.589642E+00,5.567679E+00,8.523890E+04,1.025461E+05,3.962172E-01,1.341739E+04,5.856112E+00,7.531927E+04,7.535652E+04,3.962172E-01,1.857997E+00,2.571428E+01,3.719904E+05,3.830599E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.583177E-02,5.588012E-01,8.211220E+03,8.603391E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.583177E-01,5.330830E+00,7.844222E+04,8.231311E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.583177E-02,5.487005E-01,8.067095E+03,8.457379E+03
17:50:00,1.933460E+00,1.262855E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.185858E+01,1.712709E+05,1.983380E+05,2.590941E+01,1.377142E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.115656E+02,1.633725E+06,1.904834E+06,2.887576E+00,1.132549E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.286458E+01,1.825903E+05,2.105247E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.348737E+02,5.556102E+00,8.488034E+04,1.021756E+05,3.962172E-01,1.341739E+04,5.856257E+00,7.532135E+04,7.535862E+04,3.962172E-01,6.622432E+01,2.571422E+01,3.719251E+05,3.829935E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.059289E+00,5.586148E-01,8.205586E+03,8.597647E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.059289E+01,5.329886E+00,7.839901E+04,8.226898E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.059289E+00,5.482556E-01,8.057773E+03,8.447906E+03
18:00:00,1.932567E+00,1.262272E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.178484E+01,1.700550E+05,1.970865E+05,2.588316E+01,1.379305E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.108504E+02,1.621815E+06,1.892544E+06,2.878703E+00,1.139861E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.275209E+01,1.809382E+05,2.088239E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.631577E+02,5.544663E+00,8.452334E+04,1.018068E+05,3.962172E-01,1.341739E+04,5.856402E+00,7.532340E+04,7.536070E+04,3.962172E-01,1.305907E+02,2.571410E+01,3.718590E+05,3.829263E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.032747E+00,5.584125E-01,8.199726E+03,8.591673E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.032747E+01,5.328766E+00,7.835329E+04,8.222231E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.032747E+00,5.477680E-01,8.047841E+03,8.437814E+03
18:10:00,1.931701E+00,1.261706E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.170653E+01,1.685944E+05,1.955845E+05,2.585780E+01,1.381395E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.100840E+02,1.607397E+06,1.877680E+06,2.870148E+00,1.146910E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.263195E+01,1.790070E+05,2.068364E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.055837E+02,5.533355E+00,8.405368E+04,1.013232E+05,3.962172E-01,1.341739E+04,5.856544E+00,7.532543E+04,7.536276E+04,3.962172E-01,2.271401E+02,2.571392E+01,3.717600E+05,3.828255E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.049293E+01,5.581822E-01,8.191980E+03,8.583804E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.049293E+02,5.327338E+00,7.828832E+04,8.215627E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.049293E+01,5.472248E-01,8.035631E+03,8.425429E+03
18:20:00,1.930859E+00,1.261156E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.162359E+01,1.670817E+05,1.940289E+05,2.583324E+01,1.383419E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.092668E+02,1.592408E+06,1.862227E+06,2.861877E+00,1.153725E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.250428E+01,1.769911E+05,2.047615E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.148010E+03,5.522173E+00,8.358543E+04,1.008410E+05,3.962172E-01,1.341739E+04,5.856685E+00,7.532744E+04,7.536480E+04,3.962172E-01,3.236896E+02,2.571368E+01,3.716600E+05,3.827238E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.495312E+01,5.578831E-01,8.183252E+03,8.574969E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.495312E+02,5.325192E+00,7.821309E+04,8.208015E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.495312E+01,5.465840E-01,8.022028E+03,8.411662E+03
18:30:00,1.930037E+00,1.260620E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.153464E+01,1.655016E+05,1.924021E+05,2.580936E+01,1.385387E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.083844E+02,1.576685E+06,1.845997E+06,2.853847E+00,1.160341E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.236779E+01,1.748760E+05,2.025824E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.490436E+03,5.511111E+00,8.311851E+04,1.003602E+05,3.962172E-01,1.341739E+04,5.856824E+00,7.532943E+04,7.536681E+04,3.962172E-01,4.202391E+02,2.571338E+01,3.715591E+05,3.826213E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.941331E+01,5.574634E-01,8.172803E+03,8.564413E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.941331E+02,5.321809E+00,7.812022E+04,8.198639E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.941331E+01,5.457920E-01,8.006266E+03,8.395734E+03
18:40:00,1.929234E+00,1.260094E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.144366E+01,1.638984E+05,1.907543E+05,2.578610E+01,1.387303E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.074748E+02,1.560656E+06,1.829476E+06,2.846042E+00,1.166773E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.222627E+01,1.727041E+05,2.003472E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.832862E+03,5.500160E+00,8.265286E+04,9.988077E+04,3.962172E-01,1.341739E+04,5.856962E+00,7.533140E+04,7.536881E+04,3.962172E-01,5.167886E+02,2.571302E+01,3.714574E+05,3.825178E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.387349E+01,5.568816E-01,8.160043E+03,8.551533E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,2.387349E+02,5.316769E+00,7.800372E+04,8.186886E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.387349E+01,5.448053E-01,7.987728E+03,8.377010E+03
18:50:00,1.928447E+00,1.259581E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.135388E+01,1.623088E+05,1.891201E+05,2.576344E+01,1.389170E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.065688E+02,1.544668E+06,1.812991E+06,2.838450E+00,1.173028E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.208285E+01,1.705109E+05,1.980885E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.175288E+03,5.489315E+00,8.218840E+04,9.940250E+04,3.962172E-01,1.341739E+04,5.857099E+00,7.533335E+04,7.537078E+04,3.962172E-01,6.133381E+02,2.571260E+01,3.713549E+05,3.824136E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.833368E+01,5.561251E-01,8.144789E+03,8.536138E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,2.833368E+02,5.309937E+00,7.786164E+04,8.172555E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.833368E+01,5.436113E-01,7.966231E+03,8.355302E+03
19:00:00,1.927678E+00,1.259079E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.126817E+01,1.607650E+05,1.875294E+05,2.574134E+01,1.390991E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.056940E+02,1.529030E+06,1.796828E+06,2.831063E+00,1.179115E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.194049E+01,1.683298E+05,1.958373E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.517714E+03,5.478570E+00,8.172507E+04,9.892544E+04,3.962172E-01,1.341739E+04,5.857234E+00,7.533528E+04,7.537273E+04,3.962172E-01,7.098876E+02,2.571213E+01,3.712516E+05,3.823085E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.279387E+01,5.552124E-01,8.127307E+03,8.518486E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.279387E+02,5.301484E+00,7.769642E+04,8.155880E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.279387E+01,5.422300E-01,7.942062E+03,8.330887E+03
19:10:00,1.926917E+00,1.258581E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.119029E+01,1.594638E+05,1.861840E+05,2.571952E+01,1.392789E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.048891E+02,1.515725E+06,1.783024E+06,2.823763E+00,1.185130E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.180357E+01,1.663642E+05,1.938024E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.768826E+03,5.467923E+00,8.135414E+04,9.854258E+04,3.962172E-01,1.341739E+04,5.857368E+00,7.533719E+04,7.537467E+04,3.962172E-01,7.806906E+02,2.571161E+01,3.711734E+05,3.822290E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.606467E+01,5.541866E-01,8.109399E+03,8.500386E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.606467E+02,5.291814E+00,7.752574E+04,8.138636E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.606467E+01,5.407072E-01,7.917063E+03,8.305612E+03
19:20:00,1.926165E+00,1.258090E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.112176E+01,1.582678E+05,1.849445E+05,2.569802E+01,1.394560E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.041688E+02,1.503370E+06,1.770174E+06,2.818833E+00,1.189192E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.167404E+01,1.644818E+05,1.918497E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.019939E+03,5.457371E+00,8.098430E+04,9.816086E+04,3.962172E-01,1.341739E+04,5.857501E+00,7.533909E+04,7.537660E+04,3.962172E-01,8.514935E+02,2.571104E+01,3.710945E+05,3.821488E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.933547E+01,5.531048E-01,8.090692E+03,8.481438E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.933547E+02,5.281470E+00,7.734542E+04,8.120377E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.933547E+01,5.391036E-01,7.890910E+03,8.279126E+03
19:30:00,1.925425E+00,1.257607E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.106517E+01,1.572061E+05,1.838443E+05,2.567694E+01,1.396297E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.035599E+02,1.492270E+06,1.758631E+06,2.816158E+00,1.191396E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.155513E+01,1.627189E+05,1.900202E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.271051E+03,5.446918E+00,8.061556E+04,9.778023E+04,3.962172E-01,1.341739E+04,5.857633E+00,7.534098E+04,7.537851E+04,3.962172E-01,9.222965E+02,2.571045E+01,3.710152E+05,3.820682E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.260628E+01,5.520284E-01,8.072062E+03,8.462527E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.260628E+02,5.271039E+00,7.716387E+04,8.101952E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.260628E+01,5.374855E-01,7.864549E+03,8.252386E+03
19:40:00,1.924699E+00,1.257132E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.101760E+01,1.562460E+05,1.828505E+05,2.565629E+01,1.397999E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.030356E+02,1.482121E+06,1.748090E+06,2.813541E+00,1.193552E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.144484E+01,1.610530E+05,1.882921E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.522164E+03,5.436566E+00,8.024796E+04,9.740084E+04,3.962172E-01,1.341739E+04,5.857764E+00,7.534284E+04,7.538040E+04,3.962172E-01,9.930994E+02,2.570982E+01,3.709355E+05,3.819871E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.587708E+01,5.510150E-01,8.054330E+03,8.444497E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.587708E+02,5.261085E+00,7.698909E+04,8.084185E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.587708E+01,5.359168E-01,7.838893E+03,8.226329E+03
19:50:00,1.923985E+00,1.256666E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.097672E+01,1.553611E+05,1.819368E+05,2.563606E+01,1.399666E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.025755E+02,1.472694E+06,1.738320E+06,2.810982E+00,1.195661E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.134181E+01,1.594687E+05,1.866504E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.773276E+03,5.426321E+00,7.988156E+04,9.702271E+04,3.962172E-01,1.341739E+04,5.857894E+00,7.534470E+04,7.538227E+04,3.962172E-01,1.063902E+03,2.570918E+01,3.708555E+05,3.819058E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.914788E+01,5.501033E-01,8.038048E+03,8.427925E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.914788E+02,5.251983E+00,7.682648E+04,8.067639E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.914788E+01,5.344422E-01,7.814578E+03,8.201615E+03
20:00:00,1.923285E+00,1.256209E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.094049E+01,1.545284E+05,1.810791E+05,2.561626E+01,1.401297E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.021613E+02,1.463785E+06,1.729109E+06,2.808479E+00,1.197723E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.124488E+01,1.579532E+05,1.850819E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.024388E+03,5.416188E+00,7.951643E+04,9.664589E+04,3.962172E-01,1.341739E+04,5.858022E+00,7.534653E+04,7.538413E+04,3.962172E-01,1.134705E+03,2.570852E+01,3.707754E+05,3.818243E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.241869E+01,5.493088E-01,8.023439E+03,8.413049E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.241869E+02,5.243894E+00,7.667831E+04,8.052556E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.241869E+01,5.330831E-01,7.791911E+03,8.178570E+03
20:10:00,1.922598E+00,1.255760E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.090674E+01,1.538011E+05,1.803302E+05,2.559688E+01,1.402894E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.017729E+02,1.455938E+06,1.720998E+06,2.806032E+00,1.199739E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.115244E+01,1.565654E+05,1.836453E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.229844E+03,5.406171E+00,7.919825E+04,9.631696E+04,3.962172E-01,1.341739E+04,5.858150E+00,7.534835E+04,7.538598E+04,3.962172E-01,1.192635E+03,2.570786E+01,3.707080E+05,3.817558E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.509480E+01,5.486286E-01,8.011055E+03,8.400437E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.509480E+02,5.236804E+00,7.655035E+04,8.039530E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.509480E+01,5.318423E-01,7.771527E+03,8.157844E+03
20:20:00,1.921924E+00,1.255320E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.087437E+01,1.530892E+05,1.795973E+05,2.557791E+01,1.404457E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.014002E+02,1.448268E+06,1.713071E+06,2.803640E+00,1.201710E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.106378E+01,1.552200E+05,1.822523E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.435300E+03,5.396273E+00,7.888142E+04,9.598944E+04,3.962172E-01,1.341739E+04,5.858276E+00,7.535015E+04,7.538780E+04,3.962172E-01,1.250565E+03,2.570719E+01,3.706405E+05,3.816872E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.777091E+01,5.480487E-01,8.000102E+03,8.389284E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.777091E+02,5.230604E+00,7.643508E+04,8.027797E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.777091E+01,5.307110E-01,7.752704E+03,8.138707E+03
20:30:00,1.921263E+00,1.254889E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.084294E+01,1.523879E+05,1.788753E+05,2.555934E+01,1.405987E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.010394E+02,1.440731E+06,1.705280E+06,2.801302E+00,1.203637E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.097866E+01,1.539146E+05,1.809005E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.640755E+03,5.386495E+00,7.856594E+04,9.566334E+04,3.962172E-01,1.341739E+04,5.858402E+00,7.535194E+04,7.538961E+04,3.962172E-01,1.308494E+03,2.570652E+01,3.705730E+05,3.816185E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.044702E+01,5.475518E-01,7.990333E+03,8.379339E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.044702E+02,5.225149E+00,7.633044E+04,8.017150E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.044702E+01,5.296763E-01,7.735260E+03,8.120974E+03
20:40:00,1.920615E+00,1.254465E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.081226E+01,1.516951E+05,1.781619E+05,2.554117E+01,1.407485E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.006885E+02,1.433306E+06,1.697605E+06,2.799017E+00,1.205520E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.089697E+01,1.526477E+05,1.795885E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.846211E+03,5.376838E+00,7.825181E+04,9.533870E+04,3.962172E-01,1.341739E+04,5.858526E+00,7.535372E+04,7.539141E+04,3.962172E-01,1.366424E+03,2.570585E+01,3.705055E+05,3.815499E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.312313E+01,5.471219E-01,7.981522E+03,8.370371E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.312313E+02,5.220308E+00,7.623457E+04,8.007397E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.312313E+01,5.287258E-01,7.719017E+03,8.104465E+03
20:50:00,1.919979E+00,1.254050E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.078220E+01,1.510092E+05,1.774558E+05,2.552338E+01,1.408950E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.003462E+02,1.425979E+06,1.690031E+06,2.796783E+00,1.207361E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.081854E+01,1.514176E+05,1.783147E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.051666E+03,5.367301E+00,7.793905E+04,9.501545E+04,3.962172E-01,1.341739E+04,5.858649E+00,7.535547E+04,7.539319E+04,3.962172E-01,1.424354E+03,2.570518E+01,3.704380E+05,3.814813E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.579925E+01,5.467458E-01,7.973477E+03,8.362185E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.579925E+02,5.215970E+00,7.614588E+04,7.998375E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.579925E+01,5.278485E-01,7.703819E+03,8.089018E+03
21:00:00,1.919356E+00,1.253643E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.075268E+01,1.503294E+05,1.767562E+05,2.550597E+01,1.410385E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.000118E+02,1.418740E+06,1.682551E+06,2.794600E+00,1.209160E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.074311E+01,1.502212E+05,1.770761E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.257122E+03,5.357884E+00,7.762762E+04,9.469359E+04,3.962172E-01,1.341739E+04,5.858771E+00,7.535721E+04,7.539495E+04,3.962172E-01,1.482284E+03,2.570451E+01,3.703705E+05,3.814127E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.847536E+01,5.464126E-01,7.966046E+03,8.354626E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.847536E+02,5.212044E+00,7.606309E+04,7.989955E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.847536E+01,5.270347E-01,7.689528E+03,8.074495E+03
21:10:00,1.918744E+00,1.253243E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.072338E+01,1.496522E+05,1.760591E+05,2.548893E+01,1.411789E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.968156E+01,1.411547E+06,1.675119E+06,2.792466E+00,1.210918E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.067020E+01,1.490531E+05,1.758667E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.462578E+03,5.348584E+00,7.731752E+04,9.437314E+04,3.962172E-01,1.341739E+04,5.858892E+00,7.535894E+04,7.539670E+04,3.962172E-01,1.540213E+03,2.570384E+01,3.703030E+05,3.813441E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.115147E+01,5.461139E-01,7.959106E+03,8.347567E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.115147E+02,5.208459E+00,7.598515E+04,7.982030E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.115147E+01,5.262766E-01,7.676032E+03,8.060780E+03
21:20:00,1.918144E+00,1.252852E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.069430E+01,1.489773E+05,1.753645E+05,2.547224E+01,1.413164E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.935519E+01,1.404399E+06,1.667733E+06,2.790380E+00,1.212636E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.059976E+01,1.479129E+05,1.746862E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.668033E+03,5.339404E+00,7.700876E+04,9.405414E+04,3.962172E-01,1.341739E+04,5.859012E+00,7.536065E+04,7.539844E+04,3.962172E-01,1.598143E+03,2.570317E+01,3.702356E+05,3.812755E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.382758E+01,5.458427E-01,7.952559E+03,8.340910E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.382758E+02,5.205157E+00,7.591124E+04,7.974516E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.382758E+01,5.255681E-01,7.663243E+03,8.047786E+03
21:30:00,1.917556E+00,1.252467E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.066540E+01,1.483044E+05,1.746719E+05,2.545591E+01,1.414510E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.903230E+01,1.397289E+06,1.660386E+06,2.788342E+00,1.214316E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.053158E+01,1.467980E+05,1.735318E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.873489E+03,5.330340E+00,7.670131E+04,9.373646E+04,3.962172E-01,1.341739E+04,5.859131E+00,7.536235E+04,7.540016E+04,3.962172E-01,1.656073E+03,2.570251E+01,3.701682E+05,3.812069E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.650369E+01,5.455934E-01,7.946325E+03,8.334572E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.650369E+02,5.202088E+00,7.584067E+04,7.967343E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.650369E+01,5.249034E-01,7.651079E+03,8.035426E+03
21:40:00,1.916979E+00,1.252090E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.063665E+01,1.476334E+05,1.739811E+05,2.543991E+01,1.415828E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.871251E+01,1.390214E+06,1.653075E+06,2.786350E+00,1.215957E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.046542E+01,1.457060E+05,1.724007E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.078945E+03,5.321390E+00,7.639515E+04,9.342013E+04,3.962172E-01,1.341739E+04,5.859249E+00,7.536403E+04,7.540186E+04,3.962172E-01,1.714002E+03,2.570184E+01,3.701008E+05,3.811384E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.917981E+01,5.453616E-01,7.940341E+03,8.328488E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.917981E+02,5.199215E+00,7.577289E+04,7.960453E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.917981E+01,5.242773E-01,7.639466E+03,8.023627E+03
21:50:00,1.916413E+00,1.251721E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.060806E+01,1.469640E+05,1.732920E+05,2.542425E+01,1.417118E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.839560E+01,1.383172E+06,1.645797E+06,2.784403E+00,1.217561E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.040110E+01,1.446346E+05,1.712910E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.284400E+03,5.312554E+00,7.609025E+04,9.310518E+04,3.962172E-01,1.341739E+04,5.859366E+00,7.536570E+04,7.540355E+04,3.962172E-01,1.771932E+03,2.570118E+01,3.700334E+05,3.810699E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.185592E+01,5.451438E-01,7.934556E+03,8.322609E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.185592E+02,5.196505E+00,7.570744E+04,7.953802E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.185592E+01,5.236854E-01,7.628342E+03,8.012325E+03
22:00:00,1.915858E+00,1.251358E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.057960E+01,1.462962E+05,1.726045E+05,2.540892E+01,1.418382E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.808136E+01,1.376160E+06,1.638549E+06,2.782500E+00,1.219129E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.033846E+01,1.435821E+05,1.702007E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.489856E+03,5.303828E+00,7.578661E+04,9.279151E+04,3.962172E-01,1.341739E+04,5.859482E+00,7.536736E+04,7.540523E+04,3.962172E-01,1.829862E+03,2.570052E+01,3.699661E+05,3.810014E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.453203E+01,5.449371E-01,7.928930E+03,8.316891E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.453203E+02,5.193932E+00,7.564396E+04,7.947350E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.453203E+01,5.231239E-01,7.617651E+03,8.001464E+03
22:10:00,1.825824E+00,1.192552E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.898317E+00,1.287211E+05,1.525823E+05,2.327103E+01,1.519966E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,8.234415E+01,1.210085E+06,1.448121E+06,2.528289E+00,1.428594E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.674876E+00,1.261125E+05,1.503169E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.649655E+03,4.416215E+00,6.613230E+04,8.118590E+04,3.962172E-01,1.341739E+04,5.859597E+00,7.536900E+04,7.540689E+04,3.962172E-01,1.874918E+03,2.567093E+01,3.695122E+05,3.776414E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.661345E+01,5.434374E-01,7.905626E+03,8.193505E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.661345E+02,5.178539E+00,7.540533E+04,7.825739E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.661345E+01,5.212939E-01,7.589638E+03,7.875320E+03
22:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.387898E+00,1.130343E+05,1.345579E+05,2.113577E+01,1.380500E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,6.746727E+01,1.052725E+06,1.265899E+06,2.274405E+00,1.485546E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.143063E+00,1.100501E+05,1.318057E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.809453E+03,3.530082E+00,5.642322E+04,6.949590E+04,3.962172E-01,1.341739E+04,5.859711E+00,7.537063E+04,7.540854E+04,3.962172E-01,1.919975E+03,2.564103E+01,3.690564E+05,3.763402E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.869487E+01,5.420143E-01,7.883444E+03,8.120931E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.869487E+02,5.163759E+00,7.517576E+04,7.752134E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.869487E+01,5.195445E-01,7.562804E+03,7.797764E+03
22:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.106524E+00,9.916236E+04,1.185994E+05,1.900310E+01,1.241203E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,5.491873E+01,9.146741E+05,1.105985E+06,2.020841E+00,1.319929E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.842211E+00,9.584001E+04,1.153878E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.969252E+03,2.645412E+00,4.633646E+04,5.738370E+04,3.962172E-01,1.341739E+04,5.859819E+00,7.537216E+04,7.541009E+04,3.962172E-01,1.965031E+03,2.561130E+01,3.686035E+05,3.757440E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.077629E+01,5.410266E-01,7.867476E+03,8.087798E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.077629E+02,5.152447E+00,7.499567E+04,7.716274E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.077629E+01,5.181805E-01,7.541470E+03,7.758598E+03
22:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.830978E+00,8.428504E+04,1.015210E+05,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,4.250813E+01,7.680258E+05,9.365024E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.556690E+00,8.074103E+04,9.797713E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.129051E+03,1.841253E+00,3.670025E+04,4.587950E+04,3.962172E-01,1.341739E+04,5.859908E+00,7.537344E+04,7.541139E+04,3.962172E-01,2.010087E+03,2.558192E+01,3.681553E+05,3.752840E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.285771E+01,5.406563E-01,7.860320E+03,8.071993E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.285771E+02,5.146236E+00,7.488841E+04,7.695975E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.285771E+01,5.173721E-01,7.528068E+03,7.735685E+03
22:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.578749E+00,6.855701E+04,8.386679E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.034326E+01,6.132826E+05,7.610216E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.301523E+00,6.487203E+04,8.001556E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.288850E+03,1.405239E+00,3.111935E+04,3.925900E+04,3.962172E-01,1.341739E+04,5.859967E+00,7.537428E+04,7.541224E+04,3.962172E-01,2.055144E+03,2.555298E+01,3.677134E+05,3.748457E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.493913E+01,5.409016E-01,7.861953E+03,8.073356E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.493913E+02,5.145292E+00,7.485635E+04,7.692143E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.493913E+01,5.171359E-01,7.522835E+03,7.729830E+03
23:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.538289E+00,5.458230E+04,6.853628E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.396013E+01,5.263342E+05,6.642679E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.472789E+00,5.368286E+04,6.758345E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.448649E+03,1.405239E+00,3.095955E+04,3.909579E+04,3.962172E-01,1.341739E+04,5.859987E+00,7.537456E+04,7.541252E+04,3.962172E-01,2.100200E+03,2.552449E+01,3.672779E+05,3.744063E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.702055E+01,5.416994E-01,7.871468E+03,8.083332E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.702055E+02,5.149230E+00,7.489392E+04,7.696256E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.702055E+01,5.174325E-01,7.525201E+03,7.732537E+03
23:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.814565E+00,5.818247E+04,7.241204E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.561839E+01,5.466700E+05,6.868103E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.639883E+00,5.575226E+04,6.985917E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.608447E+03,1.405239E+00,3.079975E+04,3.893263E+04,3.962172E-01,1.341739E+04,5.859961E+00,7.537419E+04,7.541215E+04,3.962172E-01,2.145257E+03,2.552536E+01,3.672480E+05,3.743705E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.910197E+01,5.442777E-01,7.906215E+03,8.118352E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.910197E+02,5.170476E+00,7.517666E+04,7.724796E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.910197E+01,5.195051E-01,7.552733E+03,7.760316E+03
23:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.111037E+00,6.207336E+04,7.656872E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.652349E+01,5.567296E+05,6.978268E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.829956E+00,5.815041E+04,7.247122E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.768246E+03,1.405239E+00,3.063995E+04,3.876947E+04,3.962172E-01,1.341739E+04,5.859884E+00,7.537310E+04,7.541104E+04,3.962172E-01,2.190313E+03,2.552696E+01,3.672258E+05,3.743467E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.011834E+02,5.471960E-01,7.945783E+03,8.158033E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.011834E+03,5.195079E+00,7.550698E+04,7.757867E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.011834E+02,5.219506E-01,7.585554E+03,7.793171E+03
23:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.191518E+00,6.293790E+04,7.745608E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.694099E+01,5.599145E+05,7.012791E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.935396E+00,5.936066E+04,7.377330E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.928045E+03,1.405239E+00,3.048015E+04,3.860631E+04,3.962172E-01,1.341739E+04,5.859759E+00,7.537132E+04,7.540924E+04,3.962172E-01,2.235370E+03,2.552874E+01,3.672060E+05,3.743270E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.032648E+02,5.500334E-01,7.984194E+03,8.196787E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.032648E+03,5.219716E+00,7.583779E+04,7.791194E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.032648E+02,5.244148E-01,7.618641E+03,7.826507E+03
23:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.277999E+00,6.387555E+04,7.841953E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.805161E+01,5.727227E+05,7.151518E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.046537E+00,6.064264E+04,7.514415E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.087844E+03,1.405239E+00,3.032035E+04,3.844311E+04,3.962172E-01,1.341739E+04,5.859595E+00,7.536897E+04,7.540686E+04,3.962172E-01,2.280426E+03,2.553054E+01,3.671864E+05,3.743072E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.053462E+02,5.525546E-01,8.018089E+03,8.231138E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.053462E+03,5.242339E+00,7.613980E+04,7.821786E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.053462E+02,5.266835E-01,7.648935E+03,7.857195E+03
23:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.352008E+00,6.463887E+04,7.919545E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.906028E+01,5.841069E+05,7.273876E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.146961E+00,6.177486E+04,7.634504E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.247643E+03,1.405239E+00,3.016056E+04,3.827994E+04,3.962172E-01,1.341739E+04,5.859401E+00,7.536620E+04,7.540406E+04,3.962172E-01,2.325482E+03,2.553224E+01,3.671653E+05,3.742856E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.074277E+02,5.547161E-01,8.046848E+03,8.260301E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.074277E+03,5.262416E+00,7.640545E+04,7.848725E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.074277E+02,5.287013E-01,7.675642E+03,7.884278E+03
24:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.400765E+00,6.504953E+04,7.959675E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.972627E+01,5.907051E+05,7.343846E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.217171E+00,6.248514E+04,7.708597E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.407442E+03,1.405239E+00,3.000076E+04,3.811679E+04,3.962172E-01,1.341739E+04,5.859185E+00,7.536311E+04,7.540093E+04,3.962172E-01,2.370539E+03,2.553382E+01,3.671425E+05,3.742622E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.095091E+02,5.565435E-01,8.070842E+03,8.284606E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.095091E+03,5.280023E+00,7.663585E+04,7.872067E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.095091E+02,5.304735E-01,7.698848E+03,7.907787E+03
Coinc Peak   ,2.123280E+00,1.231849E+01,1.386837E+04,1.814443E+05,3.169346E+01,1.179524E+02,1.522479E+05,1.729020E+06,4.817352E+00,1.353567E+01,1.528538E+04,1.947155E+05,1.405239E+00,6.715869E+00,4.758663E+04,9.207012E+04,3.962172E-01,2.573991E+01,1.341739E+04,3.727905E+05,1.830359E-02,5.661967E-01,6.198280E+02,8.233898E+03,1.830359E-01,5.405802E+00,6.198280E+03,7.859115E+04,1.830359E-02,5.500701E-01,6.198280E+02,8.104198E+03
NonCoinc Peak,2.123280E+00,1.339718E+01,1.386837E+04,1.814443E+05,3.169346E+01,1.297601E+02,1.522479E+05,1.729020E+06,4.817352E+00,1.369934E+01,1.528538E+04,1.947155E+05,1.405239E+00,6.715869E+00,4.758663E+04,9.207012E+04,3.962172E-01,2.573917E+01,1.341739E+04,3.727905E+05,1.830359E-02,5.661967E-01,6.198280E+02,8.233898E+03,1.830359E-01,5.405802E+00,6.198280E+03,7.859115E+04,1.830359E-02,5.500701E-01,6.198280E+02,8.104198E+03
