Time,VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.368873E+00,6.437251E+04,7.871255E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.963417E+01,5.871021E+05,7.294072E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.215195E+00,6.222592E+04,7.665838E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.544412E+03,1.405239E+00,2.986379E+04,3.797690E+04,3.962172E-01,1.341739E+04,5.859034E+00,7.536096E+04,7.539875E+04,3.962172E-01,2.409159E+03,2.551875E+01,3.668903E+05,3.739386E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.112931E+02,5.570576E-01,8.076416E+03,8.287166E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.112931E+03,5.286088E+00,7.670479E+04,7.875970E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.112931E+02,5.311736E-01,7.707075E+03,7.913038E+03
00:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.398604E+00,6.455606E+04,7.886879E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.010945E+01,5.914230E+05,7.337998E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.266917E+00,6.271660E+04,7.714847E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.681382E+03,1.405239E+00,2.972682E+04,3.783706E+04,3.962172E-01,1.341739E+04,5.858869E+00,7.535862E+04,7.539637E+04,3.962172E-01,2.447778E+03,2.551919E+01,3.668581E+05,3.737977E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.130772E+02,5.582958E-01,8.092299E+03,8.299436E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.130772E+03,5.299032E+00,7.687164E+04,7.889135E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.130772E+02,5.325091E-01,7.724349E+03,7.926793E+03
00:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.423863E+00,6.467713E+04,7.895324E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.053467E+01,5.950447E+05,7.373783E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.312752E+00,6.312507E+04,7.754317E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.818353E+03,1.405239E+00,2.958985E+04,3.769718E+04,3.962172E-01,1.341739E+04,5.858693E+00,7.535610E+04,7.539383E+04,3.962172E-01,2.486398E+03,2.551956E+01,3.668248E+05,3.737274E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.148613E+02,5.593186E-01,8.105112E+03,8.310029E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.148613E+03,5.310212E+00,7.701337E+04,7.901080E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.148613E+02,5.336647E-01,7.739057E+03,7.939283E+03
00:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.445523E+00,6.474795E+04,7.898721E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.091662E+01,5.980622E+05,7.403015E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.353417E+00,6.346132E+04,7.786104E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.955323E+03,1.405239E+00,2.945287E+04,3.755734E+04,3.962172E-01,1.341739E+04,5.858508E+00,7.535345E+04,7.539114E+04,3.962172E-01,2.525018E+03,2.551986E+01,3.667907E+05,3.736986E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.166454E+02,5.601611E-01,8.115355E+03,8.320105E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.166454E+03,5.319866E+00,7.713334E+04,7.912882E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.166454E+02,5.346628E-01,7.751521E+03,7.951563E+03
00:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.464276E+00,6.477817E+04,7.898418E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.126104E+01,6.005554E+05,7.426835E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.389538E+00,6.373411E+04,7.811513E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.092294E+03,1.405239E+00,2.931590E+04,3.741746E+04,3.962172E-01,1.341739E+04,5.858314E+00,7.535069E+04,7.538835E+04,3.962172E-01,2.563638E+03,2.552011E+01,3.667559E+05,3.736674E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.184294E+02,5.608535E-01,8.123458E+03,8.328599E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.184294E+03,5.328207E+00,7.723458E+04,7.923414E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.184294E+02,5.355239E-01,7.762030E+03,7.962487E+03
01:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.480666E+00,6.477539E+04,7.895244E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.157267E+01,6.025906E+05,7.446050E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.421651E+00,6.395093E+04,7.831437E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.229264E+03,1.405239E+00,2.917893E+04,3.727763E+04,3.962172E-01,1.341739E+04,5.858114E+00,7.534784E+04,7.538545E+04,3.962172E-01,2.602258E+03,2.552032E+01,3.667207E+05,3.736306E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.202135E+02,5.614214E-01,8.129784E+03,8.335110E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.202135E+03,5.335419E+00,7.731972E+04,7.932152E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.202135E+02,5.362659E-01,7.770841E+03,7.971524E+03
01:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.501914E+00,6.491769E+04,7.907366E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.192452E+01,6.059602E+05,7.479178E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.455124E+00,6.426399E+04,7.861539E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.320578E+03,1.405239E+00,2.908762E+04,3.718439E+04,3.962172E-01,1.341739E+04,5.857825E+00,7.534371E+04,7.538127E+04,3.962172E-01,2.628004E+03,2.552157E+01,3.667132E+05,3.736220E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.214029E+02,5.619610E-01,8.136302E+03,8.341662E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.214029E+03,5.342407E+00,7.740762E+04,7.941013E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.214029E+02,5.369505E-01,7.779427E+03,7.980178E+03
01:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.521863E+00,6.504187E+04,7.917940E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.225419E+01,6.090199E+05,7.509190E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.485788E+00,6.453781E+04,7.887801E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.411891E+03,1.405239E+00,2.899631E+04,3.709115E+04,3.962172E-01,1.341739E+04,5.857530E+00,7.533951E+04,7.537702E+04,3.962172E-01,2.653751E+03,2.552280E+01,3.667055E+05,3.736142E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.225923E+02,5.624184E-01,8.141646E+03,8.347030E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.225923E+03,5.348594E+00,7.748408E+04,7.948709E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.225923E+02,5.375485E-01,7.786779E+03,7.987576E+03
01:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.540669E+00,6.515006E+04,7.927137E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.256324E+01,6.117916E+05,7.536315E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.513854E+00,6.477535E+04,7.910508E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.503205E+03,1.405239E+00,2.890499E+04,3.699791E+04,3.962172E-01,1.341739E+04,5.857232E+00,7.533525E+04,7.537271E+04,3.962172E-01,2.679497E+03,2.552403E+01,3.666977E+05,3.736063E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.237817E+02,5.628080E-01,8.146021E+03,8.351452E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.237817E+03,5.354091E+00,7.755067E+04,7.955443E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.237817E+02,5.380714E-01,7.793054E+03,7.993921E+03
01:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.558533E+00,6.524510E+04,7.935209E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.285393E+01,6.143070E+05,7.560883E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.539606E+00,6.498056E+04,7.930056E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.594518E+03,1.405239E+00,2.881368E+04,3.690467E+04,3.962172E-01,1.341739E+04,5.856930E+00,7.533094E+04,7.536834E+04,3.962172E-01,2.705244E+03,2.552525E+01,3.666896E+05,3.735980E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.249711E+02,5.631419E-01,8.149598E+03,8.355077E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.249711E+03,5.358997E+00,7.760879E+04,7.961331E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.249711E+02,5.385290E-01,7.798396E+03,7.999334E+03
01:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.575621E+00,6.532931E+04,7.942369E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.312826E+01,6.165937E+05,7.583188E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.563298E+00,6.515699E+04,7.946807E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.685832E+03,1.405239E+00,2.872237E+04,3.681143E+04,3.962172E-01,1.341739E+04,5.856625E+00,7.532659E+04,7.536393E+04,3.962172E-01,2.730990E+03,2.552646E+01,3.666813E+05,3.735895E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.261604E+02,5.634300E-01,8.152521E+03,8.358035E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.261604E+03,5.363392E+00,7.765961E+04,7.966478E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.261604E+02,5.389298E-01,7.802927E+03,8.003922E+03
02:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.592070E+00,6.540458E+04,7.948791E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.338794E+01,6.186760E+05,7.603483E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.585155E+00,6.530779E+04,7.961077E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.777146E+03,1.405239E+00,2.863105E+04,3.671819E+04,3.962172E-01,1.341739E+04,5.856317E+00,7.532219E+04,7.535948E+04,3.962172E-01,2.756737E+03,2.552767E+01,3.666729E+05,3.735808E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.273498E+02,5.636805E-01,8.154905E+03,8.360444E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.273498E+03,5.367345E+00,7.770413E+04,7.970982E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.273498E+02,5.392812E-01,7.806751E+03,8.007790E+03
02:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.607815E+00,6.550864E+04,7.958305E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.363226E+01,6.209298E+05,7.625604E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.605201E+00,6.547194E+04,7.976833E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.845631E+03,1.405239E+00,2.856257E+04,3.664828E+04,3.962172E-01,1.341739E+04,5.856006E+00,7.531776E+04,7.535499E+04,3.962172E-01,2.776047E+03,2.552886E+01,3.666708E+05,3.735786E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.282419E+02,5.638994E-01,8.157136E+03,8.362701E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.282419E+03,5.370908E+00,7.774605E+04,7.975224E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.282419E+02,5.395890E-01,7.810252E+03,8.011331E+03
02:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.622978E+00,6.560456E+04,7.967115E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.386301E+01,6.229941E+05,7.645859E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.623654E+00,6.561381E+04,7.990424E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.914116E+03,1.405239E+00,2.849408E+04,3.657831E+04,3.962172E-01,1.341739E+04,5.855694E+00,7.531330E+04,7.535048E+04,3.962172E-01,2.795357E+03,2.553005E+01,3.666684E+05,3.735761E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.291339E+02,5.640922E-01,8.158996E+03,8.364579E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.291339E+03,5.374131E+00,7.778312E+04,7.978973E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.291339E+02,5.398589E-01,7.813211E+03,8.014324E+03
02:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.637656E+00,6.569372E+04,7.975360E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.408172E+01,6.248903E+05,7.664479E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.640686E+00,6.573585E+04,8.002103E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.982601E+03,1.405239E+00,2.842560E+04,3.650840E+04,3.962172E-01,1.341739E+04,5.855380E+00,7.530882E+04,7.534593E+04,3.962172E-01,2.814667E+03,2.553123E+01,3.666659E+05,3.735735E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.300259E+02,5.642634E-01,8.160546E+03,8.366147E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.300259E+03,5.377056E+00,7.781593E+04,7.982294E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.300259E+02,5.400956E-01,7.815697E+03,8.016838E+03
02:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.651911E+00,6.577697E+04,7.983108E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.428946E+01,6.266332E+05,7.681608E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.656434E+00,6.583994E+04,8.012046E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.005109E+04,1.405239E+00,2.835711E+04,3.643848E+04,3.962172E-01,1.341739E+04,5.855064E+00,7.530431E+04,7.534137E+04,3.962172E-01,2.833976E+03,2.553239E+01,3.666633E+05,3.735708E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.309180E+02,5.644166E-01,8.161841E+03,8.367454E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.309180E+03,5.379720E+00,7.784503E+04,7.985238E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.309180E+02,5.403031E-01,7.817766E+03,8.018930E+03
02:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.665794E+00,6.585501E+04,7.990415E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.448715E+01,6.282358E+05,7.697373E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.671017E+00,6.592777E+04,8.020416E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.011957E+04,1.405239E+00,2.828863E+04,3.636856E+04,3.962172E-01,1.341739E+04,5.854746E+00,7.529978E+04,7.533678E+04,3.962172E-01,2.853286E+03,2.553355E+01,3.666605E+05,3.735678E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.318100E+02,5.645549E-01,8.162922E+03,8.368545E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.318100E+03,5.382156E+00,7.787086E+04,7.987850E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.318100E+02,5.404850E-01,7.819469E+03,8.020651E+03
03:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.679343E+00,6.592840E+04,7.997321E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.467562E+01,6.297095E+05,7.711881E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.684543E+00,6.600083E+04,8.027352E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.018806E+04,1.405239E+00,2.822014E+04,3.629860E+04,3.962172E-01,1.341739E+04,5.854428E+00,7.529524E+04,7.533218E+04,3.962172E-01,2.872596E+03,2.553469E+01,3.666575E+05,3.735647E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.327020E+02,5.646807E-01,8.163824E+03,8.369455E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.327020E+03,5.384388E+00,7.789380E+04,7.990170E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.327020E+02,5.406442E-01,7.820849E+03,8.022046E+03
03:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.692581E+00,6.599743E+04,8.003860E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.485564E+01,6.310652E+05,7.725250E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.697048E+00,6.605963E+04,8.032907E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.025654E+04,1.405239E+00,2.815166E+04,3.622868E+04,3.962172E-01,1.341739E+04,5.854108E+00,7.529068E+04,7.532756E+04,3.962172E-01,2.891906E+03,2.553582E+01,3.666544E+05,3.735615E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.335941E+02,5.647964E-01,8.164584E+03,8.370221E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.335941E+03,5.386449E+00,7.791429E+04,7.992241E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.335941E+02,5.407839E-01,7.821949E+03,8.023156E+03
03:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.705495E+00,6.606196E+04,8.010001E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.502732E+01,6.323044E+05,7.737485E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.708571E+00,6.610472E+04,8.037124E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.032503E+04,1.405239E+00,2.808317E+04,3.615876E+04,3.962172E-01,1.341739E+04,5.853788E+00,7.528611E+04,7.532293E+04,3.962172E-01,2.911216E+03,2.553695E+01,3.666511E+05,3.735581E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.344861E+02,5.649037E-01,8.165222E+03,8.370864E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.344861E+03,5.388357E+00,7.793259E+04,7.994091E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.344861E+02,5.409059E-01,7.822798E+03,8.024012E+03
03:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.718078E+00,6.612184E+04,8.015722E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.519080E+01,6.334292E+05,7.748602E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.719163E+00,6.613680E+04,8.040066E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.039351E+04,1.405239E+00,2.801469E+04,3.608885E+04,3.962172E-01,1.341739E+04,5.853467E+00,7.528153E+04,7.531829E+04,3.962172E-01,2.930526E+03,2.553806E+01,3.666477E+05,3.735546E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.353782E+02,5.650036E-01,8.165757E+03,8.371402E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.353782E+03,5.390125E+00,7.794890E+04,7.995740E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.353782E+02,5.410120E-01,7.823421E+03,8.024640E+03
03:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.730338E+00,6.617722E+04,8.021023E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.534652E+01,6.344455E+05,7.758648E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.728888E+00,6.615677E+04,8.041812E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.046200E+04,1.405239E+00,2.794620E+04,3.601889E+04,3.962172E-01,1.341739E+04,5.853146E+00,7.527694E+04,7.531365E+04,3.962172E-01,2.949836E+03,2.553916E+01,3.666441E+05,3.735509E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.362702E+02,5.650973E-01,8.166201E+03,8.371847E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.362702E+03,5.391768E+00,7.796342E+04,7.997206E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.362702E+02,5.411039E-01,7.823840E+03,8.025060E+03
03:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.742286E+00,6.622823E+04,8.025928E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.549487E+01,6.353588E+05,7.767693E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.737800E+00,6.616539E+04,8.042447E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.053048E+04,1.405239E+00,2.787772E+04,3.594897E+04,3.962172E-01,1.341739E+04,5.852824E+00,7.527235E+04,7.530899E+04,3.962172E-01,2.969146E+03,2.554026E+01,3.666404E+05,3.735470E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.371622E+02,5.651853E-01,8.166565E+03,8.372212E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.371622E+03,5.393295E+00,7.797629E+04,7.998506E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.371622E+02,5.411829E-01,7.824075E+03,8.025294E+03
04:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.753931E+00,6.627502E+04,8.030436E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.563624E+01,6.361747E+05,7.775778E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.745951E+00,6.616337E+04,8.042032E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.059897E+04,1.405239E+00,2.780923E+04,3.587905E+04,3.962172E-01,1.341739E+04,5.852501E+00,7.526775E+04,7.530433E+04,3.962172E-01,2.988456E+03,2.554134E+01,3.666365E+05,3.735430E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.380543E+02,5.652684E-01,8.166858E+03,8.372506E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.380543E+03,5.394717E+00,7.798766E+04,7.999654E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.380543E+02,5.412501E-01,7.824142E+03,8.025358E+03
04:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.765360E+00,6.635741E+04,8.038602E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.577199E+01,6.372983E+05,7.787031E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.753498E+00,6.619154E+04,8.044723E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.064462E+04,1.405239E+00,2.776357E+04,3.583241E+04,3.962172E-01,1.341739E+04,5.852178E+00,7.526314E+04,7.529967E+04,3.962172E-01,3.001329E+03,2.554241E+01,3.666389E+05,3.735453E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.386490E+02,5.653470E-01,8.167385E+03,8.373037E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.386490E+03,5.396041E+00,7.800061E+04,8.000963E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.386490E+02,5.413066E-01,7.824353E+03,8.025569E+03
04:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.776579E+00,6.643687E+04,8.046502E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.590238E+01,6.383471E+05,7.797557E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.760474E+00,6.621173E+04,8.046633E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.069028E+04,1.405239E+00,2.771792E+04,3.578581E+04,3.962172E-01,1.341739E+04,5.851856E+00,7.525854E+04,7.529500E+04,3.962172E-01,3.014202E+03,2.554346E+01,3.666411E+05,3.735476E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.392437E+02,5.654216E-01,8.167855E+03,8.373511E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.392437E+03,5.397276E+00,7.801229E+04,8.002144E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.392437E+02,5.413533E-01,7.824425E+03,8.025640E+03
04:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.787608E+00,6.651368E+04,8.054148E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.602786E+01,6.393272E+05,7.807401E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.766930E+00,6.622466E+04,8.047819E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.073594E+04,1.405239E+00,2.767226E+04,3.573917E+04,3.962172E-01,1.341739E+04,5.851532E+00,7.525393E+04,7.529033E+04,3.962172E-01,3.027075E+03,2.554451E+01,3.666432E+05,3.735496E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.398383E+02,5.654927E-01,8.168275E+03,8.373933E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.398383E+03,5.398430E+00,7.802280E+04,8.003206E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.398383E+02,5.413913E-01,7.824372E+03,8.025583E+03
04:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.798463E+00,6.658805E+04,8.061574E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.614878E+01,6.402437E+05,7.816626E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.772913E+00,6.623098E+04,8.048358E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.078160E+04,1.405239E+00,2.762660E+04,3.569257E+04,3.962172E-01,1.341739E+04,5.851209E+00,7.524931E+04,7.528566E+04,3.962172E-01,3.039949E+03,2.554555E+01,3.666451E+05,3.735515E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.404330E+02,5.655607E-01,8.168651E+03,8.374311E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.404330E+03,5.399510E+00,7.803226E+04,8.004162E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.404330E+02,5.414213E-01,7.824205E+03,8.025412E+03
04:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.809154E+00,6.666013E+04,8.068775E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.626547E+01,6.411011E+05,7.825261E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.778463E+00,6.623126E+04,8.048291E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.082725E+04,1.405239E+00,2.758095E+04,3.564594E+04,3.962172E-01,1.341739E+04,5.850886E+00,7.524470E+04,7.528099E+04,3.962172E-01,3.052822E+03,2.554657E+01,3.666469E+05,3.735532E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.410277E+02,5.656259E-01,8.168987E+03,8.374649E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.410277E+03,5.400521E+00,7.804075E+04,8.005019E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.410277E+02,5.414441E-01,7.823936E+03,8.025137E+03
05:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.819690E+00,6.673005E+04,8.075779E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,3.637821E+01,6.419033E+05,7.833359E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.783619E+00,6.622604E+04,8.047685E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.087291E+04,1.405239E+00,2.753529E+04,3.559934E+04,3.962172E-01,1.341739E+04,5.850563E+00,7.524009E+04,7.527632E+04,3.962172E-01,3.065695E+03,2.554759E+01,3.666485E+05,3.735548E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.416224E+02,5.656887E-01,8.169287E+03,8.374951E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.416224E+03,5.401471E+00,7.804834E+04,8.005786E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.416224E+02,5.414605E-01,7.823575E+03,8.024769E+03
05:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.396767E+00,7.462085E+04,8.878300E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,4.213547E+01,7.208378E+05,8.641212E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.357475E+00,7.407646E+04,8.852370E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.082725E+04,1.405239E+00,2.758095E+04,3.564594E+04,3.962172E-01,1.341739E+04,5.850240E+00,7.523548E+04,7.527165E+04,3.962172E-01,3.052822E+03,2.554859E+01,3.666757E+05,3.735824E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.410277E+02,5.657492E-01,8.170746E+03,8.376431E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.410277E+03,5.402363E+00,7.806703E+04,8.007680E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.410277E+02,5.414711E-01,7.824322E+03,8.025528E+03
05:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.533196E+00,7.622597E+04,9.040581E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,4.345315E+01,7.365581E+05,8.800149E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.489376E+00,7.562623E+04,9.008868E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.078160E+04,1.405239E+00,2.762660E+04,3.569257E+04,3.962172E-01,1.341739E+04,5.849917E+00,7.523088E+04,7.526698E+04,3.962172E-01,3.039949E+03,2.554955E+01,3.667022E+05,3.736093E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.404330E+02,5.657519E-01,8.171379E+03,8.377075E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.404330E+03,5.402704E+00,7.807783E+04,8.008778E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.404330E+02,5.414243E-01,7.824249E+03,8.025456E+03
05:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.965902E+00,8.178817E+04,9.605999E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,4.776980E+01,7.923519E+05,9.370414E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.917000E+00,8.112703E+04,9.571956E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.073594E+04,1.555777E+00,2.970456E+04,3.782599E+04,3.962172E-01,1.341739E+04,5.849594E+00,7.522627E+04,7.526232E+04,3.962172E-01,3.027075E+03,2.555035E+01,3.667265E+05,3.736339E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.398383E+02,5.655410E-01,8.168965E+03,8.374632E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.398383E+03,5.401098E+00,7.806087E+04,8.007062E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.398383E+02,5.411768E-01,7.821312E+03,8.022484E+03
05:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.314413E+00,8.608202E+04,1.004167E+05,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,5.122447E+01,8.351989E+05,9.806638E+05,1.856615E+00,1.212663E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.258539E+00,8.533599E+04,1.000091E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.069028E+04,1.783801E+00,3.276519E+04,4.095776E+04,3.962172E-01,1.341739E+04,5.849272E+00,7.522167E+04,7.525766E+04,3.962172E-01,3.014202E+03,2.555093E+01,3.667476E+05,3.736554E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.392437E+02,5.650559E-01,8.162637E+03,8.368225E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.392437E+03,5.396988E+00,7.800817E+04,8.001727E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.392437E+02,5.406704E-01,7.814680E+03,8.015769E+03
05:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.651731E+00,9.011167E+04,1.045091E+05,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,5.455129E+01,8.752046E+05,1.021473E+06,1.966553E+00,1.284470E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.585809E+00,8.924255E+04,1.040013E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.064462E+04,2.011293E+00,3.574245E+04,4.399292E+04,3.962172E-01,1.341739E+04,5.848950E+00,7.521707E+04,7.525300E+04,3.962172E-01,3.001329E+03,2.555128E+01,3.667656E+05,3.736737E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.386490E+02,5.643142E-01,8.152649E+03,8.358110E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.386490E+03,5.390512E+00,7.792171E+04,7.992972E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.386490E+02,5.399172E-01,7.804528E+03,8.005488E+03
06:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.983265E+00,9.395311E+04,1.084144E+05,1.783222E+01,1.164726E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,5.779625E+01,9.130311E+05,1.060149E+06,2.076424E+00,1.356233E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.903581E+00,9.291597E+04,1.077668E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.059897E+04,2.236459E+00,3.861325E+04,4.691123E+04,3.962172E-01,1.341739E+04,5.848628E+00,7.521248E+04,7.524835E+04,3.962172E-01,2.988456E+03,2.555143E+01,3.667806E+05,3.736889E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.380543E+02,5.633535E-01,8.139535E+03,8.344829E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.380543E+03,5.381980E+00,7.780592E+04,7.981245E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.380543E+02,5.389477E-01,7.791288E+03,7.992080E+03
06:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.321779E+00,9.815567E+04,1.131356E+05,2.045943E+01,1.336324E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,6.107199E+01,9.539023E+05,1.106018E+06,2.427428E+00,1.528538E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.221063E+00,9.685688E+04,1.122204E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.043917E+04,2.508052E+00,4.218163E+04,5.067445E+04,3.962172E-01,1.341739E+04,5.848306E+00,7.520789E+04,7.524370E+04,3.962172E-01,2.943399E+03,2.557093E+01,3.671033E+05,3.753985E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.359728E+02,5.631155E-01,8.138213E+03,8.387907E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.359728E+03,5.380704E+00,7.780845E+04,8.024780E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.359728E+02,5.386932E-01,7.789733E+03,8.033824E+03
06:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.793147E+00,1.039836E+05,1.203855E+05,1.982738E+01,1.295042E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,6.567713E+01,1.011046E+06,1.176831E+06,2.428643E+00,1.525598E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.668064E+00,1.023853E+05,1.191377E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.027937E+04,2.895388E+00,4.715856E+04,5.630552E+04,3.962172E-01,1.341739E+04,5.847985E+00,7.520331E+04,7.523906E+04,3.962172E-01,2.898343E+03,2.559082E+01,3.674292E+05,3.772011E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.338914E+02,5.628001E-01,8.135747E+03,8.456316E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.338914E+03,5.378614E+00,7.779899E+04,8.094175E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.338914E+02,5.383498E-01,7.786869E+03,8.101300E+03
06:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.181237E+00,1.086469E+05,1.261417E+05,2.207060E+01,1.441559E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,6.939454E+01,1.055874E+06,1.232284E+06,2.681971E+00,1.379752E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.029220E+00,1.067224E+05,1.245439E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.011957E+04,3.171364E+00,5.063553E+04,6.039884E+04,3.962172E-01,1.341739E+04,5.847669E+00,7.519880E+04,7.523449E+04,3.962172E-01,2.853286E+03,2.561077E+01,3.677534E+05,3.776170E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.318100E+02,5.624729E-01,8.133060E+03,8.466173E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.318100E+03,5.376282E+00,7.778555E+04,8.106005E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.318100E+02,5.379798E-01,7.783572E+03,8.111138E+03
06:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.601860E+00,1.136267E+05,1.327600E+05,2.308503E+01,1.507817E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,7.342568E+01,1.103761E+06,1.296086E+06,2.776998E+00,1.312517E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.420970E+00,1.113580E+05,1.307720E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.959773E+03,3.477907E+00,5.443087E+04,6.522346E+04,3.962172E-01,1.341739E+04,5.847365E+00,7.519445E+04,7.523009E+04,3.962172E-01,2.808230E+03,2.563084E+01,3.680774E+05,3.777584E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.297286E+02,5.621773E-01,8.130794E+03,8.466306E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.297286E+03,5.374105E+00,7.777401E+04,8.108260E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.297286E+02,5.376276E-01,7.780499E+03,8.111436E+03
06:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.031095E+00,1.186144E+05,1.390595E+05,2.423427E+01,1.522479E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,7.752346E+01,1.151526E+06,1.356806E+06,2.910607E+00,1.214134E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.820578E+00,1.159990E+05,1.367020E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.799974E+03,3.779139E+00,5.808820E+04,6.988317E+04,3.962172E-01,1.341739E+04,5.847078E+00,7.519036E+04,7.522595E+04,3.962172E-01,2.763173E+03,2.565097E+01,3.684010E+05,3.780105E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.276472E+02,5.619240E-01,8.129117E+03,8.458002E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.276472E+03,5.372184E+00,7.776597E+04,8.100970E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.276472E+02,5.373085E-01,7.777882E+03,8.102307E+03
07:00:00,1.790908E+00,1.169746E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.467941E+00,1.235948E+05,1.450838E+05,2.544017E+01,1.441692E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,8.168401E+01,1.199100E+06,1.414881E+06,3.102546E+00,1.067839E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.228139E+00,1.206439E+05,1.423902E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.640175E+03,4.078474E+00,6.165138E+04,7.438387E+04,3.962172E-01,1.341739E+04,5.846812E+00,7.518658E+04,7.522211E+04,3.962172E-01,2.718117E+03,2.567111E+01,3.687242E+05,3.783684E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.255657E+02,5.617156E-01,8.128080E+03,8.455341E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.255657E+03,5.370553E+00,7.776204E+04,8.098727E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.255657E+02,5.370314E-01,7.775863E+03,8.098415E+03
07:10:00,1.811538E+00,1.183220E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.100881E+00,1.310486E+05,1.531945E+05,2.632851E+01,1.376285E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,8.774697E+01,1.270834E+06,1.493404E+06,3.379578E+00,8.484339E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.827715E+00,1.277267E+05,1.501384E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.252092E+03,4.502992E+00,6.680429E+04,8.036753E+04,3.962172E-01,1.341739E+04,5.846570E+00,7.518312E+04,7.521861E+04,3.962172E-01,2.608694E+03,2.567137E+01,3.688299E+05,3.784898E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.205109E+02,5.606384E-01,8.117664E+03,8.446337E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.205109E+03,5.360128E+00,7.766283E+04,8.090158E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.205109E+02,5.358938E-01,7.764586E+03,8.088472E+03
07:20:00,1.853627E+00,1.210712E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.579074E+00,1.363113E+05,1.584753E+05,2.773309E+01,1.267263E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.225440E+01,1.320716E+06,1.543488E+06,3.748996E+00,5.585481E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.275485E+00,1.326704E+05,1.550901E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.864010E+03,4.823535E+00,7.051527E+04,8.431849E+04,3.962172E-01,1.341739E+04,5.846354E+00,7.518003E+04,7.521548E+04,3.962172E-01,2.499272E+03,2.567118E+01,3.689340E+05,3.785929E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.154560E+02,5.595395E-01,8.107007E+03,8.435781E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.154560E+03,5.349418E+00,7.756023E+04,8.080061E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.154560E+02,5.347528E-01,7.753327E+03,8.077352E+03
07:30:00,1.924807E+00,1.257203E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.014945E+01,1.425025E+05,1.648618E+05,2.889106E+01,1.171969E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.769259E+01,1.380082E+06,1.604984E+06,4.108124E+00,2.601995E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.820038E+00,1.386072E+05,1.612397E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.475927E+03,5.213900E+00,7.494373E+04,8.905671E+04,3.962172E-01,1.341739E+04,5.846168E+00,7.517738E+04,7.521280E+04,3.962172E-01,2.389849E+03,2.567077E+01,3.690359E+05,3.786962E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.104011E+02,5.583650E-01,8.095285E+03,8.423814E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.104011E+03,5.337947E+00,7.744690E+04,8.068505E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.104011E+02,5.335645E-01,7.741406E+03,8.065189E+03
