Time,VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
07:40:00,1.988364E+00,1.298716E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.068951E+01,1.481495E+05,1.705650E+05,2.985548E+01,1.085808E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.028188E+02,1.433991E+06,1.659652E+06,4.321262E+00,5.545095E+02,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.033730E+01,1.440436E+05,1.667544E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.087844E+03,5.582799E+00,7.899122E+04,9.325305E+04,3.962172E-01,1.341739E+04,5.846023E+00,7.517531E+04,7.521070E+04,3.962172E-01,2.280426E+03,2.567010E+01,3.691347E+05,3.787973E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.053462E+02,5.570957E-01,8.082223E+03,8.410638E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.053462E+03,5.325560E+00,7.732064E+04,8.055774E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.053462E+02,5.323163E-01,7.728644E+03,8.052311E+03
07:50:00,2.055856E+00,1.342799E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.121928E+01,1.534977E+05,1.761824E+05,3.078325E+01,9.980311E+04,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.078308E+02,1.484874E+06,1.713428E+06,4.579077E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.084751E+01,1.492261E+05,1.722358E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.699761E+03,5.944834E+00,8.283651E+04,9.735077E+04,3.962172E-01,1.341739E+04,5.845926E+00,7.517393E+04,7.520930E+04,3.962172E-01,2.171003E+03,2.566922E+01,3.692311E+05,3.788957E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.002914E+02,5.557395E-01,8.067928E+03,8.396285E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.002914E+03,5.312333E+00,7.718246E+04,8.041889E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.002914E+02,5.310190E-01,7.715189E+03,8.038785E+03
08:00:00,2.123280E+00,1.386837E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.174467E+01,1.586193E+05,1.817358E+05,3.169346E+01,9.073249E+04,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.127853E+02,1.533432E+06,1.766514E+06,4.817352E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.135665E+01,1.542260E+05,1.777019E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.311678E+03,6.301810E+00,8.650346E+04,1.013831E+05,3.962172E-01,1.341739E+04,5.845882E+00,7.517330E+04,7.520866E+04,3.962172E-01,2.061580E+03,2.566817E+01,3.693251E+05,3.789913E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.523648E+01,5.543087E-01,8.052569E+03,8.380843E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.523648E+02,5.298378E+00,7.703389E+04,8.026946E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.523648E+01,5.296862E-01,7.701225E+03,8.024739E+03
08:10:00,2.054425E+00,1.341865E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.149750E+01,1.559756E+05,1.788216E+05,3.069403E+01,9.813335E+04,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.100839E+02,1.504721E+06,1.734853E+06,4.474095E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.110365E+01,1.515426E+05,1.747311E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.877939E+03,6.139582E+00,8.480631E+04,9.942300E+04,3.962172E-01,1.341739E+04,5.845894E+00,7.517347E+04,7.520883E+04,3.962172E-01,1.939284E+03,2.566731E+01,3.694328E+05,3.791009E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.958691E+01,5.528242E-01,8.036999E+03,8.365109E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.958691E+02,5.283893E+00,7.688331E+04,8.011732E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.958691E+01,5.283394E-01,7.687617E+03,8.010985E+03
08:20:00,2.103887E+00,1.374171E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.171075E+01,1.591073E+05,1.821841E+05,3.092571E+01,9.631312E+04,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.119831E+02,1.533414E+06,1.765927E+06,4.591980E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.131549E+01,1.546584E+05,1.780951E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.444199E+03,6.278139E+00,8.679866E+04,1.016079E+05,3.962172E-01,1.341739E+04,5.845962E+00,7.517444E+04,7.520982E+04,3.962172E-01,1.816988E+03,2.566620E+01,3.695344E+05,3.792043E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.393734E+01,5.513362E-01,8.021350E+03,8.349216E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.393734E+02,5.269300E+00,7.673087E+04,7.996257E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.393734E+01,5.270218E-01,7.674397E+03,7.997549E+03
08:30:00,2.066761E+00,1.349921E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.161752E+01,1.587918E+05,1.817788E+05,3.036286E+01,1.010167E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.107886E+02,1.527309E+06,1.758756E+06,4.396795E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.122333E+01,1.543550E+05,1.776956E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.010459E+03,6.184468E+00,8.617831E+04,1.008757E+05,3.962172E-01,1.341739E+04,5.846080E+00,7.517612E+04,7.521152E+04,3.962172E-01,1.694692E+03,2.566507E+01,3.696371E+05,3.793089E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.828777E+01,5.500221E-01,8.008222E+03,8.335856E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.828777E+02,5.256197E+00,7.660009E+04,7.982956E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.828777E+01,5.258958E-01,7.663948E+03,7.986901E+03
08:40:00,2.056898E+00,1.343479E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.160550E+01,1.593906E+05,1.823703E+05,3.006106E+01,1.035057E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.104127E+02,1.530421E+06,1.761685E+06,4.299453E+00,0.000000E+00,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.121834E+01,1.550329E+05,1.783677E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.576720E+03,6.144951E+00,8.616761E+04,1.008335E+05,3.962172E-01,1.341739E+04,5.846231E+00,7.517828E+04,7.521371E+04,3.962172E-01,1.572396E+03,2.566396E+01,3.697412E+05,3.794148E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.263820E+01,5.489463E-01,7.998508E+03,8.325962E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.263820E+02,5.245154E+00,7.649887E+04,7.972655E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.263820E+01,5.250197E-01,7.657082E+03,7.979887E+03
08:50:00,2.048270E+00,1.337844E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.160594E+01,1.601295E+05,1.831152E+05,2.980353E+01,1.056277E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.101773E+02,1.535111E+06,1.766341E+06,4.212619E+00,4.074224E+02,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.123245E+01,1.559257E+05,1.792716E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.142980E+03,6.110957E+00,8.621895E+04,1.008648E+05,3.962172E-01,1.341739E+04,5.846404E+00,7.518074E+04,7.521620E+04,3.962172E-01,1.450100E+03,2.566290E+01,3.698467E+05,3.795221E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.698863E+01,5.480945E-01,7.991997E+03,8.319327E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.698863E+02,5.236066E+00,7.642560E+04,7.965198E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.698863E+01,5.243823E-01,7.653628E+03,7.976343E+03
09:00:00,2.041004E+00,1.333098E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.160873E+01,1.608948E+05,1.838908E+05,2.957647E+01,1.074985E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.099900E+02,1.540343E+06,1.771595E+06,4.135100E+00,1.046164E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.125602E+01,1.569247E+05,1.802890E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.709240E+03,6.079257E+00,8.629603E+04,1.009278E+05,3.962172E-01,1.341739E+04,5.846589E+00,7.518339E+04,7.521888E+04,3.962172E-01,1.327804E+03,2.566188E+01,3.699533E+05,3.796306E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.133906E+01,5.474322E-01,7.988191E+03,8.315444E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.133906E+02,5.228647E+00,7.637619E+04,7.960168E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.133906E+01,5.239535E-01,7.653154E+03,7.975829E+03
09:10:00,2.034757E+00,1.329018E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.161392E+01,1.616098E+05,1.846178E+05,2.937312E+01,1.091740E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.098496E+02,1.545329E+06,1.776633E+06,4.065268E+00,1.621565E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.128826E+01,1.579441E+05,1.813312E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.321158E+03,6.049311E+00,8.634716E+04,1.009681E+05,3.962172E-01,1.341739E+04,5.846783E+00,7.518616E+04,7.522169E+04,3.962172E-01,1.218382E+03,2.566091E+01,3.700480E+05,3.797270E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.628418E+01,5.469249E-01,7.986005E+03,8.313209E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.628418E+02,5.222618E+00,7.634067E+04,7.956551E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.628418E+01,5.237024E-01,7.654622E+03,7.977289E+03
09:20:00,2.029292E+00,1.325448E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.162061E+01,1.623417E+05,1.853635E+05,2.918923E+01,1.106892E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.097452E+02,1.550720E+06,1.782105E+06,4.001796E+00,2.144559E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.132748E+01,1.590420E+05,1.824558E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.933075E+03,6.020776E+00,8.641415E+04,1.010271E+05,3.962172E-01,1.341739E+04,5.846983E+00,7.518902E+04,7.522458E+04,3.962172E-01,1.108959E+03,2.565997E+01,3.701435E+05,3.798242E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.122930E+01,5.465430E-01,7.985608E+03,8.312795E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.122930E+02,5.217737E+00,7.632154E+04,7.954603E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.122930E+01,5.236015E-01,7.658234E+03,7.980931E+03
09:30:00,2.024438E+00,1.322278E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.162790E+01,1.630803E+05,1.861168E+05,2.902139E+01,1.120722E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.096668E+02,1.556404E+06,1.787889E+06,3.943714E+00,2.623137E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.137224E+01,1.602023E+05,1.836456E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.544992E+03,5.993410E+00,8.649428E+04,1.011009E+05,3.962172E-01,1.341739E+04,5.847188E+00,7.519193E+04,7.522753E+04,3.962172E-01,9.995361E+02,2.565907E+01,3.702396E+05,3.799220E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.617443E+01,5.462619E-01,7.986651E+03,8.313846E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.617443E+02,5.213805E+00,7.631596E+04,7.954031E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.617443E+01,5.236276E-01,7.663659E+03,7.986415E+03
09:40:00,2.020067E+00,1.319423E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.163510E+01,1.638179E+05,1.868696E+05,2.886687E+01,1.133454E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.096047E+02,1.562271E+06,1.793868E+06,3.890155E+00,3.064451E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.142114E+01,1.614091E+05,1.848835E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.156909E+03,5.967032E+00,8.658553E+04,1.011870E+05,3.962172E-01,1.341739E+04,5.847394E+00,7.519488E+04,7.523052E+04,3.962172E-01,8.901133E+02,2.565819E+01,3.703362E+05,3.800204E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.111955E+01,5.460616E-01,7.988846E+03,8.316070E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.111955E+02,5.210657E+00,7.632156E+04,7.954598E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.111955E+01,5.237609E-01,7.670615E+03,7.993456E+03
09:50:00,2.016090E+00,1.316826E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.164174E+01,1.645492E+05,1.876159E+05,2.872370E+01,1.145251E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.095546E+02,1.568274E+06,1.799988E+06,3.840524E+00,3.473403E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.147328E+01,1.626524E+05,1.861590E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.768826E+03,5.941504E+00,8.668634E+04,1.012833E+05,3.962172E-01,1.341739E+04,5.847603E+00,7.519785E+04,7.523353E+04,3.962172E-01,7.806906E+02,2.565734E+01,3.704332E+05,3.801191E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.606467E+01,5.459255E-01,7.991958E+03,8.319229E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.606467E+02,5.208155E+00,7.633640E+04,7.956105E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.606467E+01,5.239846E-01,7.678861E+03,8.001809E+03
10:00:00,2.012437E+00,1.314440E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.164736E+01,1.652690E+05,1.883503E+05,2.859030E+01,1.156243E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.095100E+02,1.574338E+06,1.806170E+06,3.794333E+00,3.854006E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.152762E+01,1.639205E+05,1.874595E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.380743E+03,5.916715E+00,8.679547E+04,1.013885E+05,3.962172E-01,1.341739E+04,5.847812E+00,7.520084E+04,7.523656E+04,3.962172E-01,6.712678E+02,2.565651E+01,3.705306E+05,3.802183E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.100979E+01,5.458397E-01,7.995788E+03,8.323117E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.100979E+02,5.206183E+00,7.635880E+04,7.958381E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.100979E+01,5.242837E-01,7.688182E+03,8.011256E+03
10:10:00,2.009055E+00,1.312231E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.165191E+01,1.658996E+05,1.889937E+05,2.846554E+01,1.166523E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.094676E+02,1.579655E+06,1.811589E+06,3.751253E+00,4.208981E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.158343E+01,1.651279E+05,1.886981E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.038317E+03,5.892580E+00,8.686630E+04,1.014550E+05,3.962172E-01,1.341739E+04,5.848022E+00,7.520384E+04,7.523960E+04,3.962172E-01,5.747183E+02,2.565570E+01,3.706155E+05,3.803047E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.654961E+01,5.457912E-01,7.999556E+03,8.326943E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,2.654961E+02,5.204630E+00,7.638122E+04,7.960659E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.654961E+01,5.246436E-01,7.697777E+03,8.020982E+03
10:20:00,2.005898E+00,1.310169E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.165525E+01,1.665165E+05,1.896232E+05,2.834829E+01,1.176184E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.094252E+02,1.584971E+06,1.817012E+06,3.710891E+00,4.541556E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.164014E+01,1.663453E+05,1.899471E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.695891E+03,5.869026E+00,8.694367E+04,1.015282E+05,3.962172E-01,1.341739E+04,5.848233E+00,7.520684E+04,7.524264E+04,3.962172E-01,4.781688E+02,2.565491E+01,3.707007E+05,3.803914E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.208942E+01,5.457699E-01,8.003712E+03,8.331166E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,2.208942E+02,5.203407E+00,7.640836E+04,7.963419E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.208942E+01,5.250523E-01,7.708070E+03,8.031418E+03
10:30:00,2.002930E+00,1.308230E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.165715E+01,1.671172E+05,1.902361E+05,2.823764E+01,1.185301E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.093780E+02,1.590233E+06,1.822381E+06,3.672914E+00,4.854474E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.169695E+01,1.675639E+05,1.911972E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.353465E+03,5.845997E+00,8.702694E+04,1.016076E+05,3.962172E-01,1.341739E+04,5.848443E+00,7.520984E+04,7.524567E+04,3.962172E-01,3.816193E+02,2.565413E+01,3.707862E+05,3.804784E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.762923E+01,5.457683E-01,8.008148E+03,8.335676E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.762923E+02,5.202448E+00,7.643927E+04,7.966562E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.762923E+01,5.254999E-01,7.718917E+03,8.042420E+03
10:40:00,2.000122E+00,1.306396E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.165740E+01,1.676994E+05,1.908298E+05,2.813286E+01,1.193935E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.093239E+02,1.595418E+06,1.827671E+06,3.637062E+00,5.149888E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.175334E+01,1.687779E+05,1.924422E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.011039E+03,5.823444E+00,8.711557E+04,1.016926E+05,3.962172E-01,1.341739E+04,5.848652E+00,7.521282E+04,7.524870E+04,3.962172E-01,2.850698E+02,2.565338E+01,3.708718E+05,3.805656E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.316905E+01,5.457805E-01,8.012782E+03,8.340387E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.316905E+02,5.201697E+00,7.647315E+04,7.970009E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.316905E+01,5.259779E-01,7.730197E+03,8.053864E+03
10:50:00,1.997451E+00,1.304651E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.165583E+01,1.682611E+05,1.914023E+05,2.803334E+01,1.202135E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.092589E+02,1.600480E+06,1.832829E+06,3.603115E+00,5.429608E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.180866E+01,1.699797E+05,1.936743E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.686133E+02,5.801330E+00,8.720914E+04,1.017826E+05,3.962172E-01,1.341739E+04,5.848861E+00,7.521580E+04,7.525171E+04,3.962172E-01,1.885203E+02,2.565263E+01,3.709578E+05,3.806530E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.708859E+00,5.458016E-01,8.017544E+03,8.345229E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.708859E+01,5.201109E+00,7.650936E+04,7.973693E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.708859E+00,5.264786E-01,7.741803E+03,8.065638E+03
11:00:00,1.994899E+00,1.302984E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.165230E+01,1.688007E+05,1.919522E+05,2.793858E+01,1.209943E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.091804E+02,1.605390E+06,1.837832E+06,3.570884E+00,5.695179E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.186240E+01,1.711637E+05,1.948878E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.261873E+02,5.779620E+00,8.730726E+04,1.018773E+05,3.962172E-01,1.341739E+04,5.849068E+00,7.521876E+04,7.525471E+04,3.962172E-01,9.197086E+01,2.565191E+01,3.710439E+05,3.807407E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.248673E+00,5.458287E-01,8.022390E+03,8.350157E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.248673E+01,5.200652E+00,7.654744E+04,7.977566E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.248673E+00,5.269961E-01,7.753647E+03,8.077655E+03
11:10:00,1.992448E+00,1.301384E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.164605E+01,1.691165E+05,1.922736E+05,2.784799E+01,1.217407E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.090806E+02,1.608129E+06,1.840616E+06,3.540115E+00,5.948709E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.191349E+01,1.721249E+05,1.958734E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,9.790325E+01,5.758290E+00,8.729551E+04,1.018602E+05,3.962172E-01,1.341739E+04,5.849275E+00,7.522171E+04,7.525770E+04,3.962172E-01,2.760453E+01,2.565119E+01,3.710981E+05,3.807959E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.275215E+00,5.458604E-01,8.025816E+03,8.353640E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.275215E+01,5.200310E+00,7.657229E+04,7.980093E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.275215E+00,5.275260E-01,7.764183E+03,8.088342E+03
11:20:00,1.990088E+00,1.299842E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.163705E+01,1.694016E+05,1.925636E+05,2.776128E+01,1.224553E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.089586E+02,1.610619E+06,1.843147E+06,3.510703E+00,6.191058E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.196162E+01,1.730528E+05,1.968251E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.737315E+00,8.728775E+04,1.018471E+05,3.962172E-01,1.341739E+04,5.849480E+00,7.522464E+04,7.526067E+04,3.962172E-01,0.000000E+00,2.565049E+01,3.711525E+05,3.808512E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.458952E-01,8.029286E+03,8.357167E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.200062E+00,7.659849E+04,7.982757E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.280640E-01,7.774833E+03,8.099145E+03
11:30:00,1.987810E+00,1.298354E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.162543E+01,1.696570E+05,1.928237E+05,2.767817E+01,1.231400E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.088148E+02,1.612864E+06,1.845430E+06,3.482560E+00,6.422953E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.200663E+01,1.739455E+05,1.977410E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.716676E+00,8.728378E+04,1.018379E+05,3.962172E-01,1.341739E+04,5.849684E+00,7.522755E+04,7.526361E+04,3.962172E-01,0.000000E+00,2.564981E+01,3.712071E+05,3.809068E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.459309E-01,8.032768E+03,8.360708E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.199886E+00,7.662570E+04,7.985526E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.286050E-01,7.785528E+03,8.109996E+03
11:40:00,1.985607E+00,1.296915E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.161142E+01,1.698855E+05,1.930559E+05,2.759841E+01,1.237973E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.086507E+02,1.614879E+06,1.847476E+06,3.455589E+00,6.645190E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.204844E+01,1.748023E+05,1.986199E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.696356E+00,8.728341E+04,1.018324E+05,3.962172E-01,1.341739E+04,5.849887E+00,7.523044E+04,7.526654E+04,3.962172E-01,0.000000E+00,2.564914E+01,3.712618E+05,3.809626E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.459655E-01,8.036235E+03,8.364234E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.199758E+00,7.665361E+04,7.988365E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.291446E-01,7.796201E+03,8.120825E+03
11:50:00,1.983473E+00,1.295522E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.159533E+01,1.700908E+05,1.932640E+05,2.752175E+01,1.244289E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.084693E+02,1.616701E+06,1.849319E+06,3.429702E+00,6.858490E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.208708E+01,1.756233E+05,1.994614E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.676344E+00,8.728649E+04,1.018305E+05,3.962172E-01,1.341739E+04,5.850088E+00,7.523331E+04,7.526945E+04,3.962172E-01,0.000000E+00,2.564848E+01,3.713168E+05,3.810185E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.459973E-01,8.039663E+03,8.367721E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.199660E+00,7.668194E+04,7.991247E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.296780E-01,7.806787E+03,8.131568E+03
12:00:00,1.981404E+00,1.294170E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.157770E+01,1.702786E+05,1.934537E+05,2.744800E+01,1.250366E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.082752E+02,1.618379E+06,1.851007E+06,3.404823E+00,7.063491E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.212285E+01,1.764121E+05,2.002690E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.656627E+00,8.729289E+04,1.018320E+05,3.962172E-01,1.341739E+04,5.850287E+00,7.523616E+04,7.527233E+04,3.962172E-01,0.000000E+00,2.564783E+01,3.713719E+05,3.810746E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.460251E-01,8.043033E+03,8.371149E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.199575E+00,7.671046E+04,7.994149E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.302017E-01,7.817233E+03,8.142169E+03
12:10:00,1.979394E+00,1.292857E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.155956E+01,1.703833E+05,1.935586E+05,2.737697E+01,1.256219E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.080791E+02,1.619262E+06,1.851882E+06,3.380882E+00,7.260759E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.215675E+01,1.771025E+05,2.009759E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.637196E+00,8.725686E+04,1.017903E+05,3.962172E-01,1.341739E+04,5.850485E+00,7.523898E+04,7.527519E+04,3.962172E-01,0.000000E+00,2.564719E+01,3.714143E+05,3.811178E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.460481E-01,8.045740E+03,8.373903E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.199492E+00,7.673306E+04,7.996449E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.307124E-01,7.826900E+03,8.151980E+03
12:20:00,1.977441E+00,1.291581E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.154185E+01,1.704931E+05,1.936686E+05,2.730849E+01,1.261862E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.078899E+02,1.620223E+06,1.852839E+06,3.357818E+00,7.450799E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.218953E+01,1.777803E+05,2.016700E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.618044E+00,8.722396E+04,1.017518E+05,3.962172E-01,1.341739E+04,5.850682E+00,7.524178E+04,7.527803E+04,3.962172E-01,0.000000E+00,2.564657E+01,3.714569E+05,3.811612E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.460661E-01,8.048376E+03,8.376586E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.199404E+00,7.675561E+04,7.998744E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.312079E-01,7.836350E+03,8.161572E+03
12:30:00,1.975541E+00,1.290340E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.152737E+01,1.706391E+05,1.938167E+05,2.724240E+01,1.267307E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.077336E+02,1.621554E+06,1.854184E+06,3.335577E+00,7.634064E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.222369E+01,1.784738E+05,2.023807E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.599165E+00,8.719414E+04,1.017165E+05,3.962172E-01,1.341739E+04,5.850876E+00,7.524456E+04,7.528085E+04,3.962172E-01,0.000000E+00,2.564595E+01,3.714996E+05,3.812046E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.460811E-01,8.050969E+03,8.379225E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.199325E+00,7.677826E+04,8.001050E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.316881E-01,7.845581E+03,8.170942E+03
12:40:00,1.973698E+00,1.289137E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.151833E+01,1.708464E+05,1.940270E+05,2.717881E+01,1.272547E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.076308E+02,1.623487E+06,1.856145E+06,3.314217E+00,7.810066E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.226124E+01,1.792053E+05,2.031296E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.580557E+00,8.716736E+04,1.016843E+05,3.962172E-01,1.341739E+04,5.851069E+00,7.524732E+04,7.528364E+04,3.962172E-01,0.000000E+00,2.564535E+01,3.715425E+05,3.812483E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.461001E-01,8.053618E+03,8.381922E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.199311E+00,7.680185E+04,8.003451E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.321577E-01,7.854662E+03,8.180160E+03
12:50:00,1.971907E+00,1.287967E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.151582E+01,1.711271E+05,1.943108E+05,2.711750E+01,1.277599E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.075920E+02,1.626140E+06,1.858827E+06,3.293657E+00,7.979472E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.230325E+01,1.799870E+05,2.039278E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.562216E+00,8.714359E+04,1.016552E+05,3.962172E-01,1.341739E+04,5.851261E+00,7.525005E+04,7.528640E+04,3.962172E-01,0.000000E+00,2.564475E+01,3.715855E+05,3.812920E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.461352E-01,8.056498E+03,8.384849E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.199464E+00,7.682781E+04,8.006091E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.326270E-01,7.863738E+03,8.189372E+03
13:00:00,1.970162E+00,1.286827E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.152036E+01,1.714871E+05,1.946748E+05,2.705827E+01,1.282479E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.076224E+02,1.629572E+06,1.862297E+06,3.273820E+00,8.142922E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.235017E+01,1.808240E+05,2.047812E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.544142E+00,8.712283E+04,1.016292E+05,3.962172E-01,1.341739E+04,5.851450E+00,7.525275E+04,7.528914E+04,3.962172E-01,0.000000E+00,2.564417E+01,3.716286E+05,3.813360E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.462006E-01,8.059810E+03,8.388210E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.199905E+00,7.685790E+04,8.009144E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.331082E-01,7.872984E+03,8.198752E+03
13:10:00,1.968461E+00,1.285717E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.153186E+01,1.718096E+05,1.950013E+05,2.700101E+01,1.287197E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.077212E+02,1.632615E+06,1.865380E+06,3.254660E+00,8.300796E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.240185E+01,1.815986E+05,2.055715E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.526338E+00,8.703662E+04,1.015366E+05,3.962172E-01,1.341739E+04,5.851638E+00,7.525544E+04,7.529186E+04,3.962172E-01,0.000000E+00,2.564360E+01,3.716527E+05,3.813605E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.463109E-01,8.062871E+03,8.391305E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.200763E+00,7.688500E+04,8.011885E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.336143E-01,7.881692E+03,8.207576E+03
13:20:00,1.966802E+00,1.284633E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.154988E+01,1.722055E+05,1.954046E+05,2.694560E+01,1.291762E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.078846E+02,1.636385E+06,1.869228E+06,3.236138E+00,8.453414E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.245784E+01,1.824219E+05,2.064133E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.508804E+00,8.695344E+04,1.014471E+05,3.962172E-01,1.341739E+04,5.851825E+00,7.525809E+04,7.529455E+04,3.962172E-01,0.000000E+00,2.564305E+01,3.716771E+05,3.813854E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.464795E-01,8.066763E+03,8.395237E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.202158E+00,7.691977E+04,8.015398E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.341573E-01,7.890927E+03,8.216930E+03
13:30:00,1.965182E+00,1.283574E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.157190E+01,1.726464E+05,1.958554E+05,2.689196E+01,1.296183E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.080897E+02,1.640624E+06,1.873571E+06,3.218220E+00,8.601062E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.251582E+01,1.832674E+05,2.072793E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.491540E+00,8.687331E+04,1.013607E+05,3.962172E-01,1.341739E+04,5.852009E+00,7.526073E+04,7.529722E+04,3.962172E-01,0.000000E+00,2.564253E+01,3.717018E+05,3.814105E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.467169E-01,8.071637E+03,8.400161E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.204189E+00,7.696361E+04,8.019827E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.347471E-01,7.900831E+03,8.226957E+03
13:40:00,1.963592E+00,1.282536E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.159580E+01,1.731084E+05,1.963285E+05,2.683976E+01,1.300483E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.083169E+02,1.645112E+06,1.878179E+06,3.200763E+00,8.744902E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.257370E+01,1.841118E+05,2.081446E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.474548E+00,8.679624E+04,1.012775E+05,3.962172E-01,1.341739E+04,5.852192E+00,7.526334E+04,7.529986E+04,3.962172E-01,0.000000E+00,2.564204E+01,3.717270E+05,3.814361E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.470265E-01,8.077540E+03,8.406129E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.206895E+00,7.701710E+04,8.025234E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.353872E-01,7.911451E+03,8.237711E+03
13:50:00,1.962035E+00,1.281519E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.162034E+01,1.735777E+05,1.968093E+05,2.678902E+01,1.304665E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.085553E+02,1.649725E+06,1.882915E+06,3.183775E+00,8.884875E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.263031E+01,1.849421E+05,2.089955E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.457826E+00,8.672221E+04,1.011975E+05,3.962172E-01,1.341739E+04,5.852373E+00,7.526592E+04,7.530248E+04,3.962172E-01,0.000000E+00,2.564158E+01,3.717526E+05,3.814623E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.474054E-01,8.084434E+03,8.413103E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.210264E+00,7.708004E+04,8.031600E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.360751E-01,7.922754E+03,8.249160E+03
14:00:00,1.960512E+00,1.280524E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.164469E+01,1.740449E+05,1.972878E+05,2.673973E+01,1.308726E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.087966E+02,1.654372E+06,1.887687E+06,3.167267E+00,9.020896E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.268483E+01,1.857486E+05,2.098220E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.441369E+00,8.665115E+04,1.011205E+05,3.962172E-01,1.341739E+04,5.852553E+00,7.526849E+04,7.530508E+04,3.962172E-01,0.000000E+00,2.564116E+01,3.717788E+05,3.814889E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.478469E-01,8.092220E+03,8.420982E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.214248E+00,7.715175E+04,8.038857E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.368052E-01,7.934659E+03,8.261219E+03
14:10:00,1.959023E+00,1.279552E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.166786E+01,1.743057E+05,1.975559E+05,2.669187E+01,1.312670E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.090310E+02,1.657009E+06,1.890407E+06,3.151224E+00,9.153091E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.273615E+01,1.863262E+05,2.104146E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.425172E+00,8.646888E+04,1.009303E+05,3.962172E-01,1.341739E+04,5.852731E+00,7.527103E+04,7.530765E+04,3.962172E-01,0.000000E+00,2.564078E+01,3.717734E+05,3.814835E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.483419E-01,8.099283E+03,8.428127E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.218779E+00,7.721640E+04,8.045395E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.375693E-01,7.945563E+03,8.272262E+03
14:20:00,1.957567E+00,1.278601E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.168934E+01,1.745473E+05,1.978048E+05,2.664536E+01,1.316502E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.092532E+02,1.659510E+06,1.892992E+06,3.135627E+00,9.281606E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.278372E+01,1.868614E+05,2.109645E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.409231E+00,8.628949E+04,1.007430E+05,3.962172E-01,1.341739E+04,5.852907E+00,7.527354E+04,7.531020E+04,3.962172E-01,0.000000E+00,2.564045E+01,3.717687E+05,3.814787E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.488805E-01,8.106968E+03,8.435903E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.223776E+00,7.728772E+04,8.052610E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.383583E-01,7.956821E+03,8.283664E+03
14:30:00,1.956143E+00,1.277671E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.170863E+01,1.747645E+05,1.980289E+05,2.660017E+01,1.320226E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.094588E+02,1.661824E+06,1.895391E+06,3.120460E+00,9.406580E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.282698E+01,1.873483E+05,2.114653E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.393540E+00,8.611292E+04,1.005586E+05,3.962172E-01,1.341739E+04,5.853082E+00,7.527604E+04,7.531273E+04,3.962172E-01,0.000000E+00,2.564017E+01,3.717646E+05,3.814746E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.494520E-01,8.115123E+03,8.444159E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.229154E+00,7.736446E+04,8.060377E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.391619E-01,7.968289E+03,8.295282E+03
14:40:00,1.954752E+00,1.276762E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.172536E+01,1.749527E+05,1.982235E+05,2.655623E+01,1.323845E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.096439E+02,1.663907E+06,1.897553E+06,3.105706E+00,9.528145E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.286555E+01,1.877823E+05,2.119120E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.378092E+00,8.593907E+04,1.003771E+05,3.962172E-01,1.341739E+04,5.853255E+00,7.527850E+04,7.531523E+04,3.962172E-01,0.000000E+00,2.563993E+01,3.717612E+05,3.814711E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.500458E-01,8.123597E+03,8.452741E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.234823E+00,7.744536E+04,8.068569E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.399704E-01,7.979825E+03,8.306973E+03
14:50:00,1.953392E+00,1.275873E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.173926E+01,1.751091E+05,1.983853E+05,2.651352E+01,1.327365E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.098049E+02,1.665719E+06,1.899434E+06,3.091352E+00,9.646427E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.289899E+01,1.881586E+05,2.122993E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.362882E+00,8.576791E+04,1.001983E+05,3.962172E-01,1.341739E+04,5.853427E+00,7.528095E+04,7.531771E+04,3.962172E-01,0.000000E+00,2.563974E+01,3.717585E+05,3.814683E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.506515E-01,8.132239E+03,8.461496E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.240693E+00,7.752913E+04,8.077053E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.407732E-01,7.991281E+03,8.318585E+03
15:00:00,1.952062E+00,1.275005E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.175045E+01,1.752351E+05,1.985161E+05,2.647197E+01,1.330789E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.099428E+02,1.667270E+06,1.901046E+06,3.077381E+00,9.761544E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.292732E+01,1.884774E+05,2.126275E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.347906E+00,8.559938E+04,1.000222E+05,3.962172E-01,1.341739E+04,5.853596E+00,7.528338E+04,7.532016E+04,3.962172E-01,0.000000E+00,2.563959E+01,3.717564E+05,3.814662E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.512564E-01,8.140871E+03,8.470243E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.246651E+00,7.761415E+04,8.085667E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.415576E-01,8.002475E+03,8.329934E+03
