Time,VAV_BOT WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_BOT WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_BOT WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_MID WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_MID WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV_TOP WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV_TOP WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],CAV_BAS:DesPer 1:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Heat Cap [W],CAV_BAS:DesPer 1:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 1:Des Sens Cool Cap [W],CAV_BAS:DesPer 1:Des Tot Cool Cap [W],CAV_BAS:DesPer 2:Des Heat Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Heat Cap [W],CAV_BAS:DesPer 2:Des Cool Mass Flow [kg/s],CAV_BAS:DesPer 2:Des Sens Cool Cap [W],CAV_BAS:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BASEMENT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER BOT:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER BOT:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER MID:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER MID:DesPer 2:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 1:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 1:Des Tot Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Heat Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Cool Mass Flow [kg/s],AIRLOOP DATACENTER TOP:DesPer 2:Des Sens Cool Cap [W],AIRLOOP DATACENTER TOP:DesPer 2:Des Tot Cool Cap [W]
15:10:00,1.950761E+00,1.274155E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.175866E+01,1.750957E+05,1.983755E+05,2.643154E+01,1.334120E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.100539E+02,1.666204E+06,1.899981E+06,3.063780E+00,9.873610E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.295009E+01,1.885020E+05,2.126547E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.333159E+00,8.529646E+04,9.970925E+04,3.962172E-01,1.341739E+04,5.853765E+00,7.528578E+04,7.532259E+04,3.962172E-01,0.000000E+00,2.563949E+01,3.717163E+05,3.814254E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.518441E-01,8.147473E+03,8.476929E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.252547E+00,7.768046E+04,8.092378E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.423071E-01,8.011386E+03,8.338964E+03
15:20:00,1.949490E+00,1.273325E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.176364E+01,1.749200E+05,1.981975E+05,2.639220E+01,1.337362E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.101357E+02,1.664807E+06,1.898578E+06,3.050537E+00,9.982732E+03,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.296699E+01,1.884604E+05,2.126143E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.318637E+00,8.499607E+04,9.939892E+04,3.962172E-01,1.341739E+04,5.853932E+00,7.528816E+04,7.532501E+04,3.962172E-01,0.000000E+00,2.563942E+01,3.716767E+05,3.813851E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.524021E-01,8.153652E+03,8.483192E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.258265E+00,7.774421E+04,8.098838E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.430086E-01,8.019613E+03,8.347307E+03
15:30:00,1.948247E+00,1.272513E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.176535E+01,1.747075E+05,1.979821E+05,2.635390E+01,1.340518E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.101862E+02,1.663057E+06,1.896815E+06,3.037638E+00,1.008901E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.297777E+01,1.883500E+05,2.125039E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.304335E+00,8.469816E+04,9.909112E+04,3.962172E-01,1.341739E+04,5.854097E+00,7.529052E+04,7.532739E+04,3.962172E-01,0.000000E+00,2.563939E+01,3.716376E+05,3.813453E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.529220E-01,8.159286E+03,8.488908E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.263718E+00,7.780419E+04,8.104920E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.436527E-01,8.027021E+03,8.354826E+03
15:40:00,1.947031E+00,1.271719E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.176365E+01,1.744567E+05,1.977277E+05,2.631661E+01,1.343590E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.102034E+02,1.660933E+06,1.894671E+06,3.025073E+00,1.019255E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.298212E+01,1.881673E+05,2.123196E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.290247E+00,8.440266E+04,9.878585E+04,3.962172E-01,1.341739E+04,5.854261E+00,7.529285E+04,7.532976E+04,3.962172E-01,0.000000E+00,2.563938E+01,3.715989E+05,3.813060E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.533970E-01,8.164281E+03,8.493979E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.268836E+00,7.785939E+04,8.110519E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.442314E-01,8.033495E+03,8.361401E+03
15:50:00,1.945842E+00,1.270943E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.175836E+01,1.741654E+05,1.974318E+05,2.628028E+01,1.346583E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.101854E+02,1.658413E+06,1.892118E+06,3.012829E+00,1.029344E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.297979E+01,1.879093E+05,2.120580E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.276370E+00,8.410952E+04,9.848298E+04,3.962172E-01,1.341739E+04,5.854423E+00,7.529517E+04,7.533210E+04,3.962172E-01,0.000000E+00,2.563940E+01,3.715606E+05,3.812670E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.538214E-01,8.168554E+03,8.498315E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.273552E+00,7.790886E+04,8.115537E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.447372E-01,8.038929E+03,8.366920E+03
16:00:00,1.944680E+00,1.270183E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.174889E+01,1.738272E+05,1.970872E+05,2.624490E+01,1.349499E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.101259E+02,1.655427E+06,1.889080E+06,3.000896E+00,1.039176E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.297011E+01,1.875687E+05,2.117112E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.262699E+00,8.381871E+04,9.818257E+04,3.962172E-01,1.341739E+04,5.854583E+00,7.529746E+04,7.533443E+04,3.962172E-01,0.000000E+00,2.563944E+01,3.715226E+05,3.812283E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.541923E-01,8.172062E+03,8.501876E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.277825E+00,7.795200E+04,8.119913E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.451655E-01,8.043258E+03,8.371320E+03
16:10:00,1.943543E+00,1.269441E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.173557E+01,1.733683E+05,1.966193E+05,2.621042E+01,1.352340E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.100288E+02,1.651244E+06,1.884816E+06,2.989265E+00,1.048760E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.295347E+01,1.870724E+05,2.112050E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.249231E+00,8.348452E+04,9.783796E+04,3.962172E-01,1.341739E+04,5.854743E+00,7.529973E+04,7.533673E+04,3.962172E-01,0.000000E+00,2.563950E+01,3.714719E+05,3.811767E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.545115E-01,8.174239E+03,8.504085E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.281659E+00,7.798293E+04,8.123049E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.455168E-01,8.045892E+03,8.373998E+03
16:20:00,1.942431E+00,1.268715E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.171819E+01,1.728637E+05,1.961045E+05,2.617682E+01,1.355108E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.098911E+02,1.646605E+06,1.880083E+06,2.977925E+00,1.058104E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.292955E+01,1.864943E+05,2.106151E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.235960E+00,8.315255E+04,9.749564E+04,3.962172E-01,1.341739E+04,5.854900E+00,7.530198E+04,7.533901E+04,3.962172E-01,0.000000E+00,2.563956E+01,3.714213E+05,3.811252E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.547785E-01,8.175670E+03,8.505538E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.285032E+00,7.800728E+04,8.125519E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.457886E-01,8.047393E+03,8.375531E+03
16:30:00,1.941344E+00,1.268004E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.169642E+01,1.723098E+05,1.955391E+05,2.614407E+01,1.357807E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.097099E+02,1.641475E+06,1.874848E+06,2.966867E+00,1.067215E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.289798E+01,1.858301E+05,2.099368E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.222880E+00,8.282273E+04,9.715555E+04,3.962172E-01,1.341739E+04,5.855057E+00,7.530421E+04,7.534127E+04,3.962172E-01,0.000000E+00,2.563963E+01,3.713708E+05,3.810739E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.549896E-01,8.176304E+03,8.506186E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.287900E+00,7.802442E+04,8.127261E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.459760E-01,8.047689E+03,8.375843E+03
16:40:00,1.940280E+00,1.267310E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.167002E+01,1.717037E+05,1.949202E+05,2.611213E+01,1.360439E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.094821E+02,1.635822E+06,1.869072E+06,2.956082E+00,1.076102E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.285854E+01,1.850773E+05,2.091678E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.209988E+00,8.249503E+04,9.681766E+04,3.962172E-01,1.341739E+04,5.855212E+00,7.530643E+04,7.534351E+04,3.962172E-01,0.000000E+00,2.563970E+01,3.713202E+05,3.810225E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.551406E-01,8.176081E+03,8.505965E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.290211E+00,7.803363E+04,8.128199E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.460740E-01,8.046710E+03,8.374864E+03
16:50:00,1.939240E+00,1.266630E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.163875E+01,1.710428E+05,1.942448E+05,2.608099E+01,1.363005E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.092047E+02,1.629611E+06,1.862720E+06,2.945562E+00,1.084770E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.281095E+01,1.842328E+05,2.083044E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.197280E+00,8.216939E+04,9.648189E+04,3.962172E-01,1.341739E+04,5.855365E+00,7.530862E+04,7.534573E+04,3.962172E-01,0.000000E+00,2.563976E+01,3.712696E+05,3.809710E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.552275E-01,8.174942E+03,8.504819E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.291919E+00,7.803421E+04,8.128265E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.460780E-01,8.044388E+03,8.372526E+03
17:00:00,1.938223E+00,1.265966E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.159873E+01,1.702835E+05,1.934669E+05,2.605061E+01,1.365508E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.088407E+02,1.622425E+06,1.855346E+06,2.935299E+00,1.093226E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.275150E+01,1.832549E+05,2.073024E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.184748E+00,8.184574E+04,9.614818E+04,3.962172E-01,1.341739E+04,5.855517E+00,7.531079E+04,7.534793E+04,3.962172E-01,0.000000E+00,2.563981E+01,3.712189E+05,3.809193E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.552429E-01,8.172784E+03,8.502639E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.292944E+00,7.802506E+04,8.127345E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.459799E-01,8.040611E+03,8.368715E+03
17:10:00,1.937228E+00,1.265316E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.155198E+01,1.693712E+05,1.925348E+05,2.602098E+01,1.367950E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.084089E+02,1.613704E+06,1.846425E+06,2.925285E+00,1.101478E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.268203E+01,1.820870E+05,2.061086E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.172387E+00,8.147836E+04,9.576991E+04,3.962172E-01,1.341739E+04,5.855668E+00,7.531294E+04,7.535010E+04,3.962172E-01,0.000000E+00,2.563985E+01,3.711550E+05,3.808543E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.551802E-01,8.168916E+03,8.498726E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.293221E+00,7.799929E+04,8.124740E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.457735E-01,8.034692E+03,8.362731E+03
17:20:00,1.936254E+00,1.264680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.149893E+01,1.683880E+05,1.915307E+05,2.599206E+01,1.370332E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.079127E+02,1.604258E+06,1.836768E+06,2.915513E+00,1.109530E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.260292E+01,1.808105E+05,2.048044E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.160192E+00,8.111284E+04,9.539361E+04,3.962172E-01,1.341739E+04,5.855817E+00,7.531507E+04,7.535226E+04,3.962172E-01,0.000000E+00,2.563986E+01,3.710908E+05,3.807890E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.550569E-01,8.164184E+03,8.493946E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.292916E+00,7.796522E+04,8.121302E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.454766E-01,8.027484E+03,8.355450E+03
17:30:00,1.935302E+00,1.264058E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.143964E+01,1.673346E+05,1.904533E+05,2.596384E+01,1.372657E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.073523E+02,1.594089E+06,1.826352E+06,2.905975E+00,1.117389E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.251432E+01,1.794273E+05,2.033891E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,0.000000E+00,5.148156E+00,8.074911E+04,9.501912E+04,3.962172E-01,1.341739E+04,5.855965E+00,7.531718E+04,7.535440E+04,3.962172E-01,0.000000E+00,2.563983E+01,3.710261E+05,3.807232E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.548993E-01,8.158961E+03,8.488663E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,0.000000E+00,5.292278E+00,7.792637E+04,8.117376E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,0.000000E+00,5.451169E-01,8.019377E+03,8.347253E+03
17:40:00,1.934371E+00,1.263450E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.137416E+01,1.662115E+05,1.893026E+05,2.593630E+01,1.374927E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.067278E+02,1.583199E+06,1.815174E+06,2.896665E+00,1.125060E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.241639E+01,1.779391E+05,2.018641E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.589642E+00,5.136274E+00,8.038711E+04,9.464646E+04,3.962172E-01,1.341739E+04,5.856112E+00,7.531927E+04,7.535652E+04,3.962172E-01,1.857997E+00,2.563977E+01,3.709608E+05,3.806568E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.583177E-02,5.547245E-01,8.153495E+03,8.483114E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.583177E-01,5.291468E+00,7.788508E+04,8.113182E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.583177E-02,5.447126E-01,8.010635E+03,8.338391E+03
17:50:00,1.933460E+00,1.262855E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.130258E+01,1.650198E+05,1.880800E+05,2.590941E+01,1.377142E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.060398E+02,1.571594E+06,1.803243E+06,2.887576E+00,1.132549E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.230933E+01,1.763481E+05,2.002318E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.348737E+02,5.124538E+00,8.002676E+04,9.427546E+04,3.962172E-01,1.341739E+04,5.856257E+00,7.532135E+04,7.535862E+04,3.962172E-01,6.622432E+01,2.563966E+01,3.708948E+05,3.805897E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.059289E+00,5.545372E-01,8.147849E+03,8.477365E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.059289E+01,5.290523E+00,7.784187E+04,8.108776E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.059289E+00,5.442689E-01,8.001331E+03,8.328942E+03
18:00:00,1.932567E+00,1.262272E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.122872E+01,1.638024E+05,1.868317E+05,2.588316E+01,1.379305E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.053237E+02,1.559673E+06,1.790991E+06,2.878703E+00,1.139861E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.219683E+01,1.746959E+05,1.985369E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.631577E+02,5.112942E+00,7.966799E+04,9.390612E+04,3.962172E-01,1.341739E+04,5.856402E+00,7.532340E+04,7.536070E+04,3.962172E-01,1.305907E+02,2.563949E+01,3.708281E+05,3.805218E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.032747E+00,5.543340E-01,8.141976E+03,8.471387E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.032747E+01,5.289403E+00,7.779615E+04,8.104117E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.032747E+00,5.437825E-01,7.991418E+03,8.318875E+03
18:10:00,1.931701E+00,1.261706E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.115030E+01,1.623405E+05,1.853333E+05,2.585780E+01,1.381395E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.045564E+02,1.545245E+06,1.776172E+06,2.870148E+00,1.146910E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.207670E+01,1.727647E+05,1.965563E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.055837E+02,5.101480E+00,7.919658E+04,9.342197E+04,3.962172E-01,1.341739E+04,5.856544E+00,7.532543E+04,7.536276E+04,3.962172E-01,2.271401E+02,2.563927E+01,3.707283E+05,3.804204E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.049293E+01,5.541029E-01,8.134218E+03,8.463507E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.049293E+02,5.287976E+00,7.773119E+04,8.097516E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.049293E+01,5.432409E-01,7.979230E+03,8.306510E+03
18:20:00,1.930859E+00,1.261156E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.106725E+01,1.608267E+05,1.837816E+05,2.583324E+01,1.383419E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.037384E+02,1.530247E+06,1.760768E+06,2.861877E+00,1.153725E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.194906E+01,1.707490E+05,1.944888E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.148010E+03,5.090145E+00,7.872660E+04,9.293934E+04,3.962172E-01,1.341739E+04,5.856685E+00,7.532744E+04,7.536480E+04,3.962172E-01,3.236896E+02,2.563898E+01,3.706277E+05,3.803180E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.495312E+01,5.538033E-01,8.125483E+03,8.454656E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.495312E+02,5.285836E+00,7.765605E+04,8.089902E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.495312E+01,5.426021E-01,7.965654E+03,8.292761E+03
18:30:00,1.930037E+00,1.260620E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.097822E+01,1.592454E+05,1.821597E+05,2.580936E+01,1.385387E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.028554E+02,1.514517E+06,1.744596E+06,2.853847E+00,1.160341E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.181261E+01,1.686342E+05,1.923183E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.490436E+03,5.078931E+00,7.825798E+04,9.245810E+04,3.962172E-01,1.341739E+04,5.856824E+00,7.532943E+04,7.536681E+04,3.962172E-01,4.202391E+02,2.563864E+01,3.705262E+05,3.802148E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.941331E+01,5.533837E-01,8.115035E+03,8.444085E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.941331E+02,5.282467E+00,7.756338E+04,8.080530E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.941331E+01,5.418127E-01,7.949930E+03,8.276852E+03
18:40:00,1.929234E+00,1.260094E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.088715E+01,1.576413E+05,1.805161E+05,2.578610E+01,1.387303E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.019453E+02,1.498482E+06,1.728128E+06,2.846042E+00,1.166773E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.167114E+01,1.664629E+05,1.900914E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,1.832862E+03,5.067831E+00,7.779064E+04,9.197818E+04,3.962172E-01,1.341739E+04,5.856962E+00,7.533140E+04,7.536881E+04,3.962172E-01,5.167886E+02,2.563823E+01,3.704239E+05,3.801108E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.387349E+01,5.528028E-01,8.102287E+03,8.431196E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,2.387349E+02,5.277452E+00,7.744723E+04,8.068790E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.387349E+01,5.408297E-01,7.931444E+03,8.258156E+03
18:50:00,1.928447E+00,1.259581E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.079730E+01,1.560508E+05,1.788861E+05,2.576344E+01,1.389170E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.010388E+02,1.482487E+06,1.711698E+06,2.838450E+00,1.173028E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.152778E+01,1.642703E+05,1.878415E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.175288E+03,5.056838E+00,7.732451E+04,9.149947E+04,3.962172E-01,1.341739E+04,5.857099E+00,7.533335E+04,7.537078E+04,3.962172E-01,6.133381E+02,2.563777E+01,3.703208E+05,3.800059E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.833368E+01,5.520480E-01,8.087058E+03,8.415801E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,2.833368E+02,5.270658E+00,7.730569E+04,8.054486E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,2.833368E+01,5.396403E-01,7.910013E+03,8.236487E+03
19:00:00,1.927678E+00,1.259079E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.071151E+01,1.545060E+05,1.773006E+05,2.574134E+01,1.390991E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,1.001635E+02,1.466843E+06,1.695600E+06,2.831063E+00,1.179115E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.138549E+01,1.620898E+05,1.856004E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.517714E+03,5.045947E+00,7.685953E+04,9.102197E+04,3.962172E-01,1.341739E+04,5.857234E+00,7.533528E+04,7.537273E+04,3.962172E-01,7.098876E+02,2.563725E+01,3.702169E+05,3.799002E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.279387E+01,5.511378E-01,8.069610E+03,8.398158E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.279387E+02,5.262253E+00,7.714116E+04,8.037856E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.279387E+01,5.382648E-01,7.885926E+03,8.212126E+03
19:10:00,1.926917E+00,1.258581E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.063354E+01,1.532038E+05,1.759608E+05,2.571952E+01,1.392789E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.935803E+01,1.453531E+06,1.681864E+06,2.823763E+00,1.185130E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.124863E+01,1.601248E+05,1.835764E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,2.768826E+03,5.035156E+00,7.648697E+04,9.063868E+04,3.962172E-01,1.341739E+04,5.857368E+00,7.533719E+04,7.537467E+04,3.962172E-01,7.806906E+02,2.563669E+01,3.701380E+05,3.798201E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.606467E+01,5.501149E-01,8.051744E+03,8.380083E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.606467E+02,5.252641E+00,7.697130E+04,8.020675E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.606467E+01,5.367484E-01,7.861019E+03,8.186924E+03
19:20:00,1.926165E+00,1.258090E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.056491E+01,1.520067E+05,1.747272E+05,2.569802E+01,1.394560E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.863700E+01,1.441168E+06,1.669085E+06,2.818833E+00,1.189192E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.111916E+01,1.582430E+05,1.816350E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.019939E+03,5.024462E+00,7.611552E+04,9.025653E+04,3.962172E-01,1.341739E+04,5.857501E+00,7.533909E+04,7.537660E+04,3.962172E-01,8.514935E+02,2.563609E+01,3.700586E+05,3.797393E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.933547E+01,5.490362E-01,8.033082E+03,8.361176E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,3.933547E+02,5.242359E+00,7.679187E+04,8.002499E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,3.933547E+01,5.351517E-01,7.834964E+03,8.160531E+03
19:30:00,1.925425E+00,1.257607E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.050820E+01,1.509436E+05,1.736318E+05,2.567694E+01,1.396297E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.802725E+01,1.430058E+06,1.657601E+06,2.816158E+00,1.191396E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.100028E+01,1.564804E+05,1.798161E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.271051E+03,5.013868E+00,7.574519E+04,8.987548E+04,3.962172E-01,1.341739E+04,5.857633E+00,7.534098E+04,7.537851E+04,3.962172E-01,9.222965E+02,2.563545E+01,3.699787E+05,3.796581E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.260628E+01,5.479629E-01,8.014495E+03,8.342317E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.260628E+02,5.231991E+00,7.661121E+04,7.984170E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.260628E+01,5.335406E-01,7.808703E+03,8.133900E+03
19:40:00,1.924699E+00,1.257132E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.046050E+01,1.499820E+05,1.726418E+05,2.565629E+01,1.397999E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.750197E+01,1.419898E+06,1.647109E+06,2.813541E+00,1.193552E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.089002E+01,1.548148E+05,1.780977E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.522164E+03,5.003377E+00,7.537603E+04,8.949568E+04,3.962172E-01,1.341739E+04,5.857764E+00,7.534284E+04,7.538040E+04,3.962172E-01,9.930994E+02,2.563479E+01,3.698985E+05,3.795765E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.587708E+01,5.469521E-01,7.996801E+03,8.324343E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.587708E+02,5.222094E+00,7.643726E+04,7.966505E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.587708E+01,5.319786E-01,7.783143E+03,8.107958E+03
19:50:00,1.923985E+00,1.256666E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.041948E+01,1.490955E+05,1.717305E+05,2.563606E+01,1.399666E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.704073E+01,1.410459E+06,1.637376E+06,2.810982E+00,1.195661E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.078701E+01,1.532307E+05,1.764647E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,3.773276E+03,4.992995E+00,7.500807E+04,8.911715E+04,3.962172E-01,1.341739E+04,5.857894E+00,7.534470E+04,7.538227E+04,3.962172E-01,1.063902E+03,2.563410E+01,3.698179E+05,3.794946E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.914788E+01,5.460424E-01,7.980549E+03,8.307823E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,4.914788E+02,5.213044E+00,7.627539E+04,7.950054E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,4.914788E+01,5.305101E-01,7.758917E+03,8.083358E+03
20:00:00,1.923285E+00,1.256209E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.038310E+01,1.482612E+05,1.708744E+05,2.561626E+01,1.401297E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.662539E+01,1.401536E+06,1.628192E+06,2.808479E+00,1.197723E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.069008E+01,1.517151E+05,1.749037E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.024388E+03,4.982726E+00,7.464140E+04,8.873995E+04,3.962172E-01,1.341739E+04,5.858022E+00,7.534653E+04,7.538413E+04,3.962172E-01,1.134705E+03,2.563341E+01,3.697372E+05,3.794125E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.241869E+01,5.452494E-01,7.965961E+03,8.292989E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.241869E+02,5.204997E+00,7.612785E+04,7.935054E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.241869E+01,5.291566E-01,7.736331E+03,8.060418E+03
20:10:00,1.922598E+00,1.255760E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.034920E+01,1.475321E+05,1.701264E+05,2.559688E+01,1.402894E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.623585E+01,1.393676E+06,1.620103E+06,2.806032E+00,1.199739E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.059764E+01,1.503272E+05,1.734740E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.229844E+03,4.972574E+00,7.432171E+04,8.841062E+04,3.962172E-01,1.341739E+04,5.858150E+00,7.534835E+04,7.538598E+04,3.962172E-01,1.192635E+03,2.563271E+01,3.696693E+05,3.793435E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.509480E+01,5.445700E-01,7.953589E+03,8.280408E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.509480E+02,5.197943E+00,7.600040E+04,7.922098E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.509480E+01,5.279207E-01,7.716017E+03,8.039785E+03
20:20:00,1.921924E+00,1.255320E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.031668E+01,1.468186E+05,1.693944E+05,2.557791E+01,1.404457E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.586203E+01,1.385993E+06,1.612196E+06,2.803640E+00,1.201710E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.050896E+01,1.489817E+05,1.720878E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.435300E+03,4.962543E+00,7.400338E+04,8.808270E+04,3.962172E-01,1.341739E+04,5.858276E+00,7.535015E+04,7.538780E+04,3.962172E-01,1.250565E+03,2.563200E+01,3.696013E+05,3.792743E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.777091E+01,5.439904E-01,7.942641E+03,8.269276E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,5.777091E+02,5.191771E+00,7.588554E+04,7.910422E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,5.777091E+01,5.267937E-01,7.697257E+03,8.020732E+03
20:30:00,1.921263E+00,1.254889E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.028511E+01,1.461157E+05,1.686733E+05,2.555934E+01,1.405987E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.550004E+01,1.378443E+06,1.604425E+06,2.801302E+00,1.203637E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.042382E+01,1.476760E+05,1.707424E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.640755E+03,4.952634E+00,7.368641E+04,8.775622E+04,3.962172E-01,1.341739E+04,5.858402E+00,7.535194E+04,7.538961E+04,3.962172E-01,1.308494E+03,2.563130E+01,3.695333E+05,3.792052E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.044702E+01,5.434934E-01,7.932871E+03,8.259343E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.044702E+02,5.186338E+00,7.578124E+04,7.899820E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.044702E+01,5.257629E-01,7.679869E+03,8.003073E+03
20:40:00,1.920615E+00,1.254465E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.025429E+01,1.454212E+05,1.679608E+05,2.554117E+01,1.407485E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.514799E+01,1.371005E+06,1.596770E+06,2.799017E+00,1.205520E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.034210E+01,1.464088E+05,1.694366E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,4.846211E+03,4.942847E+00,7.337082E+04,8.743120E+04,3.962172E-01,1.341739E+04,5.858526E+00,7.535372E+04,7.539141E+04,3.962172E-01,1.366424E+03,2.563059E+01,3.694652E+05,3.791360E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.312313E+01,5.430632E-01,7.924055E+03,8.250381E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.312313E+02,5.181515E+00,7.568563E+04,7.890104E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.312313E+01,5.248158E-01,7.663676E+03,7.986629E+03
20:50:00,1.919979E+00,1.254050E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.022409E+01,1.447338E+05,1.672555E+05,2.552338E+01,1.408950E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.480466E+01,1.363666E+06,1.589215E+06,2.796783E+00,1.207361E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.026364E+01,1.451782E+05,1.681687E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.051666E+03,4.933182E+00,7.305660E+04,8.710756E+04,3.962172E-01,1.341739E+04,5.858649E+00,7.535547E+04,7.539319E+04,3.962172E-01,1.424354E+03,2.562988E+01,3.693972E+05,3.790669E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.579925E+01,5.426865E-01,7.916004E+03,8.242197E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.579925E+02,5.177192E+00,7.559716E+04,7.881114E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.579925E+01,5.239415E-01,7.648523E+03,7.971242E+03
21:00:00,1.919356E+00,1.253643E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.019443E+01,1.440524E+05,1.665567E+05,2.550597E+01,1.410385E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.446914E+01,1.356414E+06,1.581753E+06,2.794600E+00,1.209160E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.018817E+01,1.439814E+05,1.669356E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.257122E+03,4.923637E+00,7.274373E+04,8.678534E+04,3.962172E-01,1.341739E+04,5.858771E+00,7.535721E+04,7.539495E+04,3.962172E-01,1.482284E+03,2.562918E+01,3.693292E+05,3.789977E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.847536E+01,5.423527E-01,7.908564E+03,8.234635E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,6.847536E+02,5.173278E+00,7.551454E+04,7.872718E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,6.847536E+01,5.231306E-01,7.634273E+03,7.956772E+03
21:10:00,1.918744E+00,1.253243E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.016500E+01,1.433736E+05,1.658604E+05,2.548893E+01,1.411789E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.413780E+01,1.349209E+06,1.574339E+06,2.792466E+00,1.210918E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.011522E+01,1.428128E+05,1.657316E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.462578E+03,4.914211E+00,7.243221E+04,8.646451E+04,3.962172E-01,1.341739E+04,5.858892E+00,7.535894E+04,7.539670E+04,3.962172E-01,1.540213E+03,2.562847E+01,3.692613E+05,3.789286E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.115147E+01,5.420532E-01,7.901614E+03,8.227571E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.115147E+02,5.169703E+00,7.543675E+04,7.864815E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.115147E+01,5.223751E-01,7.620815E+03,7.943106E+03
21:20:00,1.918144E+00,1.252852E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.013578E+01,1.426973E+05,1.651666E+05,2.547224E+01,1.413164E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.381039E+01,1.342048E+06,1.566971E+06,2.790380E+00,1.212636E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.004474E+01,1.416721E+05,1.645563E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.668033E+03,4.904906E+00,7.212204E+04,8.614514E+04,3.962172E-01,1.341739E+04,5.859012E+00,7.536065E+04,7.539844E+04,3.962172E-01,1.598143E+03,2.562777E+01,3.691933E+05,3.788596E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.382758E+01,5.417812E-01,7.895056E+03,8.220908E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.382758E+02,5.166409E+00,7.536297E+04,7.857319E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.382758E+01,5.216690E-01,7.608062E+03,7.930157E+03
21:30:00,1.917556E+00,1.252467E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.010675E+01,1.420229E+05,1.644748E+05,2.545591E+01,1.414510E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.348647E+01,1.334927E+06,1.559642E+06,2.788342E+00,1.214316E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.976506E+00,1.405566E+05,1.634069E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,5.873489E+03,4.895719E+00,7.181320E+04,8.582711E+04,3.962172E-01,1.341739E+04,5.859131E+00,7.536235E+04,7.540016E+04,3.962172E-01,1.656073E+03,2.562707E+01,3.691254E+05,3.787905E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.650369E+01,5.415311E-01,7.888810E+03,8.214562E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.650369E+02,5.163348E+00,7.529252E+04,7.850162E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.650369E+01,5.210065E-01,7.595930E+03,7.917839E+03
21:40:00,1.916979E+00,1.252090E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.007788E+01,1.413504E+05,1.637849E+05,2.543991E+01,1.415828E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.316570E+01,1.327841E+06,1.552349E+06,2.786350E+00,1.215957E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.910297E+00,1.394640E+05,1.622807E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.078945E+03,4.886647E+00,7.150565E+04,8.551042E+04,3.962172E-01,1.341739E+04,5.859249E+00,7.536403E+04,7.540186E+04,3.962172E-01,1.714002E+03,2.562638E+01,3.690575E+05,3.787215E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.917981E+01,5.412985E-01,7.882815E+03,8.208471E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,7.917981E+02,5.160482E+00,7.522484E+04,7.843287E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,7.917981E+01,5.203826E-01,7.584349E+03,7.906080E+03
21:50:00,1.916413E+00,1.251721E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.004916E+01,1.406796E+05,1.630967E+05,2.542425E+01,1.417118E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.284781E+01,1.320788E+06,1.545090E+06,2.784403E+00,1.217561E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.845928E+00,1.383920E+05,1.611758E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.284400E+03,4.877690E+00,7.119940E+04,8.519512E+04,3.962172E-01,1.341739E+04,5.859366E+00,7.536570E+04,7.540355E+04,3.962172E-01,1.771932E+03,2.562568E+01,3.689897E+05,3.786526E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.185592E+01,5.410799E-01,7.877018E+03,8.202582E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.185592E+02,5.157778E+00,7.515948E+04,7.836648E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.185592E+01,5.197927E-01,7.573254E+03,7.894816E+03
22:00:00,1.915858E+00,1.251358E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,1.002058E+01,1.400104E+05,1.624101E+05,2.540892E+01,1.418382E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,9.253262E+01,1.313765E+06,1.537861E+06,2.782500E+00,1.219129E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,9.783231E+00,1.373388E+05,1.600902E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.489856E+03,4.868845E+00,7.089441E+04,8.488109E+04,3.962172E-01,1.341739E+04,5.859482E+00,7.536736E+04,7.540523E+04,3.962172E-01,1.829862E+03,2.562499E+01,3.689219E+05,3.785836E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.453203E+01,5.408724E-01,7.871382E+03,8.196856E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.453203E+02,5.155211E+00,7.509609E+04,7.830208E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.453203E+01,5.192331E-01,7.562592E+03,7.883991E+03
22:10:00,1.825824E+00,1.192552E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.428710E+00,1.233125E+05,1.440171E+05,2.327103E+01,1.519966E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,7.768633E+01,1.156521E+06,1.363759E+06,2.528289E+00,1.428594E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,8.208707E+00,1.207473E+05,1.418279E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.649655E+03,4.053679E+00,6.198510E+04,7.463637E+04,3.962172E-01,1.341739E+04,5.859597E+00,7.536900E+04,7.540689E+04,3.962172E-01,1.874918E+03,2.560502E+01,3.686008E+05,3.763249E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.661345E+01,5.398063E-01,7.854205E+03,8.113056E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.661345E+02,5.144141E+00,7.491853E+04,7.747380E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.661345E+01,5.178372E-01,7.540711E+03,7.796765E+03
22:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,7.002231E+00,1.084329E+05,1.275211E+05,2.113577E+01,1.380500E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,6.367808E+01,1.007648E+06,1.197578E+06,2.274405E+00,1.485546E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,6.753102E+00,1.054032E+05,1.247621E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.809453E+03,3.240013E+00,5.301755E+04,6.431406E+04,3.962172E-01,1.341739E+04,5.859711E+00,7.537063E+04,7.540854E+04,3.962172E-01,1.919975E+03,2.558486E+01,3.682787E+05,3.754385E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.869487E+01,5.388339E-01,7.838384E+03,8.063600E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,8.869487E+02,5.133825E+00,7.475193E+04,7.696914E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,8.869487E+01,5.165366E-01,7.520210E+03,7.742391E+03
22:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.800017E+00,9.536942E+04,1.130216E+05,1.900310E+01,1.241203E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,5.188241E+01,8.771869E+05,1.051740E+06,2.020841E+00,1.319929E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,5.530578E+00,9.198947E+04,1.097967E+05,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,6.969252E+03,2.427831E+00,4.370614E+04,5.362098E+04,3.962172E-01,1.341739E+04,5.859819E+00,7.537216E+04,7.541009E+04,3.962172E-01,1.965031E+03,2.556492E+01,3.679599E+05,3.750239E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.077629E+01,5.383077E-01,7.828932E+03,8.042681E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.077629E+02,5.127051E+00,7.463589E+04,7.673378E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.077629E+01,5.156300E-01,7.505332E+03,7.715580E+03
22:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.604742E+00,8.138380E+04,9.752406E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,4.032175E+01,7.400450E+05,8.987136E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,4.324990E+00,7.777463E+04,9.395742E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.129051E+03,1.683933E+00,3.473860E+04,4.337115E+04,3.962172E-01,1.341739E+04,5.859908E+00,7.537344E+04,7.541139E+04,3.962172E-01,2.010087E+03,2.554536E+01,3.676465E+05,3.747023E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.285771E+01,5.384085E-01,7.828428E+03,8.036423E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.285771E+02,5.125430E+00,7.459340E+04,7.662740E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.285771E+01,5.152866E-01,7.498494E+03,7.702383E+03
22:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.432859E+00,6.662098E+04,8.142102E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.899080E+01,5.953835E+05,7.393334E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.149871E+00,6.286314E+04,7.754308E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.288850E+03,1.405239E+00,3.111935E+04,3.925900E+04,3.962172E-01,1.341739E+04,5.859967E+00,7.537428E+04,7.541224E+04,3.962172E-01,2.055144E+03,2.552627E+01,3.673399E+05,3.743980E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.493913E+01,5.391346E-01,7.836849E+03,8.044751E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.493913E+02,5.129142E+00,7.462703E+04,7.665747E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.493913E+01,5.155235E-01,7.499938E+03,7.703468E+03
23:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.516456E+00,5.428238E+04,6.817383E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.375092E+01,5.232691E+05,6.607854E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.452045E+00,5.339862E+04,6.724872E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.448649E+03,1.405239E+00,3.095955E+04,3.909579E+04,3.962172E-01,1.341739E+04,5.859987E+00,7.537456E+04,7.541252E+04,3.962172E-01,2.100200E+03,2.550767E+01,3.670401E+05,3.740956E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.702055E+01,5.404223E-01,7.853284E+03,8.061626E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.702055E+02,5.137807E+00,7.473134E+04,7.676520E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.702055E+01,5.163012E-01,7.509099E+03,7.712956E+03
23:10:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.742528E+00,5.718063E+04,7.124630E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.541090E+01,5.437808E+05,6.831905E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.619506E+00,5.546829E+04,6.948941E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.608447E+03,1.405239E+00,3.079975E+04,3.893263E+04,3.962172E-01,1.341739E+04,5.859961E+00,7.537419E+04,7.541215E+04,3.962172E-01,2.145257E+03,2.550883E+01,3.670133E+05,3.740646E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.910197E+01,5.430652E-01,7.888939E+03,8.097624E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,9.910197E+02,5.159544E+00,7.502094E+04,7.705789E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,9.910197E+01,5.184317E-01,7.537444E+03,7.741594E+03
23:20:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.036832E+00,6.103765E+04,7.531548E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.632560E+01,5.539612E+05,6.941852E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.759062E+00,5.716119E+04,7.130892E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.768246E+03,1.405239E+00,3.063995E+04,3.876947E+04,3.962172E-01,1.341739E+04,5.859884E+00,7.537310E+04,7.541104E+04,3.962172E-01,2.190313E+03,2.551061E+01,3.669937E+05,3.740438E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.011834E+02,5.460385E-01,7.929290E+03,8.138226E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.011834E+03,5.184567E+00,7.535724E+04,7.739590E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.011834E+02,5.209278E-01,7.570984E+03,7.775304E+03
23:30:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.120036E+00,6.193964E+04,7.624439E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.658329E+01,5.549171E+05,6.952215E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.868513E+00,5.842659E+04,7.266005E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,7.928045E+03,1.405239E+00,3.048015E+04,3.860631E+04,3.962172E-01,1.341739E+04,5.859759E+00,7.537132E+04,7.540924E+04,3.962172E-01,2.235370E+03,2.551258E+01,3.669767E+05,3.740267E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.032648E+02,5.489266E-01,7.968423E+03,8.177758E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.032648E+03,5.209613E+00,7.569385E+04,7.773561E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.032648E+02,5.234406E-01,7.604762E+03,7.809396E+03
23:40:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.208254E+00,6.290154E+04,7.723404E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.742231E+01,5.639339E+05,7.048716E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,2.982247E+00,5.974479E+04,7.406015E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.087844E+03,1.405239E+00,3.032035E+04,3.844311E+04,3.962172E-01,1.341739E+04,5.859595E+00,7.536897E+04,7.540686E+04,3.962172E-01,2.280426E+03,2.551456E+01,3.669597E+05,3.740094E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.053462E+02,5.514946E-01,8.002986E+03,8.212777E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.053462E+03,5.232651E+00,7.600178E+04,7.804749E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.053462E+02,5.257565E-01,7.635729E+03,7.840761E+03
23:50:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.284046E+00,6.368977E+04,7.803900E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.841909E+01,5.751521E+05,7.168178E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.085334E+00,6.091422E+04,7.529474E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.247643E+03,1.405239E+00,3.016056E+04,3.827994E+04,3.962172E-01,1.341739E+04,5.859401E+00,7.536620E+04,7.540406E+04,3.962172E-01,2.325482E+03,2.551644E+01,3.669412E+05,3.739905E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.074277E+02,5.536987E-01,8.032352E+03,8.242541E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.074277E+03,5.253133E+00,7.627321E+04,7.832260E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.074277E+02,5.278191E-01,7.663077E+03,7.868480E+03
24:00:00,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.333440E+00,6.410932E+04,7.845644E+04,1.783152E+01,1.164680E+05,1.783152E+01,0.000000E+00,0.000000E+00,1.783152E+01,0.000000E+00,2.909922E+01,5.819478E+05,7.239977E+05,1.783152E+00,1.164680E+04,1.783152E+00,0.000000E+00,0.000000E+00,1.783152E+00,0.000000E+00,3.156615E+00,6.163946E+04,7.605207E+04,1.405239E+00,4.758663E+04,1.405239E+00,0.000000E+00,0.000000E+00,1.405239E+00,8.407442E+03,1.405239E+00,3.000076E+04,3.811679E+04,3.962172E-01,1.341739E+04,5.859185E+00,7.536311E+04,7.540093E+04,3.962172E-01,2.370539E+03,2.551818E+01,3.669210E+05,3.739698E+05,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.095091E+02,5.555639E-01,8.056885E+03,8.267390E+03,1.830359E-01,6.198280E+03,1.830359E-01,0.000000E+00,0.000000E+00,1.830359E-01,1.095091E+03,5.271118E+00,7.650902E+04,7.856147E+04,1.830359E-02,6.198280E+02,1.830359E-02,0.000000E+00,0.000000E+00,1.830359E-02,1.095091E+02,5.296331E-01,7.686878E+03,7.892588E+03
Coinc Peak   ,2.123280E+00,1.176535E+01,1.386837E+04,1.752351E+05,3.169346E+01,1.127853E+02,1.522479E+05,1.667270E+06,4.817352E+00,1.298212E+01,1.528538E+04,1.885020E+05,1.405239E+00,6.301810E+00,4.758663E+04,8.730726E+04,3.962172E-01,2.567137E+01,1.341739E+04,3.717788E+05,1.830359E-02,5.657519E-01,6.198280E+02,8.176304E+03,1.830359E-01,5.402704E+00,6.198280E+03,7.807783E+04,1.830359E-02,5.460780E-01,6.198280E+02,8.047689E+03
NonCoinc Peak,2.123280E+00,1.286241E+01,1.386837E+04,1.752351E+05,3.169346E+01,1.244871E+02,1.522479E+05,1.667270E+06,4.817352E+00,1.314692E+01,1.528538E+04,1.885020E+05,1.405239E+00,6.301810E+00,4.758663E+04,8.730726E+04,3.962172E-01,2.567111E+01,1.341739E+04,3.717788E+05,1.830359E-02,5.657519E-01,6.198280E+02,8.176304E+03,1.830359E-01,5.402704E+00,6.198280E+03,7.807783E+04,1.830359E-02,5.460780E-01,6.198280E+02,8.047689E+03
