Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:12
,2,BASEMENT,Heating,0.00000,0.00000,0.00000,1.20016,,00:10:00,6.30000,6.07234E-003,2779.42662,149.60210,1.20016,0.00000
,3,CORE_BOTTOM,Cooling,80385.83579,80385.83579,5.96827,5.96827,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,34.82200,9.14597E-003,2496.12046,134.35320,1.07782,0.00000
,4,CORE_BOTTOM,Heating,0.00000,0.00000,0.00000,1.07782,,00:10:00,6.30000,6.07234E-003,2496.12046,134.35320,1.07782,0.00000
,5,CORE_MID,Cooling,769267.78152,769267.78152,57.10324,57.10324,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,34.82200,9.14597E-003,24961.20460,1343.53200,10.77825,0.00000
,6,CORE_MID,Heating,228188.17019,228188.17019,9.88295,10.77825,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,24961.20460,1343.53200,10.77825,0.00000
,7,CORE_TOP,Cooling,77880.43569,77880.43569,5.83530,5.83530,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,41.90300,9.15774E-003,2496.12046,134.35320,1.07782,0.00000
,8,CORE_TOP,Heating,47839.80100,47839.80100,2.08671,2.08671,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,2496.12046,134.35320,1.07782,0.00000
,9,PERIMETER_BOT_ZN_3,Cooling,17461.80625,17461.80625,1.30834,1.30834,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:50:00,41.51500,9.15709E-003,313.41284,16.86939,0.13533,0.00000
,10,PERIMETER_BOT_ZN_3,Heating,4839.23837,4839.23837,0.21073,0.21073,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,313.41284,16.86939,0.13533,0.00000
,11,PERIMETER_BOT_ZN_2,Cooling,13803.13872,13803.13872,1.03421,1.03421,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 10:20:00,38.79900,9.15255E-003,201.97515,10.87127,8.72129E-002,0.00000
,12,PERIMETER_BOT_ZN_2,Heating,3533.75338,3533.75338,0.15402,0.15402,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,201.97515,10.87127,8.72129E-002,0.00000
,13,PERIMETER_BOT_ZN_1,Cooling,17621.27895,17621.27895,1.32029,1.32029,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 14:20:00,42.00000,9.15790E-003,313.41969,16.86975,0.13533,0.00000
,14,PERIMETER_BOT_ZN_1,Heating,6451.27668,6451.27668,0.28158,0.28158,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,313.41969,16.86975,0.13533,0.00000
,15,PERIMETER_BOT_ZN_4,Cooling,18073.21653,18073.21653,1.35414,1.35414,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:20:00,41.15933,9.15650E-003,201.97515,10.87127,8.72129E-002,0.00000
,16,PERIMETER_BOT_ZN_4,Heating,2060.27770,2060.27770,8.92462E-002,8.92462E-002,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,201.97515,10.87127,8.72129E-002,0.00000
,17,PERIMETER_MID_ZN_3,Cooling,175385.37568,175385.37568,13.14111,13.14111,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:00:00,41.41800,9.15693E-003,3134.12835,168.69385,1.35332,0.00000
,18,PERIMETER_MID_ZN_3,Heating,113895.05409,113895.05409,4.98683,4.98683,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,3134.12835,168.69385,1.35332,0.00000
,19,PERIMETER_MID_ZN_2,Cooling,145834.13197,145834.13197,10.92689,10.92689,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 10:30:00,39.04150,9.15295E-003,2019.75149,108.71273,0.87213,0.00000
,20,PERIMETER_MID_ZN_2,Heating,75241.76188,75241.76188,3.29475,3.29475,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,2019.75149,108.71273,0.87213,0.00000
,21,PERIMETER_MID_ZN_1,Cooling,175328.05181,175328.05181,13.13682,13.13682,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 14:30:00,42.00000,9.15790E-003,3134.19689,168.69754,1.35335,0.00000
,22,PERIMETER_MID_ZN_1,Heating,113895.80845,113895.80845,4.98687,4.98687,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,3134.19689,168.69754,1.35335,0.00000
,23,PERIMETER_MID_ZN_4,Cooling,160306.25170,160306.25170,12.01123,12.01123,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:30:00,41.03000,9.15628E-003,2019.75149,108.71273,0.87213,0.00000
,24,PERIMETER_MID_ZN_4,Heating,69022.42880,69022.42880,3.02139,3.02139,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,2019.75149,108.71273,0.87213,0.00000
,25,PERIMETER_TOP_ZN_3,Cooling,19704.29362,19704.29362,1.47639,1.47639,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:50:00,41.51500,9.15709E-003,313.41284,16.86939,0.13533,0.00000
,26,PERIMETER_TOP_ZN_3,Heating,14107.74595,14107.74595,0.61817,0.61817,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,313.41284,16.86939,0.13533,0.00000
,27,PERIMETER_TOP_ZN_2,Cooling,15194.70595,15194.70595,1.13850,1.13850,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 10:50:00,39.52650,9.15377E-003,201.97515,10.87127,8.72129E-002,0.00000
,28,PERIMETER_TOP_ZN_2,Heating,9258.18180,9258.18180,0.40570,0.40570,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,201.97515,10.87127,8.72129E-002,0.00000
,29,PERIMETER_TOP_ZN_1,Cooling,19656.08470,19656.08470,1.47278,1.47278,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,41.90300,9.15774E-003,313.41969,16.86975,0.13533,0.00000
,30,PERIMETER_TOP_ZN_1,Heating,14107.88263,14107.88263,0.61818,0.61818,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,313.41969,16.86975,0.13533,0.00000
,31,PERIMETER_TOP_ZN_4,Cooling,17420.61116,17420.61116,1.30528,1.30528,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:30:00,41.03000,9.15628E-003,201.97515,10.87127,8.72129E-002,0.00000
,32,PERIMETER_TOP_ZN_4,Heating,8799.79989,8799.79989,0.38555,0.38555,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,6.30000,6.07234E-003,201.97515,10.87127,8.72129E-002,0.00000
,33,DATACENTER_BOT_ZN_6,Cooling,8177.09911,8177.09911,0.48319,0.48319,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 05:20:00,32.36467,9.14193E-003,36.20274,1.94861,1.56323E-002,0.00000
,34,DATACENTER_BOT_ZN_6,Heating,0.00000,0.00000,0.00000,1.56323E-002,,00:10:00,6.30000,6.07234E-003,36.20274,1.94861,1.56323E-002,0.00000
,35,DATACENTER_MID_ZN_6,Cooling,78088.01669,78088.01669,4.61423,4.61423,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 05:20:00,32.36467,9.14193E-003,362.02742,19.48606,0.15632,0.00000
,36,DATACENTER_MID_ZN_6,Heating,0.00000,0.00000,0.00000,0.15632,,00:10:00,6.30000,6.07234E-003,362.02742,19.48606,0.15632,0.00000
,37,DATACENTER_TOP_ZN_6,Cooling,7891.81552,7891.81552,0.46638,0.46638,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:50:00,40.77133,9.15585E-003,36.20274,1.94861,1.56323E-002,0.00000
,38,DATACENTER_TOP_ZN_6,Heating,0.00000,0.00000,0.00000,1.56323E-002,,00:10:00,6.30000,6.07234E-003,36.20274,1.94861,1.56323E-002,0.00000
,39,DATACENTER_BASEMENT_ZN_6,Cooling,371002.20503,371002.20503,21.92464,21.92464,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 07:00:00,33.17300,9.14325E-003,783.67941,42.18139,0.33839,0.00000
,40,DATACENTER_BASEMENT_ZN_6,Heating,0.00000,0.00000,0.00000,0.33839,,00:10:00,6.30000,6.07234E-003,783.67941,42.18139,0.33839,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity [W],Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,1,VAV_BOT WITH REHEAT,Cooling,Sensible,175235.09,10.04830,10.04830,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00
,2,VAV_BOT WITH REHEAT,Heating,Sensible,13868.37,1.81341,1.81341,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00
,3,VAV_MID WITH REHEAT,Cooling,Sensible,1667270.23,96.32527,96.32527,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00
,4,VAV_MID WITH REHEAT,Heating,Sensible,152247.88,27.06808,27.06808,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 06:50:00
,5,VAV_TOP WITH REHEAT,Cooling,Sensible,188502.03,11.08750,11.08750,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00
,6,VAV_TOP WITH REHEAT,Heating,Sensible,15285.38,4.11430,4.11430,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 06:10:00
,7,CAV_BAS,Cooling,Sensible,87307.26,5.38212,5.38212,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 11:00:00
,8,CAV_BAS,Heating,Sensible,47586.63,1.20016,1.20016,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,9,AIRLOOP DATACENTER BASEMENT,Cooling,Sensible,371778.80,21.92486,21.92486,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 14:00:00
,10,AIRLOOP DATACENTER BASEMENT,Heating,Sensible,13417.39,0.33839,0.33839,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,11,AIRLOOP DATACENTER BOT,Cooling,Sensible,8176.30,0.48319,0.48319,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:30:00
,12,AIRLOOP DATACENTER BOT,Heating,Sensible,619.83,1.56323E-002,1.56323E-002,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,13,AIRLOOP DATACENTER MID,Cooling,Sensible,78077.83,4.61423,4.61423,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 05:20:00
,14,AIRLOOP DATACENTER MID,Heating,Sensible,6198.28,0.15632,0.15632,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,15,AIRLOOP DATACENTER TOP,Cooling,Sensible,8047.69,0.46638,0.46638,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:30:00
,16,AIRLOOP DATACENTER TOP,Heating,Sensible,619.83,1.56323E-002,1.56323E-002,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,1,AirTerminal:SingleDuct:ConstantVolume:NoReheat,BASEMENT DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],5.38212
,2,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],5.96827
,3,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.31869
,4,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.27200
,5,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.62337
,6,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.27200
,7,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,8,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.19551E-003
,9,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.55595E-004
,10,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.98413
,11,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,12,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,13,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,Design Size Rated Capacity [W],29216.06379
,14,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.55595E-004
,15,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],588.97291
,16,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],57.10324
,17,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.33309
,18,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.28400
,19,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],16.21732
,20,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.28400
,21,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,22,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.14384E-003
,23,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.44177E-003
,24,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],28.55162
,25,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,26,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,27,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,Design Size Rated Capacity [W],507722.00216
,28,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.44177E-003
,29,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],11135.01561
,30,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],5.83530
,31,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.32595
,32,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.27800
,33,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.62221
,34,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.35760
,35,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,36,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.16887E-003
,37,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.68424E-004
,38,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.91765
,39,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,40,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,41,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,Design Size Rated Capacity [W],76404.93838
,42,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.68424E-004
,43,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1850.73905
,44,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.30834
,45,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.18254
,46,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.15600
,47,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.20410
,48,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.16107
,49,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,50,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.08725E-003
,51,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.83556E-005
,52,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.65417
,53,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,54,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,55,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],11242.64622
,56,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.83556E-005
,57,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],244.94168
,58,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.03421
,59,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.14881
,60,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.12700
,61,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13134
,62,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.14893
,63,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,64,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.56024E-003
,65,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.51981E-005
,66,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.51711
,67,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,68,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,69,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],8595.60716
,70,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.51981E-005
,71,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],186.11460
,72,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.32029
,73,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.18089
,74,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.15400
,75,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.20332
,76,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.21327
,77,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,78,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.10627E-003
,79,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.12974E-004
,80,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.66015
,81,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,82,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,83,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],12913.58531
,84,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.12974E-004
,85,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],288.94781
,86,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.35414
,87,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.11365
,88,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,9.70000E-002
,89,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13135
,90,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],9.70000E-002
,91,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,92,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.35225E-003
,93,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.59975E-005
,94,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.67707
,95,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,96,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,97,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],8686.97943
,98,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.59975E-005
,99,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],180.64647
,100,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],13.14111
,101,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.18174
,102,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.15500
,103,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],2.03687
,104,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.37948
,105,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,106,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.09645E-003
,107,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.55913E-003
,108,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],6.57055
,109,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,110,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,111,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],178217.98361
,112,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.55913E-003
,113,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],4368.17044
,114,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],10.92689
,115,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30153
,116,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,117,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.70501E-003
,118,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.12616E-003
,119,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],5.46345
,120,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,121,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,122,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],128726.65270
,123,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.12616E-003
,124,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],3018.61049
,125,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],13.13682
,126,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.18180
,127,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.15500
,128,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],2.03621
,129,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.37961
,130,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,131,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.09572E-003
,132,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.55895E-003
,133,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],6.56841
,134,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,135,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,136,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],178197.72573
,137,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.55895E-003
,138,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],4367.99670
,139,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],12.01123
,140,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.12813
,141,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.10900
,142,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.30922
,143,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.25155
,144,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,145,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.97344E-003
,146,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.11817E-003
,147,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],6.00561
,148,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,149,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,150,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],127813.87162
,151,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.11817E-003
,152,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],2917.35352
,153,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.47639
,154,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.16176
,155,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.13800
,156,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.20374
,157,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.41870
,158,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,159,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.35535E-003
,160,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.86644E-004
,161,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.73820
,162,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,163,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,164,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],21334.50178
,165,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.86644E-004
,166,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],535.11281
,167,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.13850
,168,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.13518
,169,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.11500
,170,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13093
,171,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.35634
,172,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,173,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.81841E-003
,174,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.29748E-004
,175,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.56925
,176,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,177,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,178,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14830.98867
,179,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.29748E-004
,180,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],358.64365
,181,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.47278
,182,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.16216
,183,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.13800
,184,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.20324
,185,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.41973
,186,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,187,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.34953E-003
,188,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.86490E-004
,189,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.73639
,190,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,191,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,192,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],21316.95658
,193,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.86490E-004
,194,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],535.00432
,195,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.30528
,196,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.11791
,197,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.10000
,198,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13053
,199,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.29538
,200,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,User-Specified Maximum Flow Fraction during Reheat [],0.50000
,201,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.23128E-003
,202,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.32879E-004
,203,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.65264
,204,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],12.80000
,205,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,206,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15188.91368
,207,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.32879E-004
,208,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],354.93888
,209,AirTerminal:SingleDuct:ConstantVolume:NoReheat,DATACENTER_BOT_ZN_6 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.48319
,210,AirTerminal:SingleDuct:ConstantVolume:NoReheat,DATACENTER_MID_ZN_6 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],4.61423
,211,AirTerminal:SingleDuct:ConstantVolume:NoReheat,DATACENTER_TOP_ZN_6 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.46638
,212,AirTerminal:SingleDuct:ConstantVolume:NoReheat,DATACENTER_BASEMENT_ZN_6 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],21.92464
,213,AirLoopHVAC,VAV_BOT WITH REHEAT,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.49263
,214,AirLoopHVAC,VAV_BOT WITH REHEAT,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.29349
,215,AirLoopHVAC,VAV_BOT WITH REHEAT,Sum of Air Terminal Maximum Flow Rates [m3/s],10.98526
,216,AirLoopHVAC,VAV_BOT WITH REHEAT,Adjusted Heating Design Air Flow Rate [m3/s],2.29349
,217,AirLoopHVAC,VAV_BOT WITH REHEAT,Adjusted Cooling Design Air Flow Rate [m3/s],10.04830
,218,AirLoopHVAC,VAV_BOT WITH REHEAT,Adjusted Main Design Air Flow Rate [m3/s],10.04830
,219,AirLoopHVAC,VAV_BOT WITH REHEAT,User Heating Air Flow Ratio [],0.30000
,220,AirLoopHVAC,VAV_BOT WITH REHEAT,Calculated Heating Air Flow Ratio [],0.22825
,221,AirLoopHVAC,VAV_MID WITH REHEAT,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],53.15964
,222,AirLoopHVAC,VAV_MID WITH REHEAT,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],22.91085
,223,AirLoopHVAC,VAV_MID WITH REHEAT,Sum of Air Terminal Maximum Flow Rates [m3/s],106.31928
,224,AirLoopHVAC,VAV_MID WITH REHEAT,Adjusted Heating Design Air Flow Rate [m3/s],27.06808
,225,AirLoopHVAC,VAV_MID WITH REHEAT,Adjusted Cooling Design Air Flow Rate [m3/s],96.32527
,226,AirLoopHVAC,VAV_MID WITH REHEAT,Adjusted Main Design Air Flow Rate [m3/s],96.32527
,227,AirLoopHVAC,VAV_MID WITH REHEAT,User Heating Air Flow Ratio [],0.30000
,228,AirLoopHVAC,VAV_MID WITH REHEAT,Calculated Heating Air Flow Ratio [],0.28101
,229,AirLoopHVAC,VAV_TOP WITH REHEAT,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.61412
,230,AirLoopHVAC,VAV_TOP WITH REHEAT,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.29065
,231,AirLoopHVAC,VAV_TOP WITH REHEAT,Sum of Air Terminal Maximum Flow Rates [m3/s],11.22824
,232,AirLoopHVAC,VAV_TOP WITH REHEAT,Adjusted Heating Design Air Flow Rate [m3/s],4.11430
,233,AirLoopHVAC,VAV_TOP WITH REHEAT,Adjusted Cooling Design Air Flow Rate [m3/s],11.08750
,234,AirLoopHVAC,VAV_TOP WITH REHEAT,Adjusted Main Design Air Flow Rate [m3/s],11.08750
,235,AirLoopHVAC,VAV_TOP WITH REHEAT,User Heating Air Flow Ratio [],0.30000
,236,AirLoopHVAC,VAV_TOP WITH REHEAT,Calculated Heating Air Flow Ratio [],0.37108
,237,AirLoopHVAC,CAV_BAS,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.38212
,238,AirLoopHVAC,CAV_BAS,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],5.38212
,239,AirLoopHVAC,CAV_BAS,Sum of Air Terminal Maximum Flow Rates [m3/s],5.38212
,240,AirLoopHVAC,CAV_BAS,Adjusted Heating Design Air Flow Rate [m3/s],5.38212
,241,AirLoopHVAC,CAV_BAS,Adjusted Cooling Design Air Flow Rate [m3/s],5.38212
,242,AirLoopHVAC,CAV_BAS,Adjusted Main Design Air Flow Rate [m3/s],5.38212
,243,AirLoopHVAC,CAV_BAS,User Heating Air Flow Ratio [],1.00000
,244,AirLoopHVAC,CAV_BAS,Calculated Heating Air Flow Ratio [],1.00000
,245,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],21.92464
,246,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],21.92464
,247,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Sum of Air Terminal Maximum Flow Rates [m3/s],21.92464
,248,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Adjusted Heating Design Air Flow Rate [m3/s],21.92464
,249,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Adjusted Cooling Design Air Flow Rate [m3/s],21.92486
,250,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Adjusted Main Design Air Flow Rate [m3/s],21.92486
,251,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,User Heating Air Flow Ratio [],1.00000
,252,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Calculated Heating Air Flow Ratio [],0.99999
,253,AirLoopHVAC,AIRLOOP DATACENTER BOT,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.48319
,254,AirLoopHVAC,AIRLOOP DATACENTER BOT,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.48319
,255,AirLoopHVAC,AIRLOOP DATACENTER BOT,Sum of Air Terminal Maximum Flow Rates [m3/s],0.48319
,256,AirLoopHVAC,AIRLOOP DATACENTER BOT,Adjusted Heating Design Air Flow Rate [m3/s],0.48319
,257,AirLoopHVAC,AIRLOOP DATACENTER BOT,Adjusted Cooling Design Air Flow Rate [m3/s],0.48319
,258,AirLoopHVAC,AIRLOOP DATACENTER BOT,Adjusted Main Design Air Flow Rate [m3/s],0.48319
,259,AirLoopHVAC,AIRLOOP DATACENTER BOT,User Heating Air Flow Ratio [],1.00000
,260,AirLoopHVAC,AIRLOOP DATACENTER BOT,Calculated Heating Air Flow Ratio [],1.00000
,261,AirLoopHVAC,AIRLOOP DATACENTER MID,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],4.61423
,262,AirLoopHVAC,AIRLOOP DATACENTER MID,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],4.61423
,263,AirLoopHVAC,AIRLOOP DATACENTER MID,Sum of Air Terminal Maximum Flow Rates [m3/s],4.61423
,264,AirLoopHVAC,AIRLOOP DATACENTER MID,Adjusted Heating Design Air Flow Rate [m3/s],4.61423
,265,AirLoopHVAC,AIRLOOP DATACENTER MID,Adjusted Cooling Design Air Flow Rate [m3/s],4.61423
,266,AirLoopHVAC,AIRLOOP DATACENTER MID,Adjusted Main Design Air Flow Rate [m3/s],4.61423
,267,AirLoopHVAC,AIRLOOP DATACENTER MID,User Heating Air Flow Ratio [],1.00000
,268,AirLoopHVAC,AIRLOOP DATACENTER MID,Calculated Heating Air Flow Ratio [],1.00000
,269,AirLoopHVAC,AIRLOOP DATACENTER TOP,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.46638
,270,AirLoopHVAC,AIRLOOP DATACENTER TOP,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.46638
,271,AirLoopHVAC,AIRLOOP DATACENTER TOP,Sum of Air Terminal Maximum Flow Rates [m3/s],0.46638
,272,AirLoopHVAC,AIRLOOP DATACENTER TOP,Adjusted Heating Design Air Flow Rate [m3/s],0.46638
,273,AirLoopHVAC,AIRLOOP DATACENTER TOP,Adjusted Cooling Design Air Flow Rate [m3/s],0.46638
,274,AirLoopHVAC,AIRLOOP DATACENTER TOP,Adjusted Main Design Air Flow Rate [m3/s],0.46638
,275,AirLoopHVAC,AIRLOOP DATACENTER TOP,User Heating Air Flow Ratio [],1.00000
,276,AirLoopHVAC,AIRLOOP DATACENTER TOP,Calculated Heating Air Flow Ratio [],1.00000
,277,AirLoopHVAC,VAV_BOT WITH REHEAT,Design Supply Air Flow Rate [m3/s],10.04830
,278,AirLoopHVAC,VAV_MID WITH REHEAT,Design Supply Air Flow Rate [m3/s],96.32527
,279,AirLoopHVAC,VAV_TOP WITH REHEAT,Design Supply Air Flow Rate [m3/s],11.08750
,280,AirLoopHVAC,CAV_BAS,Design Supply Air Flow Rate [m3/s],5.38212
,281,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,Design Supply Air Flow Rate [m3/s],21.92486
,282,AirLoopHVAC,AIRLOOP DATACENTER BOT,Design Supply Air Flow Rate [m3/s],0.48319
,283,AirLoopHVAC,AIRLOOP DATACENTER MID,Design Supply Air Flow Rate [m3/s],4.61423
,284,AirLoopHVAC,AIRLOOP DATACENTER TOP,Design Supply Air Flow Rate [m3/s],0.46638
,285,Controller:OutdoorAir,VAV_BOT WITH REHEAT_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],10.04830
,286,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Inlet Air Temperature [C],27.64094
,287,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Inlet Water Temperature [C],6.67000
,288,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Outlet Air Temperature [C],10.98911
,289,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir],7.70071E-003
,290,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,291,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Coil Load [W],220453.76540
,292,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Water Flow Rate [m3/s],6.30495E-003
,293,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,Design Size Design Air Flow Rate [m3/s],10.04830
,294,Coil:Heating:Water,VAV_BOT WITH REHEAT HEATING COIL,Design Size Rated Capacity [W],20542.83037
,295,Coil:Heating:Water,VAV_BOT WITH REHEAT HEATING COIL,Design Size Maximum Water Flow Rate [m3/s],1.79718E-004
,296,Coil:Heating:Water,VAV_BOT WITH REHEAT HEATING COIL,Design Size U-Factor Times Area Value [W/K],361.05096
,297,Fan:VariableVolume,VAV_BOT WITH REHEAT FAN,Design Size Maximum Flow Rate [m3/s],10.04830
,298,Fan:VariableVolume,VAV_BOT WITH REHEAT FAN,Design Electric Power Consumption [W],21713.83589
,299,Controller:WaterCoil,VAV_BOT WITH REHEAT_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],6.30495E-003
,300,Controller:WaterCoil,VAV_BOT WITH REHEAT_COOLC_CONTROLLER,Controller Convergence Tolerance,7.55265E-005
,301,Controller:WaterCoil,VAV_BOT WITH REHEAT_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.79718E-004
,302,Controller:OutdoorAir,VAV_MID WITH REHEAT_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],96.32527
,303,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Inlet Air Temperature [C],27.89157
,304,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Inlet Water Temperature [C],6.67000
,305,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Outlet Air Temperature [C],10.98930
,306,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir],7.75613E-003
,307,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,308,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Coil Load [W],2158063.79126
,309,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Water Flow Rate [m3/s],6.17204E-002
,310,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,Design Size Design Air Flow Rate [m3/s],96.32527
,311,Coil:Heating:Water,VAV_MID WITH REHEAT HEATING COIL,Design Size Rated Capacity [W],88442.78116
,312,Coil:Heating:Water,VAV_MID WITH REHEAT HEATING COIL,Design Size Maximum Water Flow Rate [m3/s],7.73736E-004
,313,Coil:Heating:Water,VAV_MID WITH REHEAT HEATING COIL,Design Size U-Factor Times Area Value [W/K],1591.94321
,314,Fan:VariableVolume,VAV_MID WITH REHEAT FAN,Design Size Maximum Flow Rate [m3/s],96.32527
,315,Fan:VariableVolume,VAV_MID WITH REHEAT FAN,Design Electric Power Consumption [W],208153.78850
,316,Controller:WaterCoil,VAV_MID WITH REHEAT_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],6.17204E-002
