Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:12
,317,Controller:WaterCoil,VAV_MID WITH REHEAT_COOLC_CONTROLLER,Controller Convergence Tolerance,7.71529E-006
,318,Controller:WaterCoil,VAV_MID WITH REHEAT_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],7.73736E-004
,319,Controller:OutdoorAir,VAV_TOP WITH REHEAT_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],11.08750
,320,Coil:Cooling:Water,VAV_TOP WITH REHEAT COOLING COIL,Design Size Design Inlet Air Temperature [C],27.28566
,321,Coil:Cooling:Water,VAV_TOP WITH REHEAT COOLING COIL,Design Size Design Inlet Water Temperature [C],6.67000
,322,Coil:Cooling:Water,VAV_TOP WITH REHEAT COOLING COIL,Design Size Design Outlet Air Temperature [C],10.99859
,323,Coil:Cooling:Water,VAV_TOP WITH REHEAT COOLING COIL,Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir],7.65715E-003
,324,Coil:Cooling:Water,VAV_TOP WITH REHEAT COOLING COIL,Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,325,Coil:Cooling:Water,VAV_TOP WITH REHEAT COOLING COIL,Design Size Design Coil Load [W],236984.22889
,326,Coil:Cooling:Water,VAV_TOP WITH REHEAT COOLING COIL,Design Size Design Water Flow Rate [m3/s],6.77772E-003
,327,Coil:Cooling:Water,VAV_TOP WITH REHEAT COOLING COIL,Design Size Design Air Flow Rate [m3/s],11.08750
,328,Coil:Heating:Water,VAV_TOP WITH REHEAT HEATING COIL,Design Size Rated Capacity [W],8140.82575
,329,Coil:Heating:Water,VAV_TOP WITH REHEAT HEATING COIL,Design Size Maximum Water Flow Rate [m3/s],7.12195E-005
,330,Coil:Heating:Water,VAV_TOP WITH REHEAT HEATING COIL,Design Size U-Factor Times Area Value [W/K],147.12856
,331,Fan:VariableVolume,VAV_TOP WITH REHEAT FAN,Design Size Maximum Flow Rate [m3/s],11.08750
,332,Fan:VariableVolume,VAV_TOP WITH REHEAT FAN,Design Electric Power Consumption [W],23832.17774
,333,Controller:WaterCoil,VAV_TOP WITH REHEAT_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],6.77772E-003
,334,Controller:WaterCoil,VAV_TOP WITH REHEAT_COOLC_CONTROLLER,Controller Convergence Tolerance,7.02582E-005
,335,Controller:WaterCoil,VAV_TOP WITH REHEAT_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],7.12195E-005
,336,Controller:OutdoorAir,CAV_BAS_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],5.38212
,337,Controller:OutdoorAir,CAV_BAS_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.20016
,338,Coil:Cooling:Water,CAV_BAS COOLING COIL,Design Size Design Inlet Air Temperature [C],27.83302
,339,Coil:Cooling:Water,CAV_BAS COOLING COIL,Design Size Design Inlet Water Temperature [C],6.67000
,340,Coil:Cooling:Water,CAV_BAS COOLING COIL,Design Size Design Outlet Air Temperature [C],11.37958
,341,Coil:Cooling:Water,CAV_BAS COOLING COIL,Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir],7.91104E-003
,342,Coil:Cooling:Water,CAV_BAS COOLING COIL,Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,343,Coil:Cooling:Water,CAV_BAS COOLING COIL,Design Size Design Coil Load [W],120192.99015
,344,Coil:Cooling:Water,CAV_BAS COOLING COIL,Design Size Design Water Flow Rate [m3/s],3.43750E-003
,345,Coil:Cooling:Water,CAV_BAS COOLING COIL,Design Size Design Air Flow Rate [m3/s],5.38212
,346,Coil:Heating:Water,CAV_BAS HEATING COIL,Design Size Rated Capacity [W],244401.09486
,347,Coil:Heating:Water,CAV_BAS HEATING COIL,Design Size Maximum Water Flow Rate [m3/s],2.13813E-003
,348,Coil:Heating:Water,CAV_BAS HEATING COIL,Design Size U-Factor Times Area Value [W/K],5567.17438
,349,Fan:ConstantVolume,CAV_BAS FAN,Design Size Maximum Flow Rate [m3/s],5.38212
,350,Fan:ConstantVolume,CAV_BAS FAN,Design Electric Power Consumption [W],9126.20870
,351,Controller:WaterCoil,CAV_BAS_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],3.43750E-003
,352,Controller:WaterCoil,CAV_BAS_COOLC_CONTROLLER,Controller Convergence Tolerance,1.38528E-004
,353,Controller:WaterCoil,CAV_BAS_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],2.13813E-003
,354,Controller:OutdoorAir,AIRLOOP DATACENTER BASEMENT_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],21.92486
,355,Controller:OutdoorAir,AIRLOOP DATACENTER BASEMENT_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.33839
,356,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BASEMENT COOLING COIL,Design Size Rated Air Flow Rate [m3/s],21.92486
,357,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BASEMENT HEATING COIL,Design Size Rated Air Flow Rate [m3/s],21.92486
,358,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BASEMENT COOLING COIL,Design Size Rated Total Cooling Capacity [W],492354.48009
,359,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BASEMENT COOLING COIL,Design Size Rated Sensible Cooling Capacity [W],291980.53207
,360,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BASEMENT HEATING COIL,Design Size Rated Heating Capacity [W],466238.87105
,361,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BASEMENT HEATING COIL,Design Size Rated Water Flow Rate [m3/s],1.50116E-002
,362,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BASEMENT COOLING COIL,Design Size Rated Water Flow Rate [m3/s],1.50116E-002
,363,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,Supply Air Flow Rate [m3/s],21.92486
,364,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,Supply Air Flow Rate During Heating Operation [m3/s],21.92486
,365,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,Supply Air Flow Rate During Cooling Operation [m3/s],21.92486
,366,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],21.92486
,367,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,Nominal Heating Capacity [W],466238.87105
,368,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,Nominal Cooling Capacity [W],492354.48009
,369,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,Supplemental Heating Coil Nominal Capacity [W],13417.39327
,370,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,371,Fan:OnOff,AIRLOOP DATACENTER BASEMENT SUPPLY FAN,Design Size Maximum Flow Rate [m3/s],21.92486
,372,Fan:OnOff,AIRLOOP DATACENTER BASEMENT SUPPLY FAN,Design Electric Power Consumption [W],36159.51353
,373,Coil:Heating:Electric,AIRLOOP DATACENTER BASEMENT_SUPPHEATCOIL,Design Size Nominal Capacity [W],13417.39327
,374,Humidifier:Steam:Electric,DATACENTER_BASEMENT_ZN_6 HUMIDIFIER,Design Size Nominal Capacity Volume [m3/s],4.78708E-005
,375,Humidifier:Steam:Electric,DATACENTER_BASEMENT_ZN_6 HUMIDIFIER,User-Specified Nominal Capacity Volume [m3/s],3.72000E-005
,376,Humidifier:Steam:Electric,DATACENTER_BASEMENT_ZN_6 HUMIDIFIER,Design Size Rated Power [W],96450.69782
,377,Humidifier:Steam:Electric,DATACENTER_BASEMENT_ZN_6 HUMIDIFIER,User-Specified Rated Power [W],100000.00000
,378,Controller:OutdoorAir,AIRLOOP DATACENTER BOT_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.48319
,379,Controller:OutdoorAir,AIRLOOP DATACENTER BOT_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.56323E-002
,380,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BOT COOLING COIL,Design Size Rated Air Flow Rate [m3/s],0.48319
,381,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BOT HEATING COIL,Design Size Rated Air Flow Rate [m3/s],0.48319
,382,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BOT COOLING COIL,Design Size Rated Total Cooling Capacity [W],10831.24176
,383,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BOT COOLING COIL,Design Size Rated Sensible Cooling Capacity [W],6419.15404
,384,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BOT HEATING COIL,Design Size Rated Heating Capacity [W],10256.72789
,385,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BOT HEATING COIL,Design Size Rated Water Flow Rate [m3/s],3.28185E-004
,386,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BOT COOLING COIL,Design Size Rated Water Flow Rate [m3/s],3.28185E-004
,387,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,Supply Air Flow Rate [m3/s],0.48319
,388,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,Supply Air Flow Rate During Heating Operation [m3/s],0.48319
,389,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,Supply Air Flow Rate During Cooling Operation [m3/s],0.48319
,390,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],0.48319
,391,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,Nominal Heating Capacity [W],10256.72789
,392,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,Nominal Cooling Capacity [W],10831.24176
,393,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,Supplemental Heating Coil Nominal Capacity [W],619.82798
,394,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,395,Fan:OnOff,AIRLOOP DATACENTER BOT SUPPLY FAN,Design Size Maximum Flow Rate [m3/s],0.48319
,396,Fan:OnOff,AIRLOOP DATACENTER BOT SUPPLY FAN,Design Electric Power Consumption [W],541.21978
,397,Coil:Heating:Electric,AIRLOOP DATACENTER BOT_SUPPHEATCOIL,Design Size Nominal Capacity [W],619.82798
,398,Controller:OutdoorAir,AIRLOOP DATACENTER MID_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],4.61423
,399,Controller:OutdoorAir,AIRLOOP DATACENTER MID_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.15632
,400,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER MID COOLING COIL,Design Size Rated Air Flow Rate [m3/s],4.61423
,401,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER MID HEATING COIL,Design Size Rated Air Flow Rate [m3/s],4.61423
,402,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER MID COOLING COIL,Design Size Rated Total Cooling Capacity [W],100875.39739
,403,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER MID COOLING COIL,Design Size Rated Sensible Cooling Capacity [W],60538.25358
,404,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER MID HEATING COIL,Design Size Rated Heating Capacity [W],95524.73532
,405,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER MID HEATING COIL,Design Size Rated Water Flow Rate [m3/s],3.05651E-003
,406,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER MID COOLING COIL,Design Size Rated Water Flow Rate [m3/s],3.05651E-003
,407,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER MID DXAC HEAT PUMP,Supply Air Flow Rate [m3/s],4.61423
,408,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER MID DXAC HEAT PUMP,Supply Air Flow Rate During Heating Operation [m3/s],4.61423
,409,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER MID DXAC HEAT PUMP,Supply Air Flow Rate During Cooling Operation [m3/s],4.61423
,410,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER MID DXAC HEAT PUMP,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],4.61423
,411,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER MID DXAC HEAT PUMP,Nominal Heating Capacity [W],95524.73532
,412,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER MID DXAC HEAT PUMP,Nominal Cooling Capacity [W],100875.39739
,413,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER MID DXAC HEAT PUMP,Supplemental Heating Coil Nominal Capacity [W],6198.27984
,414,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER MID DXAC HEAT PUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,415,Fan:OnOff,AIRLOOP DATACENTER MID SUPPLY FAN,Design Size Maximum Flow Rate [m3/s],4.61423
,416,Fan:OnOff,AIRLOOP DATACENTER MID SUPPLY FAN,Design Electric Power Consumption [W],5168.43184
,417,Coil:Heating:Electric,AIRLOOP DATACENTER MID_SUPPHEATCOIL,Design Size Nominal Capacity [W],6198.27984
,418,Controller:OutdoorAir,AIRLOOP DATACENTER TOP_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.46638
,419,Controller:OutdoorAir,AIRLOOP DATACENTER TOP_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.56323E-002
,420,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER TOP COOLING COIL,Design Size Rated Air Flow Rate [m3/s],0.46638
,421,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER TOP HEATING COIL,Design Size Rated Air Flow Rate [m3/s],0.46638
,422,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER TOP COOLING COIL,Design Size Rated Total Cooling Capacity [W],10461.90068
,423,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER TOP COOLING COIL,Design Size Rated Sensible Cooling Capacity [W],6198.09504
,424,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER TOP HEATING COIL,Design Size Rated Heating Capacity [W],9906.97751
,425,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER TOP HEATING COIL,Design Size Rated Water Flow Rate [m3/s],3.16994E-004
,426,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER TOP COOLING COIL,Design Size Rated Water Flow Rate [m3/s],3.16994E-004
,427,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,Supply Air Flow Rate [m3/s],0.46638
,428,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,Supply Air Flow Rate During Heating Operation [m3/s],0.46638
,429,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,Supply Air Flow Rate During Cooling Operation [m3/s],0.46638
,430,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],0.46638
,431,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,Nominal Heating Capacity [W],9906.97751
,432,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,Nominal Cooling Capacity [W],10461.90068
,433,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,Supplemental Heating Coil Nominal Capacity [W],619.82798
,434,AirLoopHVAC:UnitaryHeatPump:WaterToAir,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,435,Fan:OnOff,AIRLOOP DATACENTER TOP SUPPLY FAN,Design Size Maximum Flow Rate [m3/s],0.46638
,436,Fan:OnOff,AIRLOOP DATACENTER TOP SUPPLY FAN,Design Electric Power Consumption [W],522.39896
,437,Coil:Heating:Electric,AIRLOOP DATACENTER TOP_SUPPHEATCOIL,Design Size Nominal Capacity [W],619.82798
,438,Pump:VariableSpeed,COOLSYS1 PUMP SECONDARY,Design Flow Rate [m3/s],7.82405E-002
,439,Pump:VariableSpeed,COOLSYS1 PUMP SECONDARY,Design Power Consumption [W],12647.80876
,440,PlantLoop,COOLSYS1_DEMAND,Maximum Loop Flow Rate [m3/s],7.82405E-002
,441,PlantLoop,COOLSYS1_DEMAND,Plant Loop Volume [m3],9.38886
,442,PlantLoop,COOLSYS1_DEMAND,Design Supply Temperature [C],6.67000
,443,PlantLoop,COOLSYS1_DEMAND,Design Return Temperature [C],15.00000
,444,PlantLoop,COOLSYS1_DEMAND,Sizing Option,NonCoincident
,445,PlantLoop,COOLSYS1_DEMAND,Minimum Loop Flow Rate [m3/s],0.00000
,446,PlantLoop,COOLSYS1_DEMAND,Design Capacity [W],2735694.77570
,447,HeatExchanger:FluidToFluid,BYPASS HEAT EXCHANGER,Loop Supply Side Design Fluid Flow Rate [m3/s],7.82405E-002
,448,HeatExchanger:FluidToFluid,BYPASS HEAT EXCHANGER,Loop Demand Side Design Fluid Flow Rate [m3/s],7.82405E-002
,449,HeatExchanger:FluidToFluid,BYPASS HEAT EXCHANGER,Heat Exchanger U-Factor Times Area Value [W/C],328414.73898
,450,HeatExchanger:FluidToFluid,BYPASS HEAT EXCHANGER,Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C],8.33000
,451,PlantLoop,HEATSYS1,Maximum Loop Flow Rate [m3/s],1.48893E-002
,452,PlantLoop,HEATSYS1,Plant Loop Volume [m3],1.78671
,453,PlantLoop,HEATSYS1,Design Supply Temperature [C],82.22000
,454,PlantLoop,HEATSYS1,Design Return Temperature [C],54.44000
,455,PlantLoop,HEATSYS1,Sizing Option,NonCoincident
,456,PlantLoop,HEATSYS1,Minimum Loop Flow Rate [m3/s],0.00000
,457,PlantLoop,HEATSYS1,Design Capacity [W],1736189.10619
,458,Pump:VariableSpeed,HEATSYS1 PUMP,Design Flow Rate [m3/s],1.48893E-002
,459,Pump:VariableSpeed,HEATSYS1 PUMP,Design Power Consumption [W],4439.60331
,460,Pump:VariableSpeed,HEATSYS1 PUMP,Design Minimum Flow Rate [m3/s],0.00000
,461,Boiler:HotWater,HEATSYS1 BOILER,Design Size Nominal Capacity [W],1701936.94897
,462,Boiler:HotWater,HEATSYS1 BOILER,User-Specified Nominal Capacity [W],1437550.20000
,463,Boiler:HotWater,HEATSYS1 BOILER,Design Size Design Water Flow Rate [m3/s],1.48893E-002
,464,PlantLoop,COOLSYS1_SUPPLY,Maximum Loop Flow Rate [m3/s],7.82405E-002
,465,PlantLoop,COOLSYS1_SUPPLY,Plant Loop Volume [m3],9.38886
,466,PlantLoop,COOLSYS1_SUPPLY,Design Supply Temperature [C],6.67000
,467,PlantLoop,COOLSYS1_SUPPLY,Design Return Temperature [C],15.00000
,468,PlantLoop,COOLSYS1_SUPPLY,Sizing Option,NonCoincident
,469,PlantLoop,COOLSYS1_SUPPLY,Minimum Loop Flow Rate [m3/s],0.00000
,470,PlantLoop,COOLSYS1_SUPPLY,Design Capacity [W],2735694.77570
,471,Pump:ConstantSpeed,COOLSYS1 CHILLER1 PUMP,Design Flow Rate [m3/s],3.91203E-002
,472,Pump:ConstantSpeed,COOLSYS1 CHILLER1 PUMP,Design Power Consumption [W],4378.25227
,473,Pump:ConstantSpeed,COOLSYS1 CHILLER2 PUMP,Design Flow Rate [m3/s],3.91203E-002
,474,Pump:ConstantSpeed,COOLSYS1 CHILLER2 PUMP,Design Power Consumption [W],4378.25227
,475,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER1,Design Size Reference Chilled Water Flow Rate [m3/s],7.82405E-002
,476,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER1,User-Specified Reference Chilled Water Flow Rate [m3/s],3.95427E-002
,477,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER1,Design Size Reference Capacity [W],1386014.36578
,478,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER1,User-Specified Reference Capacity [W],1392589.28500
,479,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER1,Design Size Reference Condenser Water Flow Rate [m3/s],6.89208E-002
,480,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER2,Design Size Reference Chilled Water Flow Rate [m3/s],7.82405E-002
,481,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER2,User-Specified Reference Chilled Water Flow Rate [m3/s],3.95427E-002
,482,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER2,Design Size Reference Capacity [W],1386014.36578
,483,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER2,User-Specified Reference Capacity [W],1392589.28500
,484,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER2,Design Size Reference Condenser Water Flow Rate [m3/s],6.89208E-002
,485,PlantLoop,SINGLE WATER PLANT LOOP,Maximum Loop Flow Rate [m3/s],1.87133E-002
,486,PlantLoop,SINGLE WATER PLANT LOOP,Plant Loop Volume [m3],2.24559
,487,PlantLoop,SINGLE WATER PLANT LOOP,Design Supply Temperature [C],39.00000
,488,PlantLoop,SINGLE WATER PLANT LOOP,Design Return Temperature [C],28.00000
,489,PlantLoop,SINGLE WATER PLANT LOOP,Sizing Option,NonCoincident
,490,PlantLoop,SINGLE WATER PLANT LOOP,Minimum Loop Flow Rate [m3/s],0.00000
,491,PlantLoop,SINGLE WATER PLANT LOOP,Design Capacity [W],749486.66942
,492,Pump:ConstantSpeed,PLANT CIRC PUMP,Design Flow Rate [m3/s],1.87133E-002
,493,Pump:ConstantSpeed,PLANT CIRC PUMP,Design Power Consumption [W],4725.56040
,494,FluidCooler:TwoSpeed,CENTRAL TOWER,Design Water Flow Rate [m3/s],1.87133E-002
,495,FluidCooler:TwoSpeed,CENTRAL TOWER,Air Flow Rate at High Fan Speed [m3/s],139666.46671
,496,FluidCooler:TwoSpeed,CENTRAL TOWER,Fluid cooler UA value at high fan speed based on nominal capacity input [W/K],47994.65778
,497,FluidCooler:TwoSpeed,CENTRAL TOWER,Air Flow Rate at Low Fan Speed [m3/s],69833.23335
,498,FluidCooler:TwoSpeed,CENTRAL TOWER,Fan Power at Low Fan Speed [W],7004.19857
,499,FluidCooler:TwoSpeed,CENTRAL TOWER,U-factor Times Area Value at Low Fan Speed [W/C],20030.44841
,500,Boiler:HotWater,CENTRAL BOILER,Design Size Nominal Capacity [W],770825.70558
,501,Boiler:HotWater,CENTRAL BOILER,User-Specified Nominal Capacity [W],556188.92000
,502,Boiler:HotWater,CENTRAL BOILER,Design Size Design Water Flow Rate [m3/s],1.87133E-002
,503,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],4.40000E-004
,504,PlantLoop,SWHSYS1,Plant Loop Volume [m3],5.28000E-002
,505,PlantLoop,SWHSYS1,Design Supply Temperature [C],60.00000
,506,PlantLoop,SWHSYS1,Design Return Temperature [C],55.00000
,507,PlantLoop,SWHSYS1,Sizing Option,NonCoincident
,508,PlantLoop,SWHSYS1,Minimum Loop Flow Rate [m3/s],0.00000
,509,PlantLoop,SWHSYS1,Design Capacity [W],9234.50482
,510,Pump:ConstantSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],4.40000E-004
,511,Pump:ConstantSpeed,SWHSYS1 PUMP,Design Power Consumption [W],56.20530
,512,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],4.40000E-004
,513,CondenserLoop,TOWERWATERSYS,Maximum Loop Flow Rate [m3/s],0.13784
,514,CondenserLoop,TOWERWATERSYS,Condenser Loop Volume [m3],16.54100
,515,CondenserLoop,TOWERWATERSYS,Design Supply Temperature [C],29.44444
,516,CondenserLoop,TOWERWATERSYS,Design Return Temperature [C],35.00000
,517,CondenserLoop,TOWERWATERSYS,Sizing Option,Coincident
,518,CondenserLoop,TOWERWATERSYS,Minimum Loop Flow Rate [m3/s],0.00000
,519,CondenserLoop,TOWERWATERSYS,Design Capacity [W],3214392.74560
,520,HeaderedPumps:VariableSpeed,TOWERWATERSYS PUMP,Design Flow Rate [m3/s],0.13784
,521,HeaderedPumps:VariableSpeed,TOWERWATERSYS PUMP,Design Power Consumption [W],33788.66230
,522,CoolingTower:VariableSpeed,TOWERWATERSYS COOLTOWER 1,Design Air Flow Rate [m3/s],54.78006
,523,CoolingTower:VariableSpeed,TOWERWATERSYS COOLTOWER 1,Nominal Capacity [W],1652273.18667
,524,CoolingTower:VariableSpeed,TOWERWATERSYS COOLTOWER 1,Air Flow Rate in free convection regime [m3/s],10.95601
,525,CoolingTower:VariableSpeed,TOWERWATERSYS COOLTOWER 1,Tower capacity in free convection regime at design conditions [W],206534.14833
,526,CoolingTower:VariableSpeed,TOWERWATERSYS COOLTOWER 2,Design Air Flow Rate [m3/s],54.78006
,527,CoolingTower:VariableSpeed,TOWERWATERSYS COOLTOWER 2,Nominal Capacity [W],1652273.18667
,528,CoolingTower:VariableSpeed,TOWERWATERSYS COOLTOWER 2,Air Flow Rate in free convection regime [m3/s],10.95601
,529,CoolingTower:VariableSpeed,TOWERWATERSYS COOLTOWER 2,Tower capacity in free convection regime at design conditions [W],206534.14833
,530,PlantEquipmentOperation:ComponentSetPoint,WSHPPLANT OPERATION SCHEME,Design Water Flow Rate [m3/s] Equipment # 47,7.15800E-002
,531,PlantEquipmentOperation:ComponentSetPoint,WSHPPLANT OPERATION SCHEME,Design Water Flow Rate [m3/s] Equipment # 47,7.15800E-002


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,1,Coil:Heating:Water,CORE_BOTTOM VAV BOX REHEAT COIL,27703.10
,2,Coil:Heating:Water,CORE_MID VAV BOX REHEAT COIL,481212.81
,3,Coil:Heating:Water,CORE_TOP VAV BOX REHEAT COIL,72380.65
,4,Coil:Heating:Water,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,10655.96
,5,Coil:Heating:Water,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,8147.29
,6,Coil:Heating:Water,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,12238.28
,7,Coil:Heating:Water,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,8235.97
,8,Coil:Heating:Water,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,168813.21
,9,Coil:Heating:Water,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,121962.69
,10,Coil:Heating:Water,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,168793.97
,11,Coil:Heating:Water,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,121120.48
,12,Coil:Heating:Water,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,20206.66
,13,Coil:Heating:Water,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,14049.92
,14,Coil:Heating:Water,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,20189.99
,15,Coil:Heating:Water,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,14391.03
,16,Coil:Heating:Water,VAV_BOT WITH REHEAT HEATING COIL,17978.49
,17,Coil:Heating:Water,VAV_MID WITH REHEAT HEATING COIL,80854.02
,18,Coil:Heating:Water,VAV_TOP WITH REHEAT HEATING COIL,7496.90
,19,Coil:Heating:Water,CAV_BAS HEATING COIL,199090.06


Water Cooling Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio,Nominal Coil UA Value {W/C},Nominal Coil Surface Area {m2}
,1,Coil:Cooling:Water,VAV_BOT WITH REHEAT COOLING COIL,282054.14,188184.26,93869.88,0.67,72284.32,733.15
,2,Coil:Cooling:Water,VAV_MID WITH REHEAT COOLING COIL,2725216.11,1812908.53,912307.59,0.67,681931.78,6916.53
,3,Coil:Cooling:Water,VAV_TOP WITH REHEAT COOLING COIL,308180.90,206379.33,101801.56,0.67,81679.77,828.44
,4,Coil:Cooling:Water,CAV_BAS COOLING COIL,150173.50,100402.26,49771.24,0.67,35087.96,355.88


Chiller Standard Rating Information

,,Component Type,Component Name,IPLV in SI Units {W/W},IPLV in IP Units {Btu/W-h}
,1,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER1,7.06,24.05
,2,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER2,7.06,24.05


Zone Surfaces

,,Zone Name,# Surfaces
,1,BASEMENT,10
,2,CORE_BOTTOM,8
,3,CORE_MID,7
,4,CORE_TOP,7
,5,PERIMETER_BOT_ZN_3,18
,6,PERIMETER_BOT_ZN_2,12
,7,PERIMETER_BOT_ZN_1,18
,8,PERIMETER_BOT_ZN_4,12
,9,PERIMETER_MID_ZN_3,9
,10,PERIMETER_MID_ZN_2,8
,11,PERIMETER_MID_ZN_1,9
,12,PERIMETER_MID_ZN_4,8
,13,PERIMETER_TOP_ZN_3,9
,14,PERIMETER_TOP_ZN_2,8
,15,PERIMETER_TOP_ZN_1,9
,16,PERIMETER_TOP_ZN_4,8
,17,GROUNDFLOOR_PLENUM,11
,18,MIDFLOOR_PLENUM,11
,19,TOPFLOOR_PLENUM,11
,20,DATACENTER_BOT_ZN_6,6
,21,DATACENTER_MID_ZN_6,6
,22,DATACENTER_TOP_ZN_6,6
,23,DATACENTER_BASEMENT_ZN_6,10


HeatTransfer Surface

,,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
,1,BASEMENT_WALL_EAST,Wall,,CTF - ConductionTransferFunction,BASEMENT_WALL_EAST_CFACTOR,0.940,0.824,,118.87,118.87,118.87,90.00,90.00,48.74,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,2,BASEMENT_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,BASEMENT_WALL_SOUTH_CFACTOR,0.940,0.824,,139.09,139.09,139.09,180.00,90.00,57.03,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,3,BASEMENT_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,BASEMENT_WALL_NORTH_CFACTOR,0.940,0.824,,139.09,139.09,139.09,0.00,90.00,57.03,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,4,BASEMENT_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,118.87,118.87,118.87,270.00,90.00,48.74,2.44,0.00,DATACENTER_BASEMENT_ZN_6_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,5,BASEMENT_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,2779.43,2779.43,2779.43,0.00,180.00,57.03,48.74,0.00,BASEMENT_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
,6,PERIMETER_BOT_ZN_2_FLOOR-PPAUTOCREATEOTHER,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,201.98,201.98,201.98,225.00,0.00,6.47,39.59,0.00,PERIMETER_BOT_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,7,PERIMETER_BOT_ZN_1_FLOOR-PPAUTOCREATEOTHER,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,250.34,250.34,250.34,180.00,0.00,57.03,4.57,0.00,PERIMETER_BOT_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,8,CORE_BOT_ZN_5_FLOOR-PPAUTOCREATEOTHER,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,2076.77,2076.77,2076.77,180.00,0.00,52.45,39.59,0.00,CORE_BOT_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,9,PERIMETER_BOT_ZN_3_FLOOR-PPAUTOCREATEOTHER,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,250.34,250.34,250.34,180.00,0.00,52.45,4.57,0.00,PERIMETER_BOT_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,10,BASEMENT_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,7126.21,7126.21,7126.21,0.00,90.00,7126.21,1.00,0.00,BASEMENT_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,11,CORE_BOT_ZN_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,180.00,90.00,63.05,2.74,0.00,CORE_BOT_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,12,CORE_BOT_ZN_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_EAST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,13,CORE_BOT_ZN_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,0.00,90.00,63.05,2.74,0.00,CORE_BOT_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,14,CORE_BOT_ZN_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,CORE_BOT_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,15,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5-PPAUTOCREATEOTHER,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,419.30,419.30,419.30,0.00,180.00,10.59,39.59,0.00,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
,16,CORE_BOT_ZN_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,2076.82,2076.82,2076.82,0.00,180.00,52.46,39.59,0.00,CORE_BOT_ZN_5_FLOOR-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
,17,CORE_BOT_ZN_5_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,2496.12,2496.12,2496.12,180.00,0.00,63.05,39.59,0.00,iz-CORE_BOT_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,18,CORE_BOTTOM_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,5064.65,5064.65,5064.65,0.00,90.00,5064.65,1.00,0.00,CORE_BOTTOM_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,19,CORE_MID_ZN_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,180.00,90.00,63.05,2.74,0.00,CORE_MID_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,20,CORE_MID_ZN_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,DATACENTER_MID_ZN_6_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,21,CORE_MID_ZN_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,0.00,90.00,63.05,2.74,0.00,CORE_MID_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,22,CORE_MID_ZN_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,CORE_MID_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,23,CORE_MID_ZN_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,2496.12,2496.12,2496.12,0.00,180.00,63.05,39.59,0.00,CORE_MID_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,24,CORE_MID_ZN_5_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,2496.12,2496.12,2496.12,180.00,0.00,63.05,39.59,0.00,iz-CORE_MID_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,25,CORE_MID_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,5064.65,5064.65,5064.65,0.00,90.00,5064.65,1.00,0.00,CORE_MID_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,26,CORE_TOP_ZN_5_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,180.00,90.00,63.05,2.74,0.00,CORE_BOT_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,27,CORE_TOP_ZN_5_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,28,CORE_TOP_ZN_5_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,0.00,90.00,63.05,2.74,0.00,CORE_TOP_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,29,CORE_TOP_ZN_5_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,CORE_TOP_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,30,CORE_TOP_ZN_5_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,2496.12,2496.12,2496.12,0.00,180.00,63.05,39.59,0.00,CORE_TOP_ZN_5_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,31,CORE_TOP_ZN_5_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,2496.12,2496.12,2496.12,180.00,0.00,63.05,39.59,0.00,iz-CORE_TOP_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,32,CORE_TOP_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,5064.65,5064.65,5064.65,0.00,90.00,5064.65,1.00,0.00,CORE_TOP_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,33,PERIMETER_BOT_ZN_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,5.069,2.882,,76.91,200.61,76.91,0.00,90.00,73.11,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,34,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_NORTH_0.229,N/A,2.865,No,23.18,23.18,23.18,0.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,35,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_NORTH_0.229,N/A,2.865,No,23.18,23.18,23.18,0.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,36,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_NORTH_0.229,N/A,2.865,No,23.18,23.18,23.18,0.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,37,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_NORTH_0.229,N/A,2.865,No,23.18,23.18,23.18,0.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,38,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,Window,PERIMETER_BOT_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_NORTH_0.229,N/A,2.865,No,23.18,23.18,23.18,0.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,39,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1,Door,PERIMETER_BOT_ZN_3_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,40,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2,Door,PERIMETER_BOT_ZN_3_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,41,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR3,Door,PERIMETER_BOT_ZN_3_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,42,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR4,Door,PERIMETER_BOT_ZN_3_WALL_NORTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,0.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,43,PERIMETER_BOT_ZN_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,225.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,44,CORE_BOT_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,180.00,90.00,63.05,2.74,0.00,CORE_BOT_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,45,PERIMETER_BOT_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,135.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,46,DATACENTER_BOT_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,180.00,90.00,0.91,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,47,PERIMETER_BOT_ZN_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,250.34,250.34,250.34,0.00,180.00,52.46,6.47,0.00,PERIMETER_BOT_ZN_3_FLOOR-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,48,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3-PPAUTOCREATEOTHER,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,63.07,63.07,63.07,0.00,180.00,11.51,4.57,0.00,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
,49,PERIMETER_BOT_ZN_3_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,313.41,313.41,313.41,180.00,0.00,63.96,6.47,0.00,iz-PERIMETER_BOT_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,50,PERIMETER_BOT_ZN_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,626.83,626.83,626.83,0.00,90.00,626.83,1.00,0.00,PERIMETER_BOT_ZN_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,51,PERIMETER_BOT_ZN_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,5.069,2.882,,52.57,133.74,52.57,90.00,90.00,48.74,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,52,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,Window,PERIMETER_BOT_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_EAST_0.229,N/A,2.865,No,25.75,25.75,25.75,90.00,90.00,15.43,1.67,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,53,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,Window,PERIMETER_BOT_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_EAST_0.229,N/A,2.865,No,25.75,25.75,25.75,90.00,90.00,15.43,1.67,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,54,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,Window,PERIMETER_BOT_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_EAST_0.229,N/A,2.865,No,25.75,25.75,25.75,90.00,90.00,15.43,1.67,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,55,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR1,Door,PERIMETER_BOT_ZN_2_WALL_EAST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,56,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR2,Door,PERIMETER_BOT_ZN_2_WALL_EAST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,90.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,57,PERIMETER_BOT_ZN_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,315.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,58,CORE_BOT_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,CORE_BOT_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,59,PERIMETER_BOT_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,225.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,60,PERIMETER_BOT_ZN_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,201.98,201.98,201.98,45.00,180.00,6.47,48.74,0.00,PERIMETER_BOT_ZN_2_FLOOR-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,61,PERIMETER_BOT_ZN_2_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,201.98,201.98,201.98,225.00,0.00,6.47,39.59,0.00,iz-PERIMETER_BOT_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,62,PERIMETER_BOT_ZN_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,403.95,403.95,403.95,0.00,90.00,403.95,1.00,0.00,PERIMETER_BOT_ZN_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,63,PERIMETER_BOT_ZN_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,5.069,2.882,,76.91,200.61,76.91,180.00,90.00,73.11,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,64,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_SOUTH_0.229,N/A,2.865,No,23.18,23.18,23.18,180.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,65,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_SOUTH_0.229,N/A,2.865,No,23.18,23.18,23.18,180.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,66,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_SOUTH_0.229,N/A,2.865,No,23.18,23.18,23.18,180.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,67,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_SOUTH_0.229,N/A,2.865,No,23.18,23.18,23.18,180.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,68,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,Window,PERIMETER_BOT_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_SOUTH_0.229,N/A,2.865,No,23.18,23.18,23.18,180.00,90.00,13.65,1.70,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,69,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1,Door,PERIMETER_BOT_ZN_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,70,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2,Door,PERIMETER_BOT_ZN_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,71,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR3,Door,PERIMETER_BOT_ZN_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,72,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR4,Door,PERIMETER_BOT_ZN_1_WALL_SOUTH,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,180.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,73,PERIMETER_BOT_ZN_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,45.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,74,DATACENTER_BOT_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,0.00,90.00,0.91,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,75,PERIMETER_BOT_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,315.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,76,CORE_BOT_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,0.00,90.00,63.05,2.74,0.00,CORE_BOT_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,77,DATACENTER_BASEMENT_ZN_6-PERIMETER_BOT_ZN_1-PPAUTOCREATEOTHER,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,63.07,63.07,63.07,0.00,180.00,16.08,4.57,0.00,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
,78,PERIMETER_BOT_ZN_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,250.35,250.35,250.35,0.00,180.00,57.03,6.47,0.00,PERIMETER_BOT_ZN_1_FLOOR-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
,79,PERIMETER_BOT_ZN_1_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,313.42,313.42,313.42,180.00,0.00,73.11,6.47,0.00,iz-PERIMETER_BOT_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,80,PERIMETER_BOT_ZN_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,626.84,626.84,626.84,0.00,90.00,626.84,1.00,0.00,PERIMETER_BOT_ZN_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,81,PERIMETER_BOT_ZN_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,5.069,2.882,,52.57,133.74,52.57,270.00,90.00,48.74,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,82,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,Window,PERIMETER_BOT_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_WEST_0.229,N/A,2.865,No,25.75,25.75,25.75,270.00,90.00,15.43,1.67,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,83,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,Window,PERIMETER_BOT_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_WEST_0.229,N/A,2.865,No,25.75,25.75,25.75,270.00,90.00,15.43,1.67,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
