Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:12
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,0.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone Name,Space Name,Space Type,Lighting Power Density [W/m2],Space Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BASEMENT_LIGHTS,BASEMENT,BASEMENT,GENERAL,6.5999,2779.43,18343.83,LightsWired,LTG_SCH_OFFICE,50.34,168.00,48.13,0.0000,Y,165.73
,CORE_BOTTOM_LIGHTS,CORE_BOTTOM,CORE_BOTTOM,GENERAL,6.5999,2496.12,16474.05,LightsWired,LTG_SCH_OFFICE,50.34,168.00,48.13,0.0000,Y,148.84
,CORE_MID_LIGHTS,CORE_MID,CORE_MID,GENERAL,6.5999,24961.20,164740.46,LightsWired,LTG_SCH_OFFICE,50.34,168.00,48.13,0.0000,Y,1488.36
,CORE_TOP_LIGHTS,CORE_TOP,CORE_TOP,GENERAL,6.5999,2496.12,16474.05,LightsWired,LTG_SCH_OFFICE,50.34,168.00,48.13,0.0000,Y,148.84
,PERIMETER_BOT_ZN_3_LIGHTS,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,GENERAL,6.5999,313.41,2068.48,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.29,0.0000,Y,10.59
,PERIMETER_BOT_ZN_2_LIGHTS,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,GENERAL,6.5999,201.98,1333.01,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.11,0.0000,Y,6.78
,PERIMETER_BOT_ZN_1_LIGHTS,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,GENERAL,6.5999,313.42,2068.53,LightsWired,LTG_SCH_OFFICE,50.34,168.00,26.92,0.0000,Y,10.45
,PERIMETER_BOT_ZN_4_LIGHTS,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,GENERAL,6.5999,201.98,1333.01,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.09,0.0000,Y,6.78
,PERIMETER_MID_ZN_3_LIGHTS,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3,GENERAL,6.5999,3134.13,20684.81,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.22,0.0000,Y,105.70
,PERIMETER_MID_ZN_2_LIGHTS,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2,GENERAL,6.5999,2019.75,13330.08,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.07,0.0000,Y,67.74
,PERIMETER_MID_ZN_1_LIGHTS,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1,GENERAL,6.5999,3134.20,20685.26,LightsWired,LTG_SCH_OFFICE,50.34,168.00,26.88,0.0000,Y,104.39
,PERIMETER_MID_ZN_4_LIGHTS,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4,GENERAL,6.5999,2019.75,13330.08,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.05,0.0000,Y,67.68
,PERIMETER_TOP_ZN_3_LIGHTS,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3,GENERAL,6.5999,313.41,2068.48,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.22,0.0000,Y,10.57
,PERIMETER_TOP_ZN_2_LIGHTS,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2,GENERAL,6.5999,201.98,1333.01,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.07,0.0000,Y,6.77
,PERIMETER_TOP_ZN_1_LIGHTS,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1,GENERAL,6.5999,313.42,2068.53,LightsWired,LTG_SCH_OFFICE,50.34,168.00,26.88,0.0000,Y,10.44
,PERIMETER_TOP_ZN_4_LIGHTS,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4,GENERAL,6.5999,201.98,1333.01,LightsWired,LTG_SCH_OFFICE,50.34,168.00,27.05,0.0000,Y,6.77
,DATACENTER_BASEMENT_LIGHTS,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6,GENERAL,6.5999,783.68,5172.17,LightsWired,LTG_SCH_OFFICE,50.34,168.00,49.04,0.0000,Y,47.61
,DATACENTER_BOT_LIGHTS,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6,GENERAL,9.7790,36.20,354.03,LightsWired,LTG_SCH_DATACENTER,56.02,168.00,54.57,0.0000,Y,3.63
,DATACENTER_MID_LIGHTS,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6,GENERAL,9.7790,362.03,3540.27,LightsWired,LTG_SCH_DATACENTER,56.02,168.00,54.57,0.0000,Y,36.26
,DATACENTER_TOP_LIGHTS,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6,GENERAL,9.7790,36.20,354.03,LightsWired,LTG_SCH_DATACENTER,56.02,168.00,54.57,0.0000,Y,3.63
,Interior Lighting Total,,,,6.6297,46320.38,307089.14,,,,,,,,774.44


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,PERIMETER_BOT_ZN_1_DAYLREFPT1,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.39,2068.53,797.83
,PERIMETER_BOT_ZN_1_DAYLREFPT2,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.14,2068.53,286.49
,PERIMETER_BOT_ZN_2_DAYLREFPT1,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.39,1333.01,514.14
,PERIMETER_BOT_ZN_2_DAYLREFPT2,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.14,1333.01,184.62
,PERIMETER_BOT_ZN_3_DAYLREFPT1,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.39,2068.48,797.81
,PERIMETER_BOT_ZN_3_DAYLREFPT2,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.14,2068.48,286.48
,PERIMETER_BOT_ZN_4_DAYLREFPT1,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.39,1333.01,514.14
,PERIMETER_BOT_ZN_4_DAYLREFPT2,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.14,1333.01,184.62
,PERIMETER_MID_ZN_1_DAYLREFPT1,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.39,2068.53,797.83
,PERIMETER_MID_ZN_1_DAYLREFPT2,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.14,2068.53,286.49
,PERIMETER_MID_ZN_2_DAYLREFPT1,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.39,1333.01,514.14
,PERIMETER_MID_ZN_2_DAYLREFPT2,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.14,1333.01,184.62
,PERIMETER_MID_ZN_3_DAYLREFPT1,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.39,2068.48,797.81
,PERIMETER_MID_ZN_3_DAYLREFPT2,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.14,2068.48,286.48
,PERIMETER_MID_ZN_4_DAYLREFPT1,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.39,1333.01,514.14
,PERIMETER_MID_ZN_4_DAYLREFPT2,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.14,1333.01,184.62
,PERIMETER_TOP_ZN_1_DAYLREFPT1,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.39,2068.53,797.83
,PERIMETER_TOP_ZN_1_DAYLREFPT2,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_DAYLCTRL,SplitFlux,Continuous/Off,0.14,2068.53,286.49
,PERIMETER_TOP_ZN_2_DAYLREFPT1,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.39,1333.01,514.14
,PERIMETER_TOP_ZN_2_DAYLREFPT2,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_DAYLCTRL,SplitFlux,Continuous/Off,0.14,1333.01,184.62
,PERIMETER_TOP_ZN_3_DAYLREFPT1,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.39,2068.48,797.81
,PERIMETER_TOP_ZN_3_DAYLREFPT2,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_DAYLCTRL,SplitFlux,Continuous/Off,0.14,2068.48,286.48
,PERIMETER_TOP_ZN_4_DAYLREFPT1,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.39,1333.01,514.14
,PERIMETER_TOP_ZN_4_DAYLREFPT2,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_DAYLCTRL,SplitFlux,Continuous/Off,0.14,1333.01,184.62


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR_LIGHTS_A,13271.55,AstronomicalClock,-,,41.73,41.73,103.96
,EXTERIOR_LIGHTS_B,989.48,AstronomicalClock,-,,83.73,62.73,11.65
,EXTERIOR_LIGHTS_C,26594.85,AstronomicalClock,-,,83.73,46.79,233.58
,Exterior Lighting Total,40855.88,,,,,,349.19


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Reference Capacity [W],Reference Efficiency [W/W],Rated Capacity [W],Rated Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,BYPASS HEAT EXCHANGER,HeatExchanger:FluidToFluid,2727268.59,,,,,
,HEATSYS1 BOILER,Boiler:HotWater,1437550.20,0.81,,,,
,COOLSYS1 CHILLER1,Chiller:Electric:ReformulatedEIR,1392589.28,6.28,1387050.22,6.21,7.06,24.05
,COOLSYS1 CHILLER2,Chiller:Electric:ReformulatedEIR,1392589.28,6.28,1387050.22,6.21,7.06,24.05
,CENTRAL TOWER,FluidCooler:TwoSpeed,582060.00,,,,,
,CENTRAL BOILER,Boiler:HotWater,556188.92,0.80,,,,
,TOWERWATERSYS COOLTOWER 1,CoolingTower:VariableSpeed,1652273.19,,,,,
,TOWERWATERSYS COOLTOWER 2,CoolingTower:VariableSpeed,1652273.19,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,VAV_BOT WITH REHEAT COOLING COIL,Coil:Cooling:Water,220453.77,282054.14,188184.26,93869.88,0.67,-,72284.32,733.15
,VAV_MID WITH REHEAT COOLING COIL,Coil:Cooling:Water,2158063.79,2725216.11,1812908.53,912307.59,0.67,-,681931.78,6916.53
,VAV_TOP WITH REHEAT COOLING COIL,Coil:Cooling:Water,236984.23,308180.90,206379.33,101801.56,0.67,-,81679.77,828.44
,CAV_BAS COOLING COIL,Coil:Cooling:Water,120192.99,150173.50,100402.26,49771.24,0.67,-,35087.96,355.88
,AIRLOOP DATACENTER BASEMENT COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,,492354.48,291980.53,200373.95,0.59,4.08,,
,AIRLOOP DATACENTER BOT COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,,10831.24,6419.15,4412.09,0.59,4.22,,
,AIRLOOP DATACENTER MID COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,,100875.40,60538.25,40337.14,0.60,4.22,,
,AIRLOOP DATACENTER TOP COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,,10461.90,6198.10,4263.81,0.59,4.22,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coil Standard Ratings 2017

,,Cooling Coil Type (1),Standard Rating Net Cooling Capacity [W][2],Standard Rating Net COP [W/W][2],EER [Btu/W-h][2],SEER User [Btu/W-h][2,3],SEER Standard [Btu/W-h][2,3],IEER [Btu/W-h][2]
,None,,,,,,,


DX Cooling Coil Standard Ratings 2023

,,Cooling Coil Type (1),Standard Rating Net Cooling Capacity [W][2],Standard Rating Net COP2 [W/W][2,4],EER2 [Btu/W-h][2,4],SEER2 User [Btu/W-h][2,3],SEER2 Standard [Btu/W-h][2,3],IEER [Btu/W-h][2]
,None,,,,,,,


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,None,,,,,,,,,


Heat Pump ACCA Manual S Report

,,Heat Pump Name,Heat Pump Type,Heat Pump Coil Type,Sizing Method,Total Load,Sensible Load,Total Capacity,Sensible Capacity,Total Capacity Sizing Factor,Sensible Capacity Sizing Factor,Latent Capacity Sizing Factor
,None,,,,,,,,,,,


Water-to-Air Heat Pumps at Rated Temperatures Report

,,Coil Type,Rated Total Capacity [W],Rated Sensible Capacity [W],Rated Power[W],Rated COP [W/W],Rated Air Dry-bulb Temperature [C],Rated Air Wet-bulb Temperature [C],Rated Water Temperature [C],Design Day used for Sizing
,AIRLOOP DATACENTER BASEMENT COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,470737.93,308725.87,121363.65,3.88,27.00,19.00,30.00,Cooling
,AIRLOOP DATACENTER BOT COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,10355.70,6787.30,2585.53,4.01,27.00,19.00,30.00,Cooling
,AIRLOOP DATACENTER MID COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,96446.52,64010.17,24079.96,4.01,27.00,19.00,30.00,Cooling
,AIRLOOP DATACENTER TOP COOLING COIL,Coil:Cooling:WaterToAirHeatPump:EquationFit,10002.58,6553.56,2497.36,4.01,27.00,19.00,30.00,Cooling
,AIRLOOP DATACENTER BASEMENT HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,470737.93,,112080.46,4.20,20.00,,20.00,Cooling
,AIRLOOP DATACENTER BOT HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,10355.70,,2465.64,4.20,20.00,,20.00,Cooling
,AIRLOOP DATACENTER MID HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,96446.52,,22963.46,4.20,20.00,,20.00,Cooling
,AIRLOOP DATACENTER TOP HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,10002.58,,2381.57,4.20,20.00,,20.00,Cooling


DX Heating Coils

,,DX Heating Coil Type,Heating to Cooling Capacity Sizing Ratio,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number,Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C],Supplemental Heat High Shutoff Temperature [C],Airloop Name
,AIRLOOP DATACENTER BASEMENT HEATING COIL,,1.00,,,,,,21.00,
,AIRLOOP DATACENTER BOT HEATING COIL,,1.00,,,,,,21.00,
,AIRLOOP DATACENTER MID HEATING COIL,,1.00,,,,,,21.00,
,AIRLOOP DATACENTER TOP HEATING COIL,,1.00,,,,,,21.00,


DX Heating Coils AHRI 2023

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF2 [Btu/W-h],Region Number,Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C],Airloop Name
,None,,,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W],Used as Supplementary Heat,Airloop Name,Plantloop Name
,CORE_BOTTOM VAV BOX REHEAT COIL,Coil:Heating:Water,29216.06,27703.10,-,No,N/A,HEATSYS1
,CORE_MID VAV BOX REHEAT COIL,Coil:Heating:Water,507722.00,481212.81,-,No,N/A,HEATSYS1
,CORE_TOP VAV BOX REHEAT COIL,Coil:Heating:Water,76404.94,72380.65,-,No,N/A,HEATSYS1
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Water,11242.65,10655.96,-,No,N/A,HEATSYS1
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Water,8595.61,8147.29,-,No,N/A,HEATSYS1
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Water,12913.59,12238.28,-,No,N/A,HEATSYS1
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Water,8686.98,8235.97,-,No,N/A,HEATSYS1
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Water,178217.98,168813.21,-,No,N/A,HEATSYS1
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Water,128726.65,121962.69,-,No,N/A,HEATSYS1
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Water,178197.73,168793.97,-,No,N/A,HEATSYS1
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Water,127813.87,121120.48,-,No,N/A,HEATSYS1
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Water,21334.50,20206.66,-,No,N/A,HEATSYS1
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Water,14830.99,14049.92,-,No,N/A,HEATSYS1
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Water,21316.96,20189.99,-,No,N/A,HEATSYS1
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Water,15188.91,14391.03,-,No,N/A,HEATSYS1
,VAV_BOT WITH REHEAT HEATING COIL,Coil:Heating:Water,20542.83,17978.49,-,No,VAV_BOT WITH REHEAT,HEATSYS1
,VAV_MID WITH REHEAT HEATING COIL,Coil:Heating:Water,88442.78,80854.02,-,No,VAV_MID WITH REHEAT,HEATSYS1
,VAV_TOP WITH REHEAT HEATING COIL,Coil:Heating:Water,8140.83,7496.90,-,No,VAV_TOP WITH REHEAT,HEATSYS1
,CAV_BAS HEATING COIL,Coil:Heating:Water,244401.09,199090.06,-,No,CAV_BAS,HEATSYS1
,AIRLOOP DATACENTER BASEMENT HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,,466238.87,4.12,No,AIRLOOP DATACENTER BASEMENT,N/A
,AIRLOOP DATACENTER BOT HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,,10256.73,4.12,No,AIRLOOP DATACENTER BOT,N/A
,AIRLOOP DATACENTER MID HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,,95524.74,4.12,No,AIRLOOP DATACENTER MID,N/A
,AIRLOOP DATACENTER TOP HEATING COIL,Coil:Heating:WaterToAirHeatPump:EquationFit,,9906.98,4.12,No,AIRLOOP DATACENTER TOP,N/A
,AIRLOOP DATACENTER BASEMENT_SUPPHEATCOIL,Coil:Heating:Electric,,13417.39,1.00,Yes,AIRLOOP DATACENTER BASEMENT,N/A
,AIRLOOP DATACENTER BOT_SUPPHEATCOIL,Coil:Heating:Electric,,619.83,1.00,Yes,AIRLOOP DATACENTER BOT,N/A
,AIRLOOP DATACENTER MID_SUPPHEATCOIL,Coil:Heating:Electric,,6198.28,1.00,Yes,AIRLOOP DATACENTER MID,N/A
,AIRLOOP DATACENTER TOP_SUPPHEATCOIL,Coil:Heating:Electric,,619.83,1.00,Yes,AIRLOOP DATACENTER TOP,N/A
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electricity Rate [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak,Purpose,Is Autosized,Motor Efficiency,Motor Heat to Zone Fraction,Motor Loss Zone Name,Speed Control Method,Number of Speeds,Airloop Name
,VAV_BOT WITH REHEAT FAN,Fan:VariableVolume,0.61,1314.72,10.05,21713.84,2160.95,1.00,1.11,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:30:00,N/A,Yes,0.94,0.00,N/A,Continuous,N/A,VAV_BOT WITH REHEAT
,VAV_MID WITH REHEAT FAN,Fan:VariableVolume,0.61,1314.72,96.33,208153.79,2160.95,1.00,1.07,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,N/A,Yes,0.94,0.00,N/A,Continuous,N/A,VAV_MID WITH REHEAT
,VAV_TOP WITH REHEAT FAN,Fan:VariableVolume,0.61,1314.72,11.09,23832.18,2149.46,1.00,1.12,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:40:00,N/A,Yes,0.94,0.00,N/A,Continuous,N/A,VAV_TOP WITH REHEAT
,CAV_BAS FAN,Fan:ConstantVolume,0.60,1018.41,5.38,9126.21,1695.65,1.00,1.16,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,N/A,Yes,0.92,0.00,N/A,Discrete,1,CAV_BAS
,AIRLOOP DATACENTER BASEMENT SUPPLY FAN,Fan:OnOff,0.62,1018.41,21.92,36159.51,1649.25,1.00,1.14,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 07:10:00,N/A,Yes,0.95,0.00,N/A,Discrete,1,AIRLOOP DATACENTER BASEMENT
,AIRLOOP DATACENTER BOT SUPPLY FAN,Fan:OnOff,0.56,622.50,0.48,541.22,1120.11,1.00,1.61,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,N/A,Yes,0.85,0.00,N/A,Discrete,1,AIRLOOP DATACENTER BOT
,AIRLOOP DATACENTER MID SUPPLY FAN,Fan:OnOff,0.56,622.50,4.61,5168.43,1120.11,1.00,1.15,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,N/A,Yes,0.85,0.00,N/A,Discrete,1,AIRLOOP DATACENTER MID
,AIRLOOP DATACENTER TOP SUPPLY FAN,Fan:OnOff,0.56,622.50,0.47,522.40,1120.11,1.00,1.63,General,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,N/A,Yes,0.85,0.00,N/A,Discrete,1,AIRLOOP DATACENTER TOP


Fan Power Fractions

,,Type,Flow Frac 0.0,Flow Frac 0.1,Flow Frac 0.2,Flow Frac 0.3,Flow Frac 0.4,Flow Frac 0.5,Flow Frac 0.6,Flow Frac 0.7,Flow Frac 0.8,Flow Frac 0.9,Flow Frac 1.0
,VAV_BOT WITH REHEAT FAN,Fan:VariableVolume,0.00,0.07,0.07,0.09,0.12,0.18,0.27,0.39,0.55,0.75,1.00
,VAV_MID WITH REHEAT FAN,Fan:VariableVolume,0.00,0.07,0.07,0.09,0.12,0.18,0.27,0.39,0.55,0.75,1.00
,VAV_TOP WITH REHEAT FAN,Fan:VariableVolume,0.00,0.07,0.07,0.09,0.12,0.18,0.27,0.39,0.55,0.75,1.00
,CAV_BAS FAN,Fan:ConstantVolume,0.00,0.10,0.20,0.30,0.40,0.50,0.60,0.70,0.80,0.90,1.00
,AIRLOOP DATACENTER BASEMENT SUPPLY FAN,Fan:OnOff,0.00,0.10,0.20,0.30,0.40,0.50,0.60,0.70,0.80,0.90,1.00
,AIRLOOP DATACENTER BOT SUPPLY FAN,Fan:OnOff,0.00,0.10,0.20,0.30,0.40,0.50,0.60,0.70,0.80,0.90,1.00
,AIRLOOP DATACENTER MID SUPPLY FAN,Fan:OnOff,0.00,0.10,0.20,0.30,0.40,0.50,0.60,0.70,0.80,0.90,1.00
,AIRLOOP DATACENTER TOP SUPPLY FAN,Fan:OnOff,0.00,0.10,0.20,0.30,0.40,0.50,0.60,0.70,0.80,0.90,1.00
Values are the fraction of full-load power at each flow fraction including any part-load adjustments specified in the fan object.


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electricity Rate [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory,Is Autosized,Plantloop Name,Plantloop Branch Name
,COOLSYS1 PUMP SECONDARY,Pump:VariableSpeed,Intermittent,105797.75,0.078241,12647.81,161652.92,0.91,General,Yes,COOLSYS1_DEMAND,COOLSYS1 DEMAND INLET BRANCH
,HEATSYS1 PUMP,Pump:VariableSpeed,Intermittent,180705.70,0.014889,4439.60,298174.34,0.91,General,Yes,HEATSYS1,HEATSYS1 SUPPLY INLET BRANCH
,COOLSYS1 CHILLER1 PUMP,Pump:ConstantSpeed,Intermittent,73247.35,0.039120,4378.25,111917.77,0.91,General,Yes,COOLSYS1_SUPPLY,COOLSYS1 SUPPLY EQUIPMENT BRANCH 1
,COOLSYS1 CHILLER2 PUMP,Pump:ConstantSpeed,Intermittent,73247.35,0.039120,4378.25,111917.77,0.91,General,Yes,COOLSYS1_SUPPLY,COOLSYS1 SUPPLY EQUIPMENT BRANCH 2
,PLANT CIRC PUMP,Pump:ConstantSpeed,Intermittent,179045.11,0.018713,4725.56,252524.76,0.91,General,Yes,SINGLE WATER PLANT LOOP,PLANT SUPPLY INLET BRANCH
,SWHSYS1 PUMP,Pump:ConstantSpeed,Intermittent,29891.00,0.000440,56.21,127739.32,0.30,General,Yes,SWHSYS1,SWHSYS1 SUPPLY INLET BRANCH
,TOWERWATERSYS PUMP,HeaderedPumps:VariableSpeed,Intermittent,148556.62,0.137842,33788.66,245126.60,0.91,General,Yes,TOWERWATERSYS,TOWERWATERSYS SUPPLY INLET BRANCH


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor,Fuel Type,Set Point Schedule Name for Heater 1,Set Point at 11am First Wednesday for Heater 1 [C],Days with Same 11am Value for Heater 1,Month Assumed for Heater 1,Set Point Schedule Name for Heater 2,Set Point at 11am First Wednesday for Heater 2 [C],Days with Same 11am Value for Heater 2,Month Assumed for Heater 2,Peak Use Water Flow Rate [m3/s],Use Flow Rate Fraction Schedule Name,Ambient Temperature Zone Name
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,1.14,87921.32,0.80,0.49,0.06,NaturalGas,SHWSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE,60.00,365,January,,,,,0.00,N/A,BASEMENT


Water Use

,,Zone,End-Use Subcategory,WaterUse Connection Name,Peak Water Flow Rate [m3/s],Peak Flow Multipler Schedule,Peak Flow Multipler Schedule Maximum,Target Temperature Schedule,Target Temperature  Schedule Maximum [C],Hot Supply Temperature Schedule,Hot Supply Temperature  Schedule Maximum [C],Cold Supply Temperature Schedule,Cold Supply Temperature  Schedule Minimum [C],Sensible Fraction Schedule,Sensible Fraction  Schedule Maximum,Latent Fraction Schedule,Latent Fraction  Schedule Maximum
,CORE_BOTTOM SUB CAT,CORE_BOTTOM,WaterUse,CORE_BOTTOM SUB CAT,0.00,BLDG_SWH_SCH,0.57,CORE_BOTTOM SUB CAT TEMP SCHED,60.00,CORE_BOTTOM SUB CATHOT SUPPLY TEMP SCHED,55.00,N/A,,CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED,0.20,CORE_BOTTOM SUB CAT LATENT FRACT SCHED,0.05
,CORE_MID SUB CAT,CORE_MID,WaterUse,CORE_MID SUB CAT,0.00,BLDG_SWH_SCH,0.57,CORE_MID SUB CAT TEMP SCHED,60.00,CORE_MID SUB CATHOT SUPPLY TEMP SCHED,55.00,N/A,,CORE_MID SUB CAT SENSIBLE FRACT SCHED,0.20,CORE_MID SUB CAT LATENT FRACT SCHED,0.05
,CORE_TOP SUB CAT,CORE_TOP,WaterUse,CORE_TOP SUB CAT,0.00,BLDG_SWH_SCH,0.57,CORE_TOP SUB CAT TEMP SCHED,60.00,CORE_TOP SUB CATHOT SUPPLY TEMP SCHED,55.00,N/A,,CORE_TOP SUB CAT SENSIBLE FRACT SCHED,0.20,CORE_TOP SUB CAT LATENT FRACT SCHED,0.05


WaterUse Connections

,,Drain Water Heat Exchanger Type,Drain Water Heat Exchanger Destination,Drain Water Heat Exchanger U-Factor Times Area,Average Heat Recovery Effectiveness,Hot Water Supply Temperature Schedule,Hot Water Supply Temperature Schedule Maximum [C],Cold Water Supply Temperature Schedule,Cold Water Supply Temperature Schedule Minimum [C],PlantLoop Name,Branch Name,Supply Water Storage Tank Name,Reclamation Water Storage Tank Name
,CORE_BOTTOM SUB CAT,None,,,,N/A,,N/A,,SWHSYS1,SWH DEMAND LOAD BRANCH CORE_BOTTOM SUB CAT,,
,CORE_MID SUB CAT,None,,,,N/A,,N/A,,SWHSYS1,SWH DEMAND LOAD BRANCH CORE_MID SUB CAT,,
,CORE_TOP SUB CAT,None,,,,N/A,,N/A,,SWHSYS1,SWH DEMAND LOAD BRANCH CORE_TOP SUB CAT,,


Chillers

,,Type,Reference Capacity[W],TypeReference Efficiency [W/W],Rated Capacity [W],Rated Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h],Minimum Part Load Ratio,Fuel Type,Rated Entering Condenser Temperature [C],Rated Leaving Evaporator Temperature [C],Reference Entering Condenser Temperature [C],Reference Leaving Evaporator Temperature [C],Design Size Reference Chilled Water Flow Rate [kg/s],Design Size Reference Condenser Fluid Flow Rate [kg/s],Plantloop Name,Plantloop Branch Name,Condenser Loop Name,Condenser Loop Branch Name,Heat Recovery Plantloop Name,Heat Recovery Plantloop Branch Name,Recovery Relative Capacity Fraction
,COOLSYS1 CHILLER1,Chiller:Electric:ReformulatedEIR,1392589.28,6.28,1392589.28,6.28,7.06,7.05,0.15,Electricity,0.00,6.67,0.00,6.67,39.54,-99979000.20,COOLSYS1_SUPPLY,COOLSYS1 SUPPLY EQUIPMENT BRANCH 1,TOWERWATERSYS,TOWERWATERSYS DEMAND LOAD BRANCH 1,N/A,N/A,0.00
,COOLSYS1 CHILLER2,Chiller:Electric:ReformulatedEIR,1392589.28,6.28,1392589.28,6.28,7.06,7.05,0.15,Electricity,0.00,6.67,0.00,6.67,39.54,-99979000.20,COOLSYS1_SUPPLY,COOLSYS1 SUPPLY EQUIPMENT BRANCH 2,TOWERWATERSYS,TOWERWATERSYS DEMAND LOAD BRANCH 2,N/A,N/A,0.00


Boilers

,,Type,Reference Capacity [W],Reference Efficiency[W/W],Rated Capacity [W],Rated Efficiency [W/W],Minimum Part Load Ratio,Fuel Type,Parasitic Electric Load [W],Plantloop Name,Plantloop Branch Name
,HEATSYS1 BOILER,Boiler:HotWater,1437550.20,0.81,1437550.20,0.81,0.00,NaturalGas,0.00,HEATSYS1,HEATSYS1 SUPPLY EQUIPMENT BRANCH
,CENTRAL BOILER,Boiler:HotWater,556188.92,0.80,556188.92,0.80,0.00,NaturalGas,0.00,SINGLE WATER PLANT LOOP,CENTRAL BOILER BRANCH


AWHPs

,,Type,Reference Capacity[W],Reference COP,Minimum Part Load Ratio,Design Size Reference Air Temperature [C],Entering Water Temperature [C],Leaving Water Temperature [C],Design Size Reference Air Flow Rate [kg/s],Design Size Reference Water Flow Rate [kg/s],Plantloop Name,Plantloop Branch Name
,None,,,,,,,,,,,


Cooling Towers and Fluid Coolers

,,Type,Fluid Type,Range [C],Approach [C],Design Fan Power [W],Design Inlet Air Wet-Bulb Temperature [C],Design Water Flow Rate [m3/s],Leaving Water Setpoint Temperature [C],Condenser Loop Name,Condenser Loop Branch Name
,CENTRAL TOWER,FluidCooler:TwoSpeed,ETHYLENEGLYCOL40PERCENT,12.67,13.40,43776.24,25.60,0.018713,39.00,SINGLE WATER PLANT LOOP,PLANT SUPPLY TOWER BRANCH
,TOWERWATERSYS COOLTOWER 1,CoolingTower:VariableSpeed,WATER,5.56,2.78,20238.60,26.66,0.071580,29.44,TOWERWATERSYS,TOWERWATERSYS SUPPLY EQUIPMENT BRANCH 1
,TOWERWATERSYS COOLTOWER 2,CoolingTower:VariableSpeed,WATER,5.56,2.78,20238.60,26.66,0.071580,29.44,TOWERWATERSYS,TOWERWATERSYS SUPPLY EQUIPMENT BRANCH 2


PlantLoop or CondenserLoop

,,Type,Provides Heating,Provides Cooling,Maximum Loop Flow Rate [m3/s],Minimum Loop Flow Rate [m3/s],Design Supply Temperature [C],Design Return Temperature [C],Design Capacity [W]
,COOLSYS1_DEMAND,PlantLoop,No,Yes,0.078241,0.000000,6.67,15.00,2735694.78
,HEATSYS1,PlantLoop,Yes,No,0.014889,0.000000,82.22,54.44,1736189.11
,COOLSYS1_SUPPLY,PlantLoop,No,Yes,0.078241,0.000000,6.67,15.00,2735694.78
,SINGLE WATER PLANT LOOP,PlantLoop,Yes,No,0.018713,0.000000,39.00,28.00,749486.67
,SWHSYS1,PlantLoop,Yes,No,0.000440,0.000000,60.00,55.00,9234.50
,TOWERWATERSYS,CondenserLoop,No,Yes,0.137842,0.000000,29.44,35.00,3214392.75


Air Terminals

,,Zone Name,Minimum Flow [m3/s],Minimum Outdoor Flow [m3/s],Supply Cooling Setpoint [C],Supply Heating Setpoint [C],Heating Capacity [W],Cooling Capacity [W],Type of Input Object,Heat/Reheat Coil Object Type,Chilled Water Coil Object Type,PIU Heating Control Type,Fan Object Type,Fan Name,PIU Fan Control Type,Primary Air Flow Rate [m3/s],Secondary Air Flow Rate [m3/s],Minimum Flow Schedule Name,Maximum Flow During Reheat [m3/s],Minimum Outdoor Flow Schedule Name
,CORE_BOTTOM VAV BOX,CORE_BOTTOM,1.90,1.08,12.80,40.00,0.00,80385.84,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,5.97,n/a,n/a,2.98,n/a
,PERIMETER_BOT_ZN_3 VAV BOX,PERIMETER_BOT_ZN_3,0.24,0.14,12.80,40.00,4839.24,17461.81,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.31,n/a,n/a,0.65,n/a
,PERIMETER_BOT_ZN_2 VAV BOX,PERIMETER_BOT_ZN_2,0.15,0.09,12.80,40.00,3533.75,13803.14,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.03,n/a,n/a,0.52,n/a
,PERIMETER_BOT_ZN_1 VAV BOX,PERIMETER_BOT_ZN_1,0.24,0.14,12.80,40.00,6451.28,17621.28,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.32,n/a,n/a,0.66,n/a
,PERIMETER_BOT_ZN_4 VAV BOX,PERIMETER_BOT_ZN_4,0.15,0.09,12.80,40.00,2060.28,18073.22,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.35,n/a,n/a,0.68,n/a
,CORE_MID VAV BOX,CORE_MID,19.02,10.78,12.80,40.00,228188.17,769267.78,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,57.10,n/a,n/a,28.55,n/a
,PERIMETER_MID_ZN_3 VAV BOX,PERIMETER_MID_ZN_3,2.39,1.35,12.80,40.00,113895.05,175385.38,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,13.14,n/a,n/a,6.57,n/a
,PERIMETER_MID_ZN_2 VAV BOX,PERIMETER_MID_ZN_2,1.54,0.87,12.80,40.00,75241.76,145834.13,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,10.93,n/a,PERIMETER_MID_ZN_2_MDP_SCH,5.46,n/a
,PERIMETER_MID_ZN_1 VAV BOX,PERIMETER_MID_ZN_1,2.39,1.35,12.80,40.00,113895.81,175328.05,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,13.14,n/a,n/a,6.57,n/a
,PERIMETER_MID_ZN_4 VAV BOX,PERIMETER_MID_ZN_4,1.54,0.87,12.80,40.00,69022.43,160306.25,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,12.01,n/a,n/a,6.01,n/a
,CORE_TOP VAV BOX,CORE_TOP,1.90,1.08,12.80,40.00,47839.80,77880.44,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,5.84,n/a,n/a,2.92,n/a
,PERIMETER_TOP_ZN_3 VAV BOX,PERIMETER_TOP_ZN_3,0.24,0.14,12.80,40.00,14107.75,19704.29,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.48,n/a,n/a,0.74,n/a
,PERIMETER_TOP_ZN_2 VAV BOX,PERIMETER_TOP_ZN_2,0.15,0.09,12.80,40.00,9258.18,15194.71,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.14,n/a,n/a,0.57,n/a
,PERIMETER_TOP_ZN_1 VAV BOX,PERIMETER_TOP_ZN_1,0.24,0.14,12.80,40.00,14107.88,19656.08,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.47,n/a,n/a,0.74,n/a
,PERIMETER_TOP_ZN_4 VAV BOX,PERIMETER_TOP_ZN_4,0.15,0.09,12.80,40.00,8799.80,17420.61,AirTerminal:SingleDuct:VAV:Reheat,COIL:HEATING:WATER,n/a,,n/a,,,1.31,n/a,n/a,0.65,n/a
,BASEMENT PSZ ADU,BASEMENT,2.12,1.20,12.80,40.00,0.00,72500.80,AirTerminal:SingleDuct:ConstantVolume:NoReheat,,n/a,,n/a,,,5.38,n/a,n/a,0.00,n/a
,DATACENTER_BASEMENT_ZN_6 PSZ ADU,DATACENTER_BASEMENT_ZN_6,0.60,0.34,12.80,40.00,0.00,371002.21,AirTerminal:SingleDuct:ConstantVolume:NoReheat,,n/a,,n/a,,,21.92,n/a,n/a,0.00,n/a
,DATACENTER_BOT_ZN_6 PSZ ADU,DATACENTER_BOT_ZN_6,0.03,0.02,12.80,40.00,0.00,8177.10,AirTerminal:SingleDuct:ConstantVolume:NoReheat,,n/a,,n/a,,,0.48,n/a,n/a,0.00,n/a
,DATACENTER_MID_ZN_6 PSZ ADU,DATACENTER_MID_ZN_6,0.28,0.16,12.80,40.00,0.00,78088.02,AirTerminal:SingleDuct:ConstantVolume:NoReheat,,n/a,,n/a,,,4.61,n/a,n/a,0.00,n/a
,DATACENTER_TOP_ZN_6 PSZ ADU,DATACENTER_TOP_ZN_6,0.03,0.02,12.80,40.00,0.00,7891.82,AirTerminal:SingleDuct:ConstantVolume:NoReheat,,n/a,,n/a,,,0.47,n/a,n/a,0.00,n/a


Air Heat Recovery

,,Type,Plate/Rotary,Heat Recovery Active,Sensible Effectiveness at 100% Heating Air Flow,Sensible Effectiveness at 100% Cooling Air Flow,Latent Effectiveness at 100% Heating Air Flow,Latent Effectiveness at 100% Cooling Air Flow,Supply Air Flow Rate [m3/s],Exhaust Air Flow Rate [m3/s],Zone HVAC Name,Airloop Name,OA System Name,OA Controller Name
,None,,,,,,,,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Control Summary
FOR:,Entire Facility
SetpointManager:OutdoorAirReset

,,Setpoint Nodes,Setpoint Node PlantLoop Name,Control Type,Setpoint at Outdoor Low Temperature [C],Setpoint at Outdoor High Temperature [C],Outdoor Low Temperature [C],Outdoor High Temperature [C],Schedule Name,Setpoint at Outdoor Low Temperature 2 [C],Setpoint at Outdoor High Temperature 2 [C],Outdoor Low Temperature 2 [C],Outdoor High Temperature 2 [C]
,None,,,,,,,,,,,,


SetpointManager:ReturnTemperature

,,Type,Plant Loop Supply Outlet Node,Plant Loop Supply Inlet Node,PlantLoop Name,Minimum Supply Temperature Setpoint [C],Maximum Supply Temperature Setpoint [C],Return Temperature Setpoint Input Type,Return Temperature Setpoint [C],Return Temperature Setpoint Schedule Name
,None,,,,,,,,,


AvailabilityManager:Scheduled

,,AvailabilityManager Name,Type,Schedule Name
,AIRLOOP DATACENTER BASEMENT,AIRLOOP DATACENTER BASEMENT AVAILABILITY MANAGER,AvailabilityManager:Scheduled,ALWAYS_ON
,AIRLOOP DATACENTER BOT,AIRLOOP DATACENTER BOT AVAILABILITY MANAGER,AvailabilityManager:Scheduled,ALWAYS_ON
,AIRLOOP DATACENTER MID,AIRLOOP DATACENTER MID AVAILABILITY MANAGER,AvailabilityManager:Scheduled,ALWAYS_ON
,AIRLOOP DATACENTER TOP,AIRLOOP DATACENTER TOP AVAILABILITY MANAGER,AvailabilityManager:Scheduled,ALWAYS_ON


PlantEquipmentOperation Load Based

,,Plant Loop Name,Name,Type,Schedule Name,Index,Lower Limit [W],Upper Limit [W],Equipment List Name,Equipment
,1,HEATSYS1,HEATSYS1 OPERATION SCHEME,PLANTEQUIPMENTOPERATION:HEATINGLOAD,PLANTONSCHED,1,0.00,1.00E+15,HEATSYS1 EQUIPMENT LIST,HEATSYS1 BOILER
,2,COOLSYS1_SUPPLY,COOLSYS1 OPERATION SCHEME,PLANTEQUIPMENTOPERATION:COOLINGLOAD,PLANTONSCHED,1,0.00,1392589.28,COOLSYS1 EQUIPMENT LIST 1,COOLSYS1 CHILLER1
,3,COOLSYS1_SUPPLY,COOLSYS1 OPERATION SCHEME,PLANTEQUIPMENTOPERATION:COOLINGLOAD,PLANTONSCHED,2,1392589.28,1.00E+14,COOLSYS1 EQUIPMENT LIST 2,COOLSYS1 CHILLER1; COOLSYS1 CHILLER2
,4,COOLSYS1_DEMAND,COOLSYS1 SEC OPERATION SCHEME,PLANTEQUIPMENTOPERATION:COOLINGLOAD,PLANTONSCHED,1,0.00,1392589.28,COOLSYS1 HEATEXCHANGER,BYPASS HEAT EXCHANGER
,5,SINGLE WATER PLANT LOOP,WSHPPLANT OPERATION SCHEME,PLANTEQUIPMENTOPERATION:COMPONENTSETPOINT,ALWAYS_ON,1,0.00,0.00,,CENTRAL TOWER; CENTRAL BOILER
,6,SWHSYS1,SWHSYS1 OPERATION SCHEME,PLANTEQUIPMENTOPERATION:HEATINGLOAD,PLANTONSCHED,1,0.00,1.00E+15,SWHSYS1 EQUIPMENT LIST,SWHSYS1 WATER HEATER
,7,TOWERWATERSYS,TOWERWATERSYS OPERATION SCHEME,PLANTEQUIPMENTOPERATION:COOLINGLOAD,PLANTONSCHED,1,0.00,1392589.28,TOWERWATERSYS EQUIPMENT LIST 1,TOWERWATERSYS COOLTOWER 1
,8,TOWERWATERSYS,TOWERWATERSYS OPERATION SCHEME,PLANTEQUIPMENTOPERATION:COOLINGLOAD,PLANTONSCHED,2,1392589.28,1.00E+14,TOWERWATERSYS EQUIPMENT LIST 2,TOWERWATERSYS COOLTOWER 1; TOWERWATERSYS COOLTOWER 2


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Space Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,None,,,,,,,,,,,,,,
The Design Load is the space sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.


Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BASEMENT,72500.80,72500.80,26.08,5.382,5.382,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,24.00,24.00,0.00749,34.82,0.00915,1.200,0.00
,CORE_BOTTOM,80385.84,80385.84,32.20,5.968,5.968,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,24.00,24.00,0.00739,34.82,0.00915,1.078,0.00
,CORE_MID,769267.78,769267.78,30.82,57.103,57.103,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,24.00,24.00,0.00741,34.82,0.00915,10.778,0.00
,CORE_TOP,77880.44,77880.44,31.20,5.835,5.835,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,24.00,24.00,0.00739,41.90,0.00916,1.078,0.00
,PERIMETER_BOT_ZN_3,17461.81,17461.81,55.72,1.308,1.308,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:50:00,24.00,24.00,0.00724,41.52,0.00916,0.135,0.00
,PERIMETER_BOT_ZN_2,13803.14,13803.14,68.34,1.034,1.034,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 10:20:00,24.00,24.00,0.00720,38.80,0.00915,0.087,0.00
,PERIMETER_BOT_ZN_1,17621.28,17621.28,56.22,1.320,1.320,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 14:20:00,24.00,24.00,0.00724,42.00,0.00916,0.135,0.00
,PERIMETER_BOT_ZN_4,18073.22,18073.22,89.48,1.354,1.354,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:20:00,24.00,24.00,0.00715,41.16,0.00916,0.087,0.00
,PERIMETER_MID_ZN_3,175385.38,175385.38,55.96,13.141,13.141,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:00:00,24.00,24.00,0.00728,41.42,0.00916,1.353,0.00
,PERIMETER_MID_ZN_2,145834.13,145834.13,72.20,10.927,10.927,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 10:30:00,24.00,24.00,0.00722,39.04,0.00915,0.872,0.00
,PERIMETER_MID_ZN_1,175328.05,175328.05,55.94,13.137,13.137,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 14:30:00,24.00,24.00,0.00728,42.00,0.00916,1.353,0.00
,PERIMETER_MID_ZN_4,160306.25,160306.25,79.37,12.011,12.011,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:30:00,24.00,24.00,0.00720,41.03,0.00916,0.872,0.00
,PERIMETER_TOP_ZN_3,19704.29,19704.29,62.87,1.476,1.476,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:50:00,24.00,24.00,0.00726,41.52,0.00916,0.135,0.00
,PERIMETER_TOP_ZN_2,15194.71,15194.71,75.23,1.138,1.138,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 10:50:00,24.00,24.00,0.00722,39.53,0.00915,0.087,0.00
,PERIMETER_TOP_ZN_1,19656.08,19656.08,62.71,1.473,1.473,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,24.00,24.00,0.00726,41.90,0.00916,0.135,0.00
,PERIMETER_TOP_ZN_4,17420.61,17420.61,86.25,1.305,1.305,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:30:00,24.00,24.00,0.00719,41.03,0.00916,0.087,0.00
,DATACENTER_BOT_ZN_6,8177.10,8177.10,225.87,0.483,0.483,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 05:20:00,27.00,27.00,0.00700,32.36,0.00914,0.016,0.00
,DATACENTER_MID_ZN_6,78088.02,78088.02,215.70,4.614,4.614,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 05:20:00,27.00,27.00,0.00700,32.36,0.00914,0.156,0.00
,DATACENTER_TOP_ZN_6,7891.82,7891.82,217.99,0.466,0.466,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 16:50:00,27.00,27.00,0.00709,40.77,0.00916,0.016,0.00
,DATACENTER_BASEMENT_ZN_6,371002.21,371002.21,473.41,21.925,21.925,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 07:00:00,27.00,27.00,0.00704,33.17,0.00914,0.338,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.


Space Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,None,,,,,,,,,,,,,,
The Design Load is the space sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BASEMENT,0.00,0.00,0.00,0.000,1.200,,00:10:00,15.60,24.82,0.00607,6.30,0.00607,1.200,0.00
,CORE_BOTTOM,0.00,0.00,0.00,0.000,1.078,,00:10:00,15.60,22.20,0.00607,6.30,0.00607,1.078,0.00
,CORE_MID,228188.17,228188.17,9.14,9.883,10.778,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00800,6.30,0.00607,10.778,0.00
,CORE_TOP,47839.80,47839.80,19.17,2.087,2.087,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00800,6.30,0.00607,1.078,0.00
,PERIMETER_BOT_ZN_3,4839.24,4839.24,15.44,0.211,0.211,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00791,6.30,0.00607,0.135,0.00
,PERIMETER_BOT_ZN_2,3533.75,3533.75,17.50,0.154,0.154,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00792,6.30,0.00607,0.087,0.00
,PERIMETER_BOT_ZN_1,6451.28,6451.28,20.58,0.282,0.282,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00794,6.30,0.00607,0.135,0.00
,PERIMETER_BOT_ZN_4,2060.28,2060.28,10.20,0.089,0.089,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00783,6.30,0.00607,0.087,0.00
,PERIMETER_MID_ZN_3,113895.05,113895.05,36.34,4.987,4.987,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00796,6.30,0.00607,1.353,0.00
,PERIMETER_MID_ZN_2,75241.76,75241.76,37.25,3.295,3.295,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00796,6.30,0.00607,0.872,0.00
,PERIMETER_MID_ZN_1,113895.81,113895.81,36.34,4.987,4.987,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00796,6.30,0.00607,1.353,0.00
,PERIMETER_MID_ZN_4,69022.43,69022.43,34.17,3.021,3.021,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00795,6.30,0.00607,0.872,0.00
,PERIMETER_TOP_ZN_3,14107.75,14107.75,45.01,0.618,0.618,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00797,6.30,0.00607,0.135,0.00
,PERIMETER_TOP_ZN_2,9258.18,9258.18,45.84,0.406,0.406,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00797,6.30,0.00607,0.087,0.00
,PERIMETER_TOP_ZN_1,14107.88,14107.88,45.01,0.618,0.618,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00797,6.30,0.00607,0.135,0.00
,PERIMETER_TOP_ZN_4,8799.80,8799.80,43.57,0.386,0.386,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.00,21.00,0.00797,6.30,0.00607,0.087,0.00
,DATACENTER_BOT_ZN_6,0.00,0.00,0.00,0.000,0.016,,00:10:00,18.00,26.91,0.00700,6.30,0.00607,0.016,0.00
,DATACENTER_MID_ZN_6,0.00,0.00,0.00,0.000,0.156,,00:10:00,18.00,24.58,0.00662,6.30,0.00607,0.156,0.00
,DATACENTER_TOP_ZN_6,0.00,0.00,0.00,0.000,0.016,,00:10:00,18.00,23.73,0.00616,6.30,0.00607,0.016,0.00
,DATACENTER_BASEMENT_ZN_6,0.00,0.00,0.00,0.000,0.338,,00:10:00,18.00,27.00,0.00700,6.30,0.00607,0.338,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,VAV_BOT WITH REHEAT,10.05,10.05,1.81,1.81,10.0483,2.2935,10.0483,0.2282,0.3000
,VAV_MID WITH REHEAT,96.33,96.33,27.07,27.07,96.3253,27.0681,96.3253,0.2810,0.3000
,VAV_TOP WITH REHEAT,11.09,11.09,4.11,4.11,11.0875,4.1143,11.0875,0.3711,0.3000
,CAV_BAS,5.38,5.38,1.20,1.20,5.3821,5.3821,5.3821,1.0000,1.0000
,AIRLOOP DATACENTER BASEMENT,21.92,21.92,0.34,0.34,21.9249,21.9246,21.9249,1.0000,1.0000
,AIRLOOP DATACENTER BOT,0.48,0.48,0.02,0.02,0.4832,0.4832,0.4832,1.0000,1.0000
,AIRLOOP DATACENTER MID,4.61,4.61,0.16,0.16,4.6142,4.6142,4.6142,1.0000,1.0000
,AIRLOOP DATACENTER TOP,0.47,0.47,0.02,0.02,0.4664,0.4664,0.4664,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,CORE_BOTTOM VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,29216.064,29216.064,2.984134,0.00025559,588.973,,1/21 00:10:00,,1/21 00:10:00,29216.06,29216.06,2.984134,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00800000,50.2877,0.00,0.00,29323.79,29323.79
