Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:12
,CORE_MID VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,507722.002,507722.002,28.551618,0.00444177,11135.016,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,507722.00,507722.00,28.551618,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00800000,50.2877,228188.17,0.00,509479.08,509479.08
,CORE_TOP VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,76404.938,76404.938,2.917648,0.00066842,1850.739,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,76404.94,76404.94,2.917648,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00800000,50.2877,47839.80,0.00,76651.77,76651.77
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,11242.646,11242.646,0.654171,0.00009836,244.942,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,11242.65,11242.65,0.654171,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00790536,49.7008,4839.24,0.00,11281.69,11281.69
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,8595.607,8595.607,0.517105,0.00007520,186.115,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,8595.61,8595.61,0.517105,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00791853,49.7825,3533.75,0.00,8625.57,8625.57
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,12913.585,12913.585,0.660145,0.00011297,288.948,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,12913.59,12913.59,0.660145,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00793917,49.9106,6451.28,0.00,12957.83,12957.83
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,8686.979,8686.979,0.677072,0.00007600,180.646,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,8686.98,8686.98,0.677072,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00783383,49.2567,2060.28,0.00,8718.52,8718.52
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,178217.984,178217.984,6.570555,0.00155913,4368.170,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,178217.98,178217.98,6.570555,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00795977,50.0385,113895.05,0.00,178780.02,178780.02
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,128726.653,128726.653,5.463447,0.00112616,3018.610,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,128726.65,128726.65,5.463447,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00796051,50.0431,75241.76,0.00,129149.05,129149.05
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,178197.726,178197.726,6.568408,0.00155895,4367.997,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,178197.73,178197.73,6.568408,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00795977,50.0385,113895.81,0.00,178759.67,178759.67
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,127813.872,127813.872,6.005613,0.00111817,2917.354,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,127813.87,127813.87,6.005613,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00795227,49.9920,69022.43,0.00,128248.33,128248.33
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,21334.502,21334.502,0.738195,0.00018664,535.113,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21334.50,21334.50,0.738195,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00796880,50.0944,14107.75,0.00,21400.89,21400.89
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,14830.989,14830.989,0.569249,0.00012975,358.644,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,14830.99,14830.99,0.569249,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00796865,50.0936,9258.18,0.00,14878.93,14878.93
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,21316.957,21316.957,0.736389,0.00018649,535.004,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21316.96,21316.96,0.736389,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00796880,50.0944,14107.88,0.00,21383.27,21383.27
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,15188.914,15188.914,0.652638,0.00013288,354.939,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,15188.91,15188.91,0.652638,12.80,11.35,0.00800000,40.00,20.86,0.00800000,6.30,0.00607234,6.28,0.0000,21.00,0.00796511,50.0716,8799.80,0.00,15238.85,15238.85
,VAV_BOT WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,VAV_BOT WITH REHEAT,220453.765,-999.000,10.048298,0.00630495,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:30:00,220453.77,202077.61,10.048298,27.64,16.69,0.00770071,10.99,9.53,0.00700000,42.00,0.00915790,22.24,20.2074,24.00,0.00733109,38.4471,133939.60,0.00,224976.51,216421.30
,VAV_BOT WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoopHVAC,VAV_BOT WITH REHEAT,20542.830,20542.830,3.014489,0.00017972,361.051,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,20542.83,20542.83,3.014489,7.01,6.92,0.00631598,12.80,11.35,0.00800000,6.30,0.00607234,6.28,67.3580,21.43,0.00720566,44.1682,16884.55,0.00,21766.58,21766.58
,VAV_MID WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,VAV_MID WITH REHEAT,2158063.791,-999.000,96.325275,0.06172035,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,2158063.79,1967439.22,96.325275,27.89,16.83,0.00775613,10.99,9.53,0.00700000,42.00,0.00915790,22.24,21.0807,24.00,0.00736934,38.6456,1253191.31,0.00,2201636.27,2103709.96
,VAV_MID WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoopHVAC,VAV_MID WITH REHEAT,88442.781,88442.781,28.897582,0.00077374,1591.943,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 06:50:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,88442.78,88442.78,28.897582,10.20,8.76,0.00662682,12.80,11.35,0.00800000,6.30,0.00607234,6.28,70.2689,19.60,0.00789101,54.0958,295993.76,0.00,97889.92,97889.92
,VAV_TOP WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,VAV_TOP WITH REHEAT,236984.229,-999.000,11.087495,0.00677772,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:40:00,236984.23,218045.19,11.087495,27.29,16.54,0.00765715,11.00,9.53,0.00700000,41.90,0.00915774,22.21,18.3134,24.00,0.00731971,38.3884,147612.57,0.00,242011.58,234054.15
,VAV_TOP WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoopHVAC,VAV_TOP WITH REHEAT,8140.826,8140.826,3.326249,0.00007122,147.129,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 06:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,8140.83,8140.83,3.326249,10.72,9.19,0.00679854,12.80,11.35,0.00800000,6.30,0.00607234,6.28,61.0447,19.48,0.00791102,54.6341,39439.20,0.00,9076.50,9076.50
,CAV_BAS COOLING COIL,Coil:Cooling:Water,AirLoopHVAC,CAV_BAS,120192.990,-999.000,5.382116,0.00343750,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 11:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,120192.99,107595.22,5.382116,27.83,16.94,0.00791104,11.38,9.70,0.00700000,39.77,0.00915417,21.60,22.2990,24.00,0.00751169,39.3832,65879.54,0.00,122595.46,116051.71
,CAV_BAS HEATING COIL,Coil:Heating:Water,AirLoopHVAC,CAV_BAS,244401.095,244401.095,5.382116,0.00213813,5567.174,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,244401.09,244401.09,5.382116,1.40,1.40,0.00607234,40.00,20.86,0.00800000,6.30,0.00607234,6.28,22.2990,24.82,0.00607234,30.3730,0.00,0.00,210688.22,210688.22
,AIRLOOP DATACENTER BASEMENT COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,492354.480,291980.532,21.924863,0.01501157,-999.000,unknown,unknown,unknown,unknown,-999.00,-989.85,-999.0,28.66,16.52,0.00707493,12.80,-999.00,0.00700000,-999.00,-999.0,-999.00,-999.0000,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER BOT COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER BOT,10831.242,6419.154,0.483185,0.00032818,-999.000,unknown,unknown,unknown,unknown,-999.00,-979.66,-999.0,28.44,16.51,0.00715826,12.80,-999.00,0.00700000,-999.00,-999.0,-999.00,-999.0000,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER MID COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER MID,100875.397,60538.254,4.614226,0.00305651,-999.000,unknown,unknown,unknown,unknown,-999.00,-989.92,-999.0,28.16,16.34,0.00707257,12.80,-999.00,0.00700000,-999.00,-999.0,-999.00,-999.0000,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER TOP COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER TOP,10461.901,6198.095,0.466383,0.00031699,-999.000,unknown,unknown,unknown,unknown,-999.00,-979.36,-999.0,28.44,16.52,0.00716083,12.80,-999.00,0.00700000,-999.00,-999.0,-999.00,-999.0000,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER BASEMENT HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,466238.871,466238.871,21.924863,0.01501157,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,466238.87,466238.87,-999.0,6.30,6.28,0.00607234,40.00,20.86,0.00800000,6.30,0.00607234,6.28,-999.0000,27.00,0.00700000,30.7334,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER BOT HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER BOT,10256.728,10256.728,0.483185,0.00032818,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,10256.73,10256.73,-999.0,6.30,6.28,0.00607234,40.00,20.86,0.00800000,6.30,0.00607234,6.28,-999.0000,26.91,0.00700000,30.8882,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER MID HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER MID,95524.735,95524.735,4.614226,0.00305651,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,95524.74,95524.74,-999.0,6.30,6.28,0.00607234,40.00,20.86,0.00800000,6.30,0.00607234,6.28,-999.0000,24.58,0.00661549,33.5484,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER TOP HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoopHVAC,AIRLOOP DATACENTER TOP,9906.978,9906.978,0.466383,0.00031699,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,9906.98,9906.98,-999.0,6.30,6.28,0.00607234,40.00,20.86,0.00800000,6.30,0.00607234,6.28,-999.0000,23.73,0.00615802,32.8765,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER BASEMENT_SUPPHEATCOIL,Coil:Heating:Electric,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,13417.393,13417.393,-999.0,-999.0,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,13417.39,13417.39,21.924863,0.10,0.10,0.00698568,40.00,20.86,0.00800000,6.30,0.00607234,6.28,1.5434,27.00,0.00700000,30.7334,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER BOT_SUPPHEATCOIL,Coil:Heating:Electric,AirLoopHVAC,AIRLOOP DATACENTER BOT,619.828,619.828,-999.0,-999.0,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,619.83,619.83,0.483185,0.20,0.20,0.00696999,40.00,20.86,0.00800000,6.30,0.00607234,6.28,3.2353,26.91,0.00700000,30.8882,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER MID_SUPPHEATCOIL,Coil:Heating:Electric,AirLoopHVAC,AIRLOOP DATACENTER MID,6198.280,6198.280,-999.0,-999.0,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,6198.28,6198.28,4.614226,0.21,0.21,0.00659709,40.00,20.86,0.00800000,6.30,0.00607234,6.28,3.3879,24.58,0.00661549,33.5484,0.00,0.00,-999.00,-999.00
,AIRLOOP DATACENTER TOP_SUPPHEATCOIL,Coil:Heating:Electric,AirLoopHVAC,AIRLOOP DATACENTER TOP,619.828,619.828,-999.0,-999.0,-999.000,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,619.83,619.83,0.466383,0.21,0.21,0.00615515,40.00,20.86,0.00800000,6.30,0.00607234,6.28,3.3518,23.73,0.00615802,32.8765,0.00,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Peak Load Type to Size On,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir],Coil Entering Air Enthalpy at Rating Conditions [J/kg],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir],Coil Leaving Air Enthalpy at Rating Conditions [J/kg]
,CORE_BOTTOM VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,CORE_BOTTOM,N/A,N/A,N/A,Yes,Yes,Yes,No,29216.064,29216.064,2.984134,0.00025559,588.973,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,1.6828,1.716636,,1/21 00:10:00,unknown,unknown,,1/21 00:10:00,Sensible,29216.06,29216.06,1.0000,3.49406107,2.984134,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.25556880,60.00,32.22,27.78,0.000,29216.06,6.30,0.00607234,6.28,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.2877,0.00,0.00,29323.79,29323.79,3.49406107,12.80,11.60,0.00800000,33059.8,21.03,14.86,0.00800000,41452.3
,CORE_MID VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,CORE_MID,N/A,N/A,N/A,Yes,Yes,Yes,No,507722.002,507722.002,28.551618,0.00444177,11135.016,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,29.2435,29.832010,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,507722.00,507722.00,1.0000,33.43050597,28.551618,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,4.44132046,60.00,32.22,27.78,0.000,507722.00,6.30,0.00607234,6.28,0.00000000,0.0000,20.87,0.00800000,21.00,0.00800000,50.2877,228188.17,0.00,509479.08,509479.08,33.43050597,12.80,11.60,0.00800000,33059.8,27.75,17.27,0.00800000,48299.8
,CORE_TOP VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,CORE_TOP,N/A,N/A,N/A,Yes,Yes,Yes,No,76404.938,76404.938,2.917648,0.00066842,1850.739,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,4.4007,4.489293,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,76404.94,76404.94,1.0000,3.41621429,2.917648,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.66835555,60.00,32.22,27.78,0.000,76404.94,6.30,0.00607234,6.28,0.00000000,0.0000,20.92,0.00800000,21.00,0.00800000,50.2877,47839.80,0.00,76651.77,76651.77,3.41621429,12.80,11.60,0.00800000,33059.8,34.80,19.60,0.00800000,55497.5
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,PERIMETER_BOT_ZN_3,N/A,N/A,N/A,Yes,Yes,Yes,No,11242.646,11242.646,0.654171,0.00009836,244.942,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,0.6475,0.660579,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,11242.65,11242.65,1.0000,0.76595560,0.654171,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.09834554,60.00,32.22,27.78,0.000,11242.65,6.30,0.00607234,6.28,0.00000000,0.0000,20.86,0.00790536,21.00,0.00790536,49.7008,4839.24,0.00,11281.69,11281.69,0.76595560,12.80,11.60,0.00800000,33059.8,27.24,17.10,0.00800000,47788.7
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,PERIMETER_BOT_ZN_2,N/A,N/A,N/A,Yes,Yes,Yes,No,8595.607,8595.607,0.517105,0.00007520,186.115,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,0.4951,0.505049,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,8595.61,8595.61,1.0000,0.60546824,0.517105,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.07519045,60.00,32.22,27.78,0.000,8595.61,6.30,0.00607234,6.28,0.00000000,0.0000,20.86,0.00791853,21.00,0.00791853,49.7825,3533.75,0.00,8625.57,8625.57,0.60546824,12.80,11.60,0.00800000,33059.8,26.77,16.94,0.00800000,47305.9
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,PERIMETER_BOT_ZN_1,N/A,N/A,N/A,Yes,Yes,Yes,No,12913.585,12913.585,0.660145,0.00011297,288.948,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,0.7438,0.758758,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,12913.59,12913.59,1.0000,0.77295083,0.660145,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.11296215,60.00,32.22,27.78,0.000,12913.59,6.30,0.00607234,6.28,0.00000000,0.0000,20.92,0.00793917,21.00,0.00793917,49.9106,6451.28,0.00,12957.83,12957.83,0.77295083,12.80,11.60,0.00800000,33059.8,29.24,17.78,0.00800000,49823.9
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,PERIMETER_BOT_ZN_4,N/A,N/A,N/A,Yes,Yes,Yes,No,8686.979,8686.979,0.677072,0.00007600,180.646,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,0.5003,0.510417,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,8686.98,8686.98,1.0000,0.79276966,0.677072,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.07598973,60.00,32.22,27.78,0.000,8686.98,6.30,0.00607234,6.28,0.00000000,0.0000,20.82,0.00783383,21.00,0.00783383,49.2567,2060.28,0.00,8718.52,8718.52,0.79276966,12.80,11.60,0.00800000,33059.8,23.58,15.81,0.00800000,44057.4
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,PERIMETER_MID_ZN_3,N/A,N/A,N/A,Yes,Yes,Yes,No,178217.984,178217.984,6.570555,0.00155913,4368.170,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,10.2649,10.471480,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,178217.98,178217.98,1.0000,7.69332829,6.570555,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,1.55896962,60.00,32.22,27.78,0.000,178217.98,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00795977,21.00,0.00795977,50.0385,113895.05,0.00,178780.02,178780.02,7.69332829,12.80,11.60,0.00800000,33059.8,35.59,19.84,0.00800000,56298.1
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,PERIMETER_MID_ZN_2,N/A,N/A,N/A,Yes,Yes,Yes,No,128726.653,128726.653,5.463447,0.00112616,3018.610,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,7.4143,7.563538,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,128726.65,128726.65,1.0000,6.39703793,5.463447,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,1.12604203,60.00,32.22,27.78,0.000,128726.65,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00796051,21.00,0.00796051,50.0431,75241.76,0.00,129149.05,129149.05,6.39703793,12.80,11.60,0.00800000,33059.8,32.60,18.89,0.00800000,53248.7
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,PERIMETER_MID_ZN_1,N/A,N/A,N/A,Yes,Yes,Yes,No,178197.726,178197.726,6.568408,0.00155895,4367.997,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,10.2637,10.470290,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,178197.73,178197.73,1.0000,7.69081513,6.568408,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,1.55879241,60.00,32.22,27.78,0.000,178197.73,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00795977,21.00,0.00795977,50.0385,113895.81,0.00,178759.67,178759.67,7.69081513,12.80,11.60,0.00800000,33059.8,35.59,19.84,0.00800000,56303.1
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,PERIMETER_MID_ZN_4,N/A,N/A,N/A,Yes,Yes,Yes,No,127813.872,127813.872,6.005613,0.00111817,2917.354,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,7.3617,7.509906,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,127813.87,127813.87,1.0000,7.03184980,6.005613,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,1.11805744,60.00,32.22,27.78,0.000,127813.87,6.30,0.00607234,6.28,0.00000000,0.0000,20.91,0.00795227,21.00,0.00795227,49.9920,69022.43,0.00,128248.33,128248.33,7.03184980,12.80,11.60,0.00800000,33059.8,30.69,18.27,0.00800000,51298.0
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,PERIMETER_TOP_ZN_3,N/A,N/A,N/A,Yes,Yes,Yes,No,21334.502,21334.502,0.738195,0.00018664,535.113,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,1.2288,1.253542,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,21334.50,21334.50,1.0000,0.86433795,0.738195,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.18662449,60.00,32.22,27.78,0.000,21334.50,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00796880,21.00,0.00796880,50.0944,14107.75,0.00,21400.89,21400.89,0.86433795,12.80,11.60,0.00800000,33059.8,37.08,20.30,0.00800000,57819.7
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,PERIMETER_TOP_ZN_2,N/A,N/A,N/A,Yes,Yes,Yes,No,14830.989,14830.989,0.569249,0.00012975,358.644,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,0.8542,0.871418,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,14830.99,14830.99,1.0000,0.66652183,0.569249,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.12973472,60.00,32.22,27.78,0.000,14830.99,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00796865,21.00,0.00796865,50.0936,9258.18,0.00,14878.93,14878.93,0.66652183,12.80,11.60,0.00800000,33059.8,34.69,19.56,0.00800000,55383.1
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,PERIMETER_TOP_ZN_1,N/A,N/A,N/A,Yes,Yes,Yes,No,21316.957,21316.957,0.736389,0.00018649,535.004,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,1.2278,1.252512,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,21316.96,21316.96,1.0000,0.86222315,0.736389,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.18647101,60.00,32.22,27.78,0.000,21316.96,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00796880,21.00,0.00796880,50.0944,14107.88,0.00,21383.27,21383.27,0.86222315,12.80,11.60,0.00800000,33059.8,37.12,20.31,0.00800000,57860.0
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,PERIMETER_TOP_ZN_4,N/A,N/A,N/A,Yes,Yes,Yes,No,15188.914,15188.914,0.652638,0.00013288,354.939,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,0.8748,0.892449,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,15188.91,15188.91,1.0000,0.76416032,0.652638,12.80,11.35,0.00800000,33059.8,40.00,20.86,0.00800000,60796.0,0.13286569,60.00,32.22,27.78,0.000,15188.91,6.30,0.00607234,6.28,0.00000000,0.0000,20.95,0.00796511,21.00,0.00796511,50.0716,8799.80,0.00,15238.85,15238.85,0.76416032,12.80,11.60,0.00800000,33059.8,32.36,18.81,0.00800000,53001.8
,VAV_BOT WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_BOT WITH REHEAT,CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,220453.765,-999.000,10.048298,0.00630495,-999.000,-999.0000,1.00000,1.00000,1019.1552,1004.8586,1.1709,VAV_BOT WITH REHEAT FAN,Fan:VariableVolume,10.048298,11.76534630,,4197.9300,999.8980,78.23254294,15.00,6.67,8.33,2735694.78,8.0584,8.058420,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:30:00,Sensible,220453.77,202077.61,1.0000,11.76534630,10.048298,27.64,16.69,0.00770071,47429.4,10.99,9.53,0.00700000,28691.9,6.30430661,6.67,15.00,8.33,21713.836,198739.93,42.00,0.00915790,22.24,2.03050000,20.2074,24.00,0.00733109,24.00,0.00733109,38.4471,133939.60,0.00,224976.51,216421.30,11.76534630,27.64,16.99,0.00770071,47429.4,9.59,9.58,0.00741202,28307.5
,VAV_BOT WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_BOT WITH REHEAT,CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,20542.830,20542.830,3.014489,0.00017972,361.051,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,VAV_BOT WITH REHEAT FAN,Fan:VariableVolume,10.048298,11.76534630,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,1.1832,1.207027,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,20542.83,20542.83,1.0000,3.52960389,3.014489,7.01,6.92,0.00631598,22920.1,12.80,11.35,0.00800000,33059.8,0.17969931,60.00,32.22,27.78,0.000,20542.83,6.30,0.00607234,6.28,2.03050000,67.3580,8.47,0.00681873,21.43,0.00720566,44.1682,16884.55,0.00,21766.58,21766.58,3.52960389,2.80,2.80,0.00631598,18642.3,8.87,8.02,0.00631598,24809.2
,VAV_MID WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_MID WITH REHEAT,CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,2158063.791,-999.000,96.325275,0.06172035,-999.000,-999.0000,1.00000,1.00000,1019.2583,1004.8586,1.1709,VAV_MID WITH REHEAT FAN,Fan:VariableVolume,96.325275,112.78529583,,4197.9300,999.8980,78.23254294,15.00,6.67,8.33,2735694.78,78.8854,78.885401,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,Sensible,2158063.79,1967439.22,1.0000,112.78529583,96.325275,27.89,16.83,0.00775613,47826.3,10.99,9.53,0.00700000,28692.1,61.71405513,6.67,15.00,8.33,208153.789,1949910.00,42.00,0.00915790,22.24,20.30600000,21.0807,24.00,0.00736934,24.00,0.00736934,38.6456,1253191.31,0.00,2201636.27,2103709.96,112.78529583,27.89,17.12,0.00775613,47826.3,9.59,9.58,0.00741142,28305.7
,VAV_MID WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_MID WITH REHEAT,CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,88442.781,88442.781,28.897582,0.00077374,1591.943,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,VAV_MID WITH REHEAT FAN,Fan:VariableVolume,96.325275,112.78529583,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,5.0941,5.196596,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 06:50:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,88442.78,88442.78,1.0000,33.83558875,28.897582,10.20,8.76,0.00662682,26947.0,12.80,11.35,0.00800000,33059.8,0.77365710,60.00,32.22,27.78,0.000,88442.78,6.30,0.00607234,6.28,20.30600000,70.2689,19.41,0.00793730,19.60,0.00789101,54.0958,295993.76,0.00,97889.92,97889.92,33.83558875,2.80,2.80,0.00662682,19421.3,5.64,5.64,0.00662682,22314.4
,VAV_TOP WITH REHEAT COOLING COIL,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_TOP WITH REHEAT,CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,236984.229,-999.000,11.087495,0.00677772,-999.000,-999.0000,1.00000,1.00000,1019.0743,1004.8586,1.1709,VAV_TOP WITH REHEAT FAN,Fan:VariableVolume,11.087495,12.98212143,,4197.9300,999.8980,78.23254294,15.00,6.67,8.33,2735694.78,8.6627,8.662671,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:10:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 15:40:00,Sensible,236984.23,218045.19,1.0000,12.98212143,11.087495,27.29,16.54,0.00765715,46956.2,11.00,9.53,0.00700000,28701.5,6.77702755,6.67,15.00,8.33,23832.178,213152.05,41.90,0.00915774,22.21,2.03050000,18.3134,24.00,0.00731971,24.00,0.00731971,38.3884,147612.57,0.00,242011.58,234054.15,12.98212143,27.29,16.83,0.00765715,46956.2,9.59,9.58,0.00741380,28314.3
,VAV_TOP WITH REHEAT HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_TOP WITH REHEAT,CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,8140.826,8140.826,3.326249,0.00007122,147.129,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,VAV_TOP WITH REHEAT FAN,Fan:VariableVolume,11.087495,12.98212143,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,0.4689,0.478327,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 08:00:00,Sensible,8140.83,8140.83,1.0000,3.89463643,3.326249,10.72,9.19,0.00679854,27909.9,12.80,11.35,0.00800000,33059.8,0.07121223,60.00,32.22,27.78,0.000,8140.83,6.30,0.00607234,6.28,2.03050000,61.0447,17.65,0.00793653,19.48,0.00791102,54.6341,39439.20,0.00,9076.50,9076.50,3.89463643,2.80,2.80,0.00679854,19851.7,5.09,5.09,0.00679854,22182.2
,CAV_BAS COOLING COIL,Coil:Cooling:Water,AirLoop,AirLoopHVAC,CAV_BAS,BASEMENT,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,120192.990,-999.000,5.382116,0.00343750,-999.000,-999.0000,1.00000,1.00000,1019.5462,1004.8586,1.1709,CAV_BAS FAN,Fan:ConstantVolume,5.382116,6.30180988,,4197.9300,999.8980,78.23254294,15.00,6.67,8.33,2735694.78,4.3935,4.393509,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 11:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 11:00:00,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,Sensible,120192.99,107595.22,1.0000,6.30180988,5.382116,27.83,16.94,0.00791104,48162.1,11.38,9.70,0.00700000,29089.3,3.43715364,6.67,15.00,8.33,9126.209,111066.78,39.77,0.00915417,21.60,1.20015641,22.2990,24.00,0.00751169,24.00,0.00751169,39.3832,65879.54,0.00,122595.46,116051.71,6.30180988,27.83,17.23,0.00791104,48162.1,9.77,9.76,0.00749883,28708.1
,CAV_BAS HEATING COIL,Coil:Heating:Water,AirLoop,AirLoopHVAC,CAV_BAS,BASEMENT,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,244401.095,244401.095,5.382116,0.00213813,5567.174,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,CAV_BAS FAN,Fan:ConstantVolume,5.382116,6.30180988,,4197.9300,999.8980,14.88776802,54.44,82.22,27.78,1736189.11,14.0769,14.360173,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,244401.09,244401.09,1.0000,6.30180988,5.382116,1.40,1.40,0.00607234,16614.1,40.00,20.86,0.00800000,60796.0,2.13790928,60.00,32.22,27.78,0.000,244401.09,6.30,0.00607234,6.28,1.20015641,22.2990,0.00,0.00607234,24.82,0.00607234,30.3730,0.00,0.00,210688.22,210688.22,6.30180988,12.80,9.56,0.00607234,28193.0,45.70,21.47,0.00607234,61626.0
,AIRLOOP DATACENTER BASEMENT COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,DATACENTER_BASEMENT_ZN_6,N/A,N/A,N/A,No,No,unknown,No,492354.480,291980.532,21.924863,0.01501157,-999.000,-999.0000,-999.00000,-999.00000,-999.0000,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,-999.00,-989.85,1.0000,-999.0,-999.0,28.66,16.52,0.00707493,46872.8,12.80,-999.00,0.00700000,-999.0,-999.0,-999.00,-999.00,-999.00,-999.000,0.00,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER BOT COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BOT,DATACENTER_BOT_ZN_6,N/A,N/A,N/A,No,No,unknown,No,10831.242,6419.154,0.483185,0.00032818,-999.000,-999.0000,-999.00000,-999.00000,-999.0000,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,-999.00,-979.66,1.0000,-999.0,-999.0,28.44,16.51,0.00715826,46854.1,12.80,-999.00,0.00700000,-999.0,-999.0,-999.00,-999.00,-999.00,-999.000,0.00,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER MID COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER MID,DATACENTER_MID_ZN_6,N/A,N/A,N/A,No,No,unknown,No,100875.397,60538.254,4.614226,0.00305651,-999.000,-999.0000,-999.00000,-999.00000,-999.0000,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,-999.00,-989.92,1.0000,-999.0,-999.0,28.16,16.34,0.00707257,46349.9,12.80,-999.00,0.00700000,-999.0,-999.0,-999.00,-999.00,-999.00,-999.000,0.00,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER TOP COOLING COIL,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER TOP,DATACENTER_TOP_ZN_6,N/A,N/A,N/A,No,No,unknown,No,10461.901,6198.095,0.466383,0.00031699,-999.000,-999.0000,-999.00000,-999.00000,-999.0000,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,unknown,unknown,unknown,unknown,unknown,unknown,Sensible,-999.00,-979.36,1.0000,-999.0,-999.0,28.44,16.52,0.00716083,46868.4,12.80,-999.00,0.00700000,-999.0,-999.0,-999.00,-999.00,-999.00,-999.000,0.00,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,-999.0,-999.00,-999.0,-999.0000,-999.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER BASEMENT HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,DATACENTER_BASEMENT_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,466238.871,466238.871,21.924863,0.01501157,-999.000,-999.0000,-999.00000,-999.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,466238.87,466238.87,1.0000,Too Big,-999.0,6.30,6.28,0.00607234,21588.2,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,466238.87,6.30,0.00607234,6.28,0.33839277,-999.0000,0.00,0.00700000,27.00,0.00700000,30.7334,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER BOT HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BOT,DATACENTER_BOT_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,10256.728,10256.728,0.483185,0.00032818,-999.000,-999.0000,-999.00000,-999.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,10256.73,10256.73,1.0000,Too Big,-999.0,6.30,6.28,0.00607234,21588.2,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,10256.73,6.30,0.00607234,6.28,0.01563234,-999.0000,0.00,0.00700000,26.91,0.00700000,30.8882,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER MID HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER MID,DATACENTER_MID_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,95524.735,95524.735,4.614226,0.00305651,-999.000,-999.0000,-999.00000,-999.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,95524.74,95524.74,1.0000,Too Big,-999.0,6.30,6.28,0.00607234,21588.2,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,95524.74,6.30,0.00607234,6.28,0.15632344,-999.0000,0.00,0.00661549,24.58,0.00661549,33.5484,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER TOP HEATING COIL,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER TOP,DATACENTER_TOP_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,9906.978,9906.978,0.466383,0.00031699,-999.000,-999.0000,-999.00000,-999.00000,1019.7116,1004.8586,1.1709,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,9906.98,9906.98,1.0000,Too Big,-999.0,6.30,6.28,0.00607234,21588.2,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,9906.98,6.30,0.00607234,6.28,0.01563234,-999.0000,0.00,0.00615802,23.73,0.00615802,32.8765,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,AIRLOOP DATACENTER BASEMENT_SUPPHEATCOIL,Coil:Heating:Electric,AirLoop,AirLoopHVAC,AIRLOOP DATACENTER BASEMENT,DATACENTER_BASEMENT_ZN_6,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,unknown,No,13417.393,13417.393,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1709,AIRLOOP DATACENTER BASEMENT SUPPLY FAN,Fan:OnOff,21.924863,25.67137398,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,1/21 00:10:00,Sensible,13417.39,13417.39,1.0000,25.67137398,21.924863,0.10,0.10,0.00698568,17569.7,40.00,20.86,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,13417.39,6.30,0.00607234,6.28,0.33839277,1.5434,0.00,0.00700000,27.00,0.00700000,30.7334,0.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
