Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:12
,General:Heating:EnergyTransfer:Zone:CORE_MID,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:CORE_MID,5587.18,0.00,01-JAN-00:10,436048.02,23-JUN-16:00
,General:Cooling:EnergyTransfer:Zone:CORE_MID,5587.18,0.00,01-JAN-00:10,436048.02,23-JUN-16:00
,EnergyTransfer:Zone:CORE_TOP,564.99,0.00,01-JAN-00:10,54575.04,19-JUN-14:00
,Heating:EnergyTransfer:Zone:CORE_TOP,0.21,0.00,01-JAN-00:10,22098.59,30-JAN-06:10
,General:Heating:EnergyTransfer:Zone:CORE_TOP,0.21,0.00,01-JAN-00:10,22098.59,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:CORE_TOP,564.78,0.00,01-JAN-00:10,54575.04,19-JUN-14:00
,General:Cooling:EnergyTransfer:Zone:CORE_TOP,564.78,0.00,01-JAN-00:10,54575.04,19-JUN-14:00
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,113.77,0.00,01-JAN-00:10,13840.54,20-JUN-16:00
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,113.77,0.00,01-JAN-00:10,13840.54,20-JUN-16:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,113.77,0.00,01-JAN-00:10,13840.54,20-JUN-16:00
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,98.12,0.00,01-JAN-00:10,13621.88,19-JUN-09:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,98.12,0.00,01-JAN-00:10,13621.88,19-JUN-09:10
,General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,98.12,0.00,01-JAN-00:10,13621.88,19-JUN-09:10
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,167.50,0.00,01-JAN-00:10,18789.98,30-OCT-13:40
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,167.50,0.00,01-JAN-00:10,18789.98,30-OCT-13:40
,General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,167.50,0.00,01-JAN-00:10,18789.98,30-OCT-13:40
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,140.58,0.00,01-JAN-00:10,17036.06,19-APR-16:00
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,140.58,0.00,01-JAN-00:10,17036.06,19-APR-16:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,140.58,0.00,01-JAN-00:10,17036.06,19-APR-16:00
,EnergyTransfer:Zone:PERIMETER_MID_ZN_3,969.22,0.00,01-JAN-00:10,140123.28,22-JUN-16:00
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,5.10,0.00,01-JAN-00:10,52224.19,30-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,5.10,0.00,01-JAN-00:10,52224.19,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,964.12,0.00,01-JAN-00:10,140123.28,22-JUN-16:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,964.12,0.00,01-JAN-00:10,140123.28,22-JUN-16:00
,EnergyTransfer:Zone:PERIMETER_MID_ZN_2,926.86,0.00,01-JAN-00:10,144237.96,02-JUN-10:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,1.25,0.00,01-JAN-00:10,29240.80,29-DEC-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,1.25,0.00,01-JAN-00:10,29240.80,29-DEC-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,925.61,0.00,01-JAN-00:10,144237.96,02-JUN-10:10
,General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,925.61,0.00,01-JAN-00:10,144237.96,02-JUN-10:10
,EnergyTransfer:Zone:PERIMETER_MID_ZN_1,1555.97,0.00,01-JAN-00:10,190704.97,30-OCT-14:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,0.25,0.00,01-JAN-00:10,41610.62,07-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,0.25,0.00,01-JAN-00:10,41610.62,07-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,1555.71,0.00,01-JAN-00:10,190704.97,30-OCT-14:10
,General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,1555.71,0.00,01-JAN-00:10,190704.97,30-OCT-14:10
,EnergyTransfer:Zone:PERIMETER_MID_ZN_4,973.88,0.00,01-JAN-00:10,156342.18,17-MAY-16:00
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,0.69,0.00,01-JAN-00:10,27796.50,07-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,0.69,0.00,01-JAN-00:10,27796.50,07-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,973.19,0.00,01-JAN-00:10,156342.18,17-MAY-16:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,973.19,0.00,01-JAN-00:10,156342.18,17-MAY-16:00
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,102.61,0.00,01-JAN-00:10,15366.14,22-JUN-16:00
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,2.73,0.00,01-JAN-00:10,12079.31,30-JAN-05:20
,General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,2.73,0.00,01-JAN-00:10,12079.31,30-JAN-05:20
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,99.88,0.00,01-JAN-00:10,15366.14,22-JUN-16:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,99.88,0.00,01-JAN-00:10,15366.14,22-JUN-16:00
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,97.62,0.00,01-JAN-00:10,14765.64,02-JUN-09:30
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,0.83,0.00,01-JAN-00:10,6539.56,30-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,0.83,0.00,01-JAN-00:10,6539.56,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,96.78,0.00,01-JAN-00:10,14765.64,02-JUN-09:30
,General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,96.78,0.00,01-JAN-00:10,14765.64,02-JUN-09:30
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,156.10,0.00,01-JAN-00:10,20556.16,30-OCT-14:00
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,0.57,0.00,01-JAN-00:10,5967.62,30-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,0.57,0.00,01-JAN-00:10,5967.62,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,155.53,0.00,01-JAN-00:10,20556.16,30-OCT-14:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,155.53,0.00,01-JAN-00:10,20556.16,30-OCT-14:00
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,99.88,0.00,01-JAN-00:10,16539.01,17-MAY-16:00
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,0.67,0.00,01-JAN-00:10,4915.09,30-JAN-06:10
,General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,0.67,0.00,01-JAN-00:10,4915.09,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,99.21,0.00,01-JAN-00:10,16539.01,17-MAY-16:00
,General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,99.21,0.00,01-JAN-00:10,16539.01,17-MAY-16:00
,EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,124.41,0.00,01-JAN-00:10,17461.60,10-JUL-05:20
,Heating:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,0.95,0.00,01-JAN-00:10,3958.62,31-DEC-11:00
,General:Heating:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,0.95,0.00,01-JAN-00:10,3958.62,31-DEC-11:00
,Cooling:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,123.46,0.00,01-JAN-00:10,17461.60,10-JUL-05:20
,General:Cooling:EnergyTransfer:Zone:GROUNDFLOOR_PLENUM,123.46,0.00,01-JAN-00:10,17461.60,10-JUL-05:20
,EnergyTransfer:Zone:MIDFLOOR_PLENUM,991.28,0.00,01-JAN-00:10,138911.62,23-JUN-14:20
,Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM,18.56,0.00,01-JAN-00:10,29948.87,30-JAN-13:20
,General:Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM,18.56,0.00,01-JAN-00:10,29948.87,30-JAN-13:20
,Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM,972.72,0.00,01-JAN-00:10,138911.62,23-JUN-14:20
,General:Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM,972.72,0.00,01-JAN-00:10,138911.62,23-JUN-14:20
,EnergyTransfer:Zone:TOPFLOOR_PLENUM,161.83,0.00,01-JAN-00:10,31180.90,20-JUN-14:00
,Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM,8.36,0.00,01-JAN-00:10,10895.33,30-JAN-06:10
,General:Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM,8.36,0.00,01-JAN-00:10,10895.33,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM,153.47,0.00,01-JAN-00:10,31180.90,20-JUN-14:00
,General:Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM,153.47,0.00,01-JAN-00:10,31180.90,20-JUN-14:00
,EnergyTransfer:Zone:DATACENTER_BOT_ZN_6,143.33,906.15,07-JAN-08:00,7858.44,30-APR-22:20
,Heating:EnergyTransfer:Zone:DATACENTER_BOT_ZN_6,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:DATACENTER_BOT_ZN_6,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:DATACENTER_BOT_ZN_6,143.33,906.15,07-JAN-08:00,7858.44,30-APR-22:20
,General:Cooling:EnergyTransfer:Zone:DATACENTER_BOT_ZN_6,143.33,906.15,07-JAN-08:00,7858.44,30-APR-22:20
,EnergyTransfer:Zone:DATACENTER_MID_ZN_6,1322.13,1499.83,29-JAN-08:40,73560.69,23-APR-18:20
,Heating:EnergyTransfer:Zone:DATACENTER_MID_ZN_6,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:DATACENTER_MID_ZN_6,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:DATACENTER_MID_ZN_6,1322.13,1499.83,29-JAN-08:40,73560.69,23-APR-18:20
,General:Cooling:EnergyTransfer:Zone:DATACENTER_MID_ZN_6,1322.13,1499.83,29-JAN-08:40,73560.69,23-APR-18:20
,EnergyTransfer:Zone:DATACENTER_TOP_ZN_6,129.64,0.95,19-JAN-04:50,7622.52,23-APR-18:10
,Heating:EnergyTransfer:Zone:DATACENTER_TOP_ZN_6,0.15,0.00,01-JAN-15:00,381.90,01-JAN-13:10
,General:Heating:EnergyTransfer:Zone:DATACENTER_TOP_ZN_6,0.15,0.00,01-JAN-15:00,381.90,01-JAN-13:10
,Cooling:EnergyTransfer:Zone:DATACENTER_TOP_ZN_6,129.49,0.00,01-JAN-00:10,7622.52,23-APR-18:10
,General:Cooling:EnergyTransfer:Zone:DATACENTER_TOP_ZN_6,129.49,0.00,01-JAN-00:10,7622.52,23-APR-18:10
,EnergyTransfer:Zone:DATACENTER_BASEMENT_ZN_6,7188.31,87996.87,08-JAN-06:00,370096.80,22-AUG-07:20
,Heating:EnergyTransfer:Zone:DATACENTER_BASEMENT_ZN_6,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:DATACENTER_BASEMENT_ZN_6,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:DATACENTER_BASEMENT_ZN_6,7188.31,87996.87,08-JAN-06:00,370096.80,22-AUG-07:20
,General:Cooling:EnergyTransfer:Zone:DATACENTER_BASEMENT_ZN_6,7188.31,87996.87,08-JAN-06:00,370096.80,22-AUG-07:20
,PlantLoopHeatingDemand:Facility,351.17,0.00,01-JAN-00:10,323119.61,30-JAN-06:10
,PlantLoopHeatingDemand:Plant,293.14,0.00,01-JAN-00:10,40153.11,18-JAN-12:50
,WaterSystems:PlantLoopHeatingDemand,293.14,0.00,01-JAN-00:10,40153.11,18-JAN-12:50
,General:WaterSystems:PlantLoopHeatingDemand,293.14,0.00,01-JAN-00:10,40153.11,18-JAN-12:50
,EnergyTransfer:HVAC,33467.55,131559.55,29-JAN-07:00,3085267.94,10-JUL-14:10
,HeatingCoils:EnergyTransfer,58.03,0.00,01-JAN-00:10,318226.22,30-JAN-06:10
,PlantLoopHeatingDemand:HVAC,58.03,0.00,01-JAN-00:10,318226.22,30-JAN-06:10
,HeatingCoils:PlantLoopHeatingDemand,58.03,0.00,01-JAN-00:10,318226.22,30-JAN-06:10
,CoolingCoils:EnergyTransfer,33409.52,131559.55,29-JAN-07:00,3085267.94,10-JUL-14:10
,EnergyTransfer:Plant,73178.90,0.00,01-JAN-00:10,8732577.45,03-OCT-12:10
,LoopToLoop:EnergyTransfer,23184.22,0.00,01-JAN-00:10,2752992.74,03-OCT-12:10
,WaterSystems:EnergyTransfer,293.14,0.00,01-JAN-00:10,40153.11,18-JAN-12:50
,WaterUse:WaterSystems:EnergyTransfer,293.14,0.00,01-JAN-00:10,40153.11,18-JAN-12:50
,Boilers:EnergyTransfer,57.25,0.00,01-JAN-00:10,340096.02,30-JAN-05:20
,Chillers:EnergyTransfer,23078.82,0.00,01-JAN-00:10,2754934.25,03-OCT-12:10
,HeatRejection:EnergyTransfer,26565.47,0.00,01-JAN-00:10,3195925.02,03-OCT-12:10
,General:HeatRejection:EnergyTransfer,26565.47,0.00,01-JAN-00:10,3195925.02,03-OCT-12:10
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
Values shown are for all completed run periods - including any simulations run during sizing periods


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BASEMENT,0.000,0.000,5.205,-735.568,0.000,0.000,92.665,165.729,424.397,0.000,0.000,0.000,47.571,0.000,0.000,0.000,0.000,-0.003
,CORE_BOTTOM,0.000,0.000,0.000,-733.121,0.000,0.000,83.416,148.837,289.614,0.000,0.000,0.000,211.255,0.000,0.000,0.000,0.000,-0.001
,CORE_MID,0.000,0.000,0.000,-5587.184,0.000,0.000,836.098,1488.366,2896.128,0.000,0.000,0.000,366.591,0.000,0.000,0.000,0.000,-0.047
,CORE_TOP,0.000,0.000,0.214,-564.780,0.000,0.000,84.385,148.837,289.613,0.000,0.000,0.000,41.732,0.000,0.000,0.000,0.000,-0.003
,PERIMETER_BOT_ZN_3,0.000,0.000,0.000,-113.771,0.000,0.000,10.556,10.595,36.365,44.094,0.000,1.150,39.734,0.000,-28.101,0.000,-0.623,0.000
,PERIMETER_BOT_ZN_2,0.000,0.000,0.000,-98.122,0.000,0.000,6.758,6.783,23.435,68.214,0.000,0.756,9.408,0.000,-16.797,0.000,-0.435,-0.000
,PERIMETER_BOT_ZN_1,0.000,0.000,0.000,-167.497,0.000,0.000,10.470,10.451,36.366,118.799,0.000,1.123,17.854,0.000,-26.847,0.000,-0.719,-0.000
,PERIMETER_BOT_ZN_4,0.000,0.000,0.000,-140.579,0.000,0.000,6.741,6.779,23.435,64.989,0.000,0.704,60.775,0.000,-22.327,0.000,-0.517,0.000
,PERIMETER_MID_ZN_3,0.000,0.000,5.101,-964.114,0.000,0.000,107.833,105.705,363.654,458.790,0.000,26.617,155.191,0.000,-246.723,0.000,-12.055,0.000
,PERIMETER_MID_ZN_2,0.000,0.000,1.252,-925.600,0.000,0.000,49.797,67.745,234.352,679.313,0.000,16.840,45.676,0.000,-159.948,0.000,-9.428,-0.001
,PERIMETER_MID_ZN_1,0.000,0.000,0.251,-1555.705,0.000,0.000,104.893,104.392,363.660,1188.291,0.000,25.642,48.132,0.000,-263.109,0.000,-16.445,-0.001
,PERIMETER_MID_ZN_4,0.000,0.000,0.691,-973.188,0.000,0.000,68.459,67.680,234.351,668.332,0.000,16.548,114.844,0.000,-187.864,0.000,-9.853,-0.005
,PERIMETER_TOP_ZN_3,0.000,0.000,2.726,-99.882,0.000,0.000,10.863,10.570,36.365,45.481,0.000,3.214,15.011,0.000,-23.000,0.000,-1.348,-0.000
,PERIMETER_TOP_ZN_2,0.000,0.000,0.835,-96.780,0.000,0.000,6.830,6.774,23.435,68.027,0.000,2.056,4.977,0.000,-15.086,0.000,-1.066,-0.001
,PERIMETER_TOP_ZN_1,0.000,0.000,0.565,-155.529,0.000,0.000,10.540,10.439,36.366,118.437,0.000,3.101,2.998,0.000,-25.007,0.000,-1.910,-0.001
,PERIMETER_TOP_ZN_4,0.000,0.000,0.667,-99.212,0.000,0.000,6.893,6.768,23.435,66.486,0.000,2.011,11.882,0.000,-17.793,0.000,-1.137,-0.001
,DATACENTER_BOT_ZN_6,0.000,0.000,0.000,-143.332,0.000,0.000,0.948,3.626,153.881,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-15.123
,DATACENTER_MID_ZN_6,0.000,0.000,0.000,-1322.131,0.000,0.000,9.462,36.263,1538.806,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-262.400
,DATACENTER_TOP_ZN_6,0.000,0.000,0.150,-129.493,0.000,0.000,0.949,3.626,153.881,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-29.113
,DATACENTER_BASEMENT_ZN_6,0.000,0.000,0.000,-7188.321,0.000,0.000,20.079,47.611,7494.857,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-374.226
,GROUNDFLOOR_PLENUM,0.949,-123.458,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,2.100,121.869,0.000,0.000,0.000,-1.459,-0.000
,MIDFLOOR_PLENUM,18.564,-972.716,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,38.336,940.212,0.000,0.000,0.000,-24.396,-0.003
,TOPFLOOR_PLENUM,8.365,-153.465,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4.063,143.367,0.000,0.000,0.000,-2.330,-0.000
,Total Facility,27.878,-1249.640,17.656,-21793.909,0.000,0.000,1528.636,2457.576,14676.396,3589.252,0.000,144.261,2399.078,0.000,-1032.602,0.000,-83.720,-680.929


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BASEMENT,04-DEC-05:19,0.00,0.00,0.00,-106341.21,0.00,0.00,0.00,598.35,13457.54,0.00,0.00,0.00,92285.32,0.00,-0.00,0.00,0.00,0.00
,CORE_BOTTOM,26-DEC-05:19,0.00,0.00,0.00,-95651.02,0.00,0.00,0.00,537.36,5937.65,0.00,0.00,0.00,89176.01,0.00,-0.00,0.00,0.00,0.00
,CORE_MID,22-MAY-04:19,0.00,0.00,0.00,-855089.42,0.00,0.00,0.00,5373.60,59376.23,0.00,0.00,0.00,790339.59,0.00,-0.00,0.00,0.00,0.00
,CORE_TOP,03-APR-04:19,0.00,0.00,0.00,-87631.82,0.00,0.00,0.00,537.36,5937.62,0.00,0.00,0.00,81156.84,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,29-MAY-17:19,0.00,0.00,0.00,-23378.83,0.00,0.00,0.00,43.94,559.17,5591.36,0.00,355.56,16828.79,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,11-JUN-09:09,0.00,0.00,0.00,-19519.53,0.00,0.00,20.78,28.32,464.11,12443.07,0.00,43.59,6519.66,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,29-OCT-12:00,0.00,0.00,0.00,-25932.12,0.00,0.00,30.95,43.94,720.19,20493.58,0.00,40.20,4603.26,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,16-APR-16:30,0.00,0.00,0.00,-28105.22,0.00,0.00,15.00,28.32,464.11,13392.55,0.00,253.52,13951.72,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,29-MAY-17:19,0.00,0.00,0.00,-237967.51,0.00,0.00,0.00,439.44,5591.71,56569.47,0.00,8156.17,167210.74,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_2,29-MAY-10:39,0.00,0.00,0.00,-208882.70,0.00,0.00,198.01,283.19,4641.14,81891.15,0.00,1083.72,120785.48,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_1,15-OCT-14:09,0.00,0.00,0.00,-259189.64,0.00,0.00,302.62,439.45,7201.95,150724.99,0.00,2928.00,97592.64,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_4,29-MAY-16:40,0.00,0.00,0.00,-249659.62,0.00,0.00,158.11,283.19,4641.11,135542.63,0.00,3765.10,105269.48,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,18-JUN-17:10,0.00,0.00,0.00,-26330.46,0.00,0.00,0.00,43.94,559.17,6763.87,0.00,1089.45,17874.03,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2,11-JUN-09:50,0.00,0.00,0.00,-22293.36,0.00,0.00,18.59,28.32,464.11,10824.35,0.00,218.19,10739.79,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,29-OCT-12:00,0.00,0.00,0.00,-29498.36,0.00,0.00,29.38,43.94,720.19,20229.69,0.00,87.24,8387.92,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4,09-OCT-15:39,0.00,0.00,0.00,-25848.56,0.00,0.00,18.05,28.32,464.11,11802.72,0.00,355.73,13179.63,0.00,-0.00,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,30-APR-22:23,0.00,0.00,0.00,-7862.82,0.00,0.00,0.00,17.59,7794.42,0.00,0.00,0.00,50.81,0.00,-0.00,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,23-APR-18:28,0.00,0.00,0.00,-73575.79,0.00,0.00,0.00,175.92,77944.22,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-4544.34
,DATACENTER_TOP_ZN_6,23-APR-18:28,0.00,0.00,0.00,-7624.49,0.00,0.00,0.00,17.59,7794.42,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-187.52
,DATACENTER_BASEMENT_ZN_6,06-AUG-11:52,0.00,0.00,0.00,-370420.76,0.00,0.00,114.68,230.94,379632.52,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-9557.38
,GROUNDFLOOR_PLENUM,10-JUL-05:19,0.00,-19427.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,39.22,19388.62,0.00,-0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,24-JUN-05:10,0.00,-154667.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,202.80,154464.66,0.00,-0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,20-JUN-13:00,0.00,-31179.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,383.63,30796.07,0.00,-0.00,0.00,0.00,0.00
,Total Facility,28-AUG-05:10,0.00,-89063.30,0.00,-2121382.59,0.00,0.00,15564.59,10593.62,616289.16,712.04,0.00,1497.66,1567167.28,0.00,-1378.44,0.00,0.00,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BASEMENT,18-JUN-17:48,0.00,0.00,31328.73,0.00,0.00,0.00,0.00,598.35,13457.54,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-45384.62
,CORE_BOTTOM,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORE_MID,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORE_TOP,17-JAN-06:10,0.00,0.00,57184.48,0.00,0.00,0.00,1163.52,537.36,7647.36,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-66532.73
,PERIMETER_BOT_ZN_3,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,30-JAN-05:19,0.00,0.00,143498.66,0.00,0.00,0.00,0.00,674.71,7455.61,0.00,0.00,0.00,0.00,0.00,-39521.33,0.00,-4510.97,-107596.68
,PERIMETER_MID_ZN_2,29-DEC-05:19,0.00,0.00,95826.63,0.00,0.00,0.00,0.00,434.81,4804.68,0.00,0.00,0.00,0.00,0.00,-26957.85,0.00,-3484.55,-70623.72
,PERIMETER_MID_ZN_1,07-JAN-06:10,0.00,0.00,130310.79,0.00,0.00,0.00,1460.95,674.72,9602.60,0.00,0.00,0.00,0.00,0.00,-36481.37,0.00,0.00,-105567.68
,PERIMETER_MID_ZN_4,27-JAN-06:10,0.00,0.00,85612.37,0.00,0.00,0.00,941.44,434.81,6188.15,0.00,0.00,0.00,0.00,0.00,-29837.77,0.00,-818.89,-62520.11
,PERIMETER_TOP_ZN_3,26-DEC-05:19,0.00,0.00,18794.20,0.00,0.00,0.00,0.00,67.47,745.56,0.00,0.00,0.00,0.00,0.00,-2948.77,0.00,-303.78,-16354.68
,PERIMETER_TOP_ZN_2,26-DEC-05:19,0.00,0.00,12391.65,0.00,0.00,0.00,0.00,43.48,480.47,0.00,0.00,0.00,0.00,0.00,-2094.89,0.00,-218.93,-10601.78
,PERIMETER_TOP_ZN_1,07-JAN-05:19,0.00,0.00,16967.88,0.00,0.00,0.00,0.00,67.47,559.18,0.00,0.00,0.00,0.00,0.00,-3425.68,0.00,-215.84,-13953.01
,PERIMETER_TOP_ZN_4,09-JAN-05:19,0.00,0.00,11488.98,0.00,0.00,0.00,0.00,43.48,480.46,0.00,0.00,0.00,0.00,0.00,-2314.51,0.00,-255.95,-9442.46
,DATACENTER_BOT_ZN_6,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,01-JAN-13:17,0.00,0.00,389.91,0.00,0.00,0.00,5.50,17.59,1948.61,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-2361.60
,DATACENTER_BASEMENT_ZN_6,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,18-DEC-05:19,12943.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-491.57,-12451.91
,MIDFLOOR_PLENUM,28-MAY-15:20,82674.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14930.70,0.00,0.00,-0.00,0.00,0.00,-97605.42
,TOPFLOOR_PLENUM,01-MAR-06:10,18548.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-218.56,-18330.08
,Total Facility,28-JAN-06:10,-434142.46,400013.31,502623.44,-400013.31,0.00,0.00,18986.34,10593.62,261414.96,0.00,0.00,0.00,0.00,0.00,-181541.36,0.00,-7950.32,-169984.22


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,VAV_BOT WITH REHEAT,10.9853,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,10.0483,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,VAV_MID WITH REHEAT,106.3193,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,96.3253,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,VAV_TOP WITH REHEAT,11.2282,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,11.0875,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CAV_BAS,5.3821,0.0000,149.6021,1.0000,Calculated from schedules,1.2002,5.3821,0.2230,1.0000,Not calculated,1.2002,0.2230,,
,AIRLOOP DATACENTER BASEMENT,21.9246,0.0000,42.1814,1.0000,Calculated from schedules,0.3384,21.9249,0.0154,1.0000,Not calculated,0.3384,0.0154,,
,AIRLOOP DATACENTER BOT,0.4832,0.0000,1.9486,1.0000,Calculated from schedules,0.0156,0.4832,0.0324,1.0000,Not calculated,0.0156,0.0324,,
,AIRLOOP DATACENTER MID,4.6142,0.0000,19.4861,1.0000,Calculated from schedules,0.1563,4.6142,0.0339,1.0000,Not calculated,0.1563,0.0339,,
,AIRLOOP DATACENTER TOP,0.4664,0.0000,1.9486,1.0000,Calculated from schedules,0.0156,0.4664,0.0335,1.0000,Not calculated,0.0156,0.0335,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Origin of D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Calculation Method for Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,VAV_BOT WITH REHEAT,5.4926,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,2.2935,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,VAV_MID WITH REHEAT,53.1596,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,22.9108,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,VAV_TOP WITH REHEAT,5.6141,0.0000,0.0000,1.0000,Calculated from schedules,0.0000,2.2907,0.0000,1.0000,Not calculated,0.0000,0.0000,,
,CAV_BAS,5.3821,0.0000,149.6021,1.0000,Calculated from schedules,1.2002,5.3821,1.0000,1.0000,Not calculated,1.2002,0.2230,,
,AIRLOOP DATACENTER BASEMENT,21.9246,0.0000,42.1814,1.0000,Calculated from schedules,0.3384,21.9246,1.0000,1.0000,Not calculated,0.3384,0.0154,,
,AIRLOOP DATACENTER BOT,0.4832,0.0000,1.9486,1.0000,Calculated from schedules,0.0156,0.4832,1.0000,1.0000,Not calculated,0.0156,0.0324,,
,AIRLOOP DATACENTER MID,4.6142,0.0000,19.4861,1.0000,Calculated from schedules,0.1563,4.6142,1.0000,1.0000,Not calculated,0.1563,0.0339,,
,AIRLOOP DATACENTER TOP,0.4664,0.0000,1.9486,1.0000,Calculated from schedules,0.0156,0.4664,1.0000,1.0000,Not calculated,0.0156,0.0335,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BASEMENT,CAV_BAS,0.000000,149.6021,0.000432,2779.43,1.2002,1.0000,1.2002,1.000,1.2002
,CORE_BOTTOM,VAV_BOT WITH REHEAT,0.000000,134.3532,0.000432,2496.12,0.0000,1.0000,0.0000,1.000,0.0000
,CORE_MID,VAV_MID WITH REHEAT,0.000000,1343.5320,0.000432,24961.20,0.0000,1.0000,0.0000,1.000,0.0000
,CORE_TOP,VAV_TOP WITH REHEAT,0.000000,134.3532,0.000432,2496.12,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_BOT_ZN_3,VAV_BOT WITH REHEAT,0.000000,16.8694,0.000432,313.41,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_BOT_ZN_2,VAV_BOT WITH REHEAT,0.000000,10.8713,0.000432,201.98,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_BOT_ZN_1,VAV_BOT WITH REHEAT,0.000000,16.8698,0.000432,313.42,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_BOT_ZN_4,VAV_BOT WITH REHEAT,0.000000,10.8713,0.000432,201.98,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_MID_ZN_3,VAV_MID WITH REHEAT,0.000000,168.6939,0.000432,3134.13,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_MID_ZN_2,VAV_MID WITH REHEAT,0.000000,108.7127,0.000432,2019.75,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_MID_ZN_1,VAV_MID WITH REHEAT,0.000000,168.6975,0.000432,3134.20,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_MID_ZN_4,VAV_MID WITH REHEAT,0.000000,108.7127,0.000432,2019.75,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_TOP_ZN_3,VAV_TOP WITH REHEAT,0.000000,16.8694,0.000432,313.41,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_TOP_ZN_2,VAV_TOP WITH REHEAT,0.000000,10.8713,0.000432,201.98,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_TOP_ZN_1,VAV_TOP WITH REHEAT,0.000000,16.8698,0.000432,313.42,0.0000,1.0000,0.0000,1.000,0.0000
,PERIMETER_TOP_ZN_4,VAV_TOP WITH REHEAT,0.000000,10.8713,0.000432,201.98,0.0000,1.0000,0.0000,1.000,0.0000
,DATACENTER_BOT_ZN_6,AIRLOOP DATACENTER BOT,0.000000,1.9486,0.000432,36.20,0.0156,1.0000,0.0156,1.000,0.0156
,DATACENTER_MID_ZN_6,AIRLOOP DATACENTER MID,0.000000,19.4861,0.000432,362.03,0.1563,1.0000,0.1563,1.000,0.1563
,DATACENTER_TOP_ZN_6,AIRLOOP DATACENTER TOP,0.000000,1.9486,0.000432,36.20,0.0156,1.0000,0.0156,1.000,0.0156
,DATACENTER_BASEMENT_ZN_6,AIRLOOP DATACENTER BASEMENT,0.000000,42.1814,0.000432,783.68,0.3384,1.0000,0.3384,1.000,0.3384


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,VAV_BOT WITH REHEAT,,0.00,0.000432,3526.9033,0.0000,0.0000,0.0000
,VAV_MID WITH REHEAT,,0.00,0.000432,35269.0328,0.0000,0.0000,0.0000
,VAV_TOP WITH REHEAT,,0.00,0.000432,3526.9033,0.0000,0.0000,0.0000
,CAV_BAS,0.000000,149.60,0.000432,2779.4266,1.2002,1.2002,1.2002
,AIRLOOP DATACENTER BASEMENT,0.000000,42.18,0.000432,783.6794,0.3384,0.3384,0.3384
,AIRLOOP DATACENTER BOT,0.000000,1.95,0.000432,36.2027,0.0156,0.0156,0.0156
,AIRLOOP DATACENTER MID,0.000000,19.49,0.000432,362.0274,0.1563,0.1563,0.1563
,AIRLOOP DATACENTER TOP,0.000000,1.95,0.000432,36.2027,0.0156,0.0156,0.0156


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT,CAV_BAS,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,5.3821,5.3821,5.3821,No,1.2002,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_BOTTOM,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.9683,5.9683,1.6234,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_MID,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,57.1032,57.1032,16.2173,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_TOP,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.8353,5.8353,1.6222,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_3,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3083,1.3083,0.2041,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_2,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0342,1.0342,0.1313,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_1,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3203,1.3203,0.2033,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_4,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3541,1.3541,0.1314,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_3,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,13.1411,13.1411,2.0369,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_2,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,10.9269,10.9269,1.3112,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_1,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,13.1368,13.1368,2.0362,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_4,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,12.0112,12.0112,1.3092,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_3,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4764,1.4764,0.2037,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_2,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1385,1.1385,0.1309,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_1,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4728,1.4728,0.2032,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_4,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3053,1.3053,0.1305,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_BOT_ZN_6,AIRLOOP DATACENTER BOT,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.4832,0.4832,0.4832,No,0.0156,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_MID_ZN_6,AIRLOOP DATACENTER MID,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,4.6142,4.6142,4.6142,No,0.1563,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_TOP_ZN_6,AIRLOOP DATACENTER TOP,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.4664,0.4664,0.4664,No,0.0156,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_BASEMENT_ZN_6,AIRLOOP DATACENTER BASEMENT,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,21.9246,21.9246,21.9246,No,0.3384,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,VAV_BOT WITH REHEAT,10.9853,10.0483,10.9853,2.2935,0.0000,1.0000
,VAV_MID WITH REHEAT,106.3193,96.3253,106.3193,22.9108,0.0000,1.0000
,VAV_TOP WITH REHEAT,11.2282,11.0875,11.2282,2.2907,0.0000,1.0000
,CAV_BAS,5.3821,5.3821,5.3821,5.3821,1.2002,1.0000
,AIRLOOP DATACENTER BASEMENT,21.9246,21.9249,21.9246,21.9246,0.3384,1.0000
,AIRLOOP DATACENTER BOT,0.4832,0.4832,0.4832,0.4832,0.0156,1.0000
,AIRLOOP DATACENTER MID,4.6142,4.6142,4.6142,4.6142,0.1563,1.0000
,AIRLOOP DATACENTER TOP,0.4664,0.4664,0.4664,0.4664,0.0156,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?,Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT,CAV_BAS,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,5.3821,5.3821,5.3821,No,1.2002,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_BOTTOM,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.9841,2.9841,1.6234,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_MID,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,28.5516,28.5516,16.2173,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_TOP,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.9176,2.9176,1.6222,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_3,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6542,0.6542,0.2041,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_2,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5171,0.5171,0.1313,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_1,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6601,0.6601,0.2033,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_4,VAV_BOT WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6771,0.6771,0.1314,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_3,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.5706,6.5706,2.0369,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_2,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.4634,5.4634,1.3112,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_1,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.5684,6.5684,2.0362,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_4,VAV_MID WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.0056,6.0056,1.3092,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_3,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7382,0.7382,0.2037,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_2,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5692,0.5692,0.1309,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_1,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7364,0.7364,0.2032,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_4,VAV_TOP WITH REHEAT,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6526,0.6526,0.1305,No,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_BOT_ZN_6,AIRLOOP DATACENTER BOT,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.4832,0.4832,0.4832,No,0.0156,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_MID_ZN_6,AIRLOOP DATACENTER MID,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,4.6142,4.6142,4.6142,No,0.1563,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_TOP_ZN_6,AIRLOOP DATACENTER TOP,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,0.4664,0.4664,0.4664,No,0.0156,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DATACENTER_BASEMENT_ZN_6,AIRLOOP DATACENTER BASEMENT,AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT,21.9246,21.9246,21.9246,No,0.3384,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,VAV_BOT WITH REHEAT,5.4926,2.2935,2.2935,2.2935,0.0000,1.0000
,VAV_MID WITH REHEAT,53.1596,22.9108,22.9108,22.9108,0.0000,1.0000
,VAV_TOP WITH REHEAT,5.6141,2.2907,2.2907,2.2907,0.0000,1.0000
,CAV_BAS,5.3821,5.3821,5.3821,5.3821,1.2002,1.0000
,AIRLOOP DATACENTER BASEMENT,21.9246,21.9246,21.9246,21.9246,0.3384,1.0000
,AIRLOOP DATACENTER BOT,0.4832,0.4832,0.4832,0.4832,0.0156,1.0000
,AIRLOOP DATACENTER MID,4.6142,4.6142,4.6142,4.6142,0.1563,1.0000
,AIRLOOP DATACENTER TOP,0.4664,0.4664,0.4664,0.4664,0.0156,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** New.Delhi-Gandhi.Intl.AP DL IND SRC-TMYx WMO#=421810
,Total gross floor area [m2],46320.38
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BASEMENT,2779.43,2779.43,0.00,113.98
,CORE_BOTTOM,2496.12,2496.12,0.00,113.98
,CORE_MID,2496.12,2496.12,0.00,113.98
,CORE_TOP,2496.12,2496.12,0.00,113.98
,PERIMETER_BOT_ZN_3,313.41,313.41,0.00,113.98
,PERIMETER_BOT_ZN_2,201.98,201.98,0.00,113.98
,PERIMETER_BOT_ZN_1,313.42,313.42,0.00,113.98
,PERIMETER_BOT_ZN_4,201.98,201.98,0.00,113.98
,PERIMETER_MID_ZN_3,313.41,313.41,0.00,113.98
,PERIMETER_MID_ZN_2,201.98,201.98,0.00,96.54
,PERIMETER_MID_ZN_1,313.42,313.42,0.00,113.98
,PERIMETER_MID_ZN_4,201.98,201.98,0.00,113.98
,PERIMETER_TOP_ZN_3,313.41,313.41,0.00,113.98
,PERIMETER_TOP_ZN_2,201.98,201.98,0.00,113.98
,PERIMETER_TOP_ZN_1,313.42,313.42,0.00,113.98
,PERIMETER_TOP_ZN_4,201.98,201.98,0.00,113.98
,DATACENTER_BOT_ZN_6,36.20,36.20,0.00,113.98
,DATACENTER_MID_ZN_6,36.20,36.20,0.00,113.98
,DATACENTER_TOP_ZN_6,36.20,36.20,0.00,113.98
,DATACENTER_BASEMENT_ZN_6,783.68,783.68,0.00,113.98
,GROUNDFLOOR_PLENUM,3563.11,3563.11,0.00,0.00
,MIDFLOOR_PLENUM,3563.11,3563.11,0.00,0.00
,TOPFLOOR_PLENUM,3563.11,3563.11,0.00,0.00
,Totals,46320.38,46320.38,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,1011.00
,Number of hours not met,1011.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,None,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electricity Energy Use [GJ],Electricity Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Gasoline Use [GJ],Gasoline Demand [W],Diesel Use [GJ],Diesel Demand [W],Coal Use [GJ],Coal Demand [W],Fuel Oil No 1 Use [GJ],Fuel Oil No 1 Demand [W],Fuel Oil No 2 Use [GJ],Fuel Oil No 2 Demand [W],Propane Use [GJ],Propane Demand [W],Other Fuel 1 Use [GJ],Other Fuel 1 Demand [W],Other Fuel 2 Use [GJ],Other Fuel 2 Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Water Use [GJ],District Heating Water Demand [W],District Heating Steam Use [GJ],District Heating Steam Demand [W]
,Heating -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler,0.00,0.00,82.05,420736.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,6855.97,606763.99,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- LightsWired,2457.58,241946.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- General,349.19,40855.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,5334.97,305206.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- DataCenterPlugLoads,9341.42,473165.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Transformer,54.68,3410.18,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- ElevatorLift,1848.78,113101.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- ElevatorLightsFan,5.83,376.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- General,2635.72,270176.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,866.33,52693.31,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- General,1878.40,84253.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- General,206.73,41522.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- WaterUse,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,609.05,74433.39,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,14676.40,31835.61
,Natural Gas,0.00,691.11
,Additional,0.00,0.00
,Total,14676.40,32526.71


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,0.00,
,Natural Gas,0.00,
,Additional,0.00,
,Total,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricity [MJ/m2]
,Interior Lighting (All),53.06
,Space Heating,0.00
,Space Cooling,148.01
,Fans (All),56.90
,Service Water Heating,0.00
,Receptacle Equipment,316.85
,Miscellaneous (All),687.29
,Subtotal,687.29


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,1.77
,Service Water Heating,13.15
,Miscellaneous (All),14.92
,Subtotal,14.92


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),7.56
,Space Heating,0.25
,Space Cooling,21.08
,Fans (All),8.10
,Service Water Heating,1.87
,Receptacle Equipment,45.12
,Miscellaneous,16.02


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,EXTERIOR_LIGHTING_SCHEDULE_A,6570.,6570.
,EXTERIOR_LIGHTING_SCHEDULE_B,8103.,8760.
,EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015,4472.,4472.
,EXTERIOR_LIGHTING_SCHEDULE_B_2016,7665.,8760.
,EXTERIOR_LIGHTING_SCHEDULE_C_2016,6752.,8760.
,ALWAYS_ON,8760.,8760.
,EXTERIOR_LGT_ALWAYS_ON,8760.,8760.
,EXTERIOR_LGT_189_1,6828.,8760.
,ALWAYS_OFF,0.,0.
,LTG_SCH_OFFICE,2625.,8760.
,LTG_SCH_DATACENTER,2921.,8760.
,EXTERIOR_LIGHT_SCH,4380.,4380.
,BLDG_EQUIP_SCH,4049.,8760.
,DATACENTER_EQUIP_SCH,5478.,8760.
,BLDG_OCC_SCH,2528.,5992.
,BLDG_OCC_SCH_W_SB,1878.,5056.
,BLDG_OCC_SCH_WO_SB,2557.,5992.
,BLDG_ELEVATORS,2270.,8760.
,ELEV_LIGHT_FAN_SCH_24_7,8760.,8760.
,ELEV_LIGHT_FAN_SCH_ADD_DF,2154.,8760.
,BLDG_SWH_SCH,1474.,6570.
,WORK_EFF_SCH,0.,0.
,INFIL_SCH,3976.,3976.
,INFIL_SCH_PNNL,5172.,8760.
,INFIL_HALF_ON_SCH,6368.,8760.
,FAN_SCH,8760.,8760.
,REHEATCOILAVAILSCHED,8760.,8760.
,COOLINGCOILAVAILSCHED,8760.,8760.
,MINOA_MOTORIZEDDAMPER_SCHED,4472.,4472.
,MINOA_SCHED,8760.,8760.
,CORE_BOTTOM SUB CAT LATENT FRACT SCHED,438.,8760.
,CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED,1752.,8760.
,CORE_MID SUB CAT LATENT FRACT SCHED,438.,8760.
,CORE_MID SUB CAT SENSIBLE FRACT SCHED,1752.,8760.
,CORE_TOP SUB CAT LATENT FRACT SCHED,438.,8760.
,CORE_TOP SUB CAT SENSIBLE FRACT SCHED,1752.,8760.
