Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:12
,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,9.255140E+08,7822.02,20-JAN-15:50,27.93,20.18,0.00,0.00,01-JAN-00:20,27.93,20.18
,February,3.770666E+09,14084.18,28-FEB-15:39,29.53,19.42,0.00,0.00,01-FEB-00:20,29.53,19.42
,March,1.031605E+10,19224.39,24-MAR-15:20,32.33,19.04,0.00,0.00,01-MAR-00:20,32.33,19.04
,April,1.733821E+10,24291.72,25-APR-14:50,37.00,22.57,0.00,0.00,01-APR-00:20,37.00,22.57
,May,2.221821E+10,28828.62,11-MAY-14:20,42.00,22.46,0.00,0.00,01-MAY-00:20,42.00,22.46
,June,2.487907E+10,31180.90,20-JUN-13:00,44.00,22.53,0.00,0.00,01-JUN-00:20,44.00,22.53
,July,1.754423E+10,25901.42,10-JUL-13:00,38.00,28.81,0.00,0.00,01-JUL-00:20,38.00,28.81
,August,1.763694E+10,25056.18,28-AUG-14:20,35.80,27.60,0.00,0.00,01-AUG-00:20,35.80,27.60
,September,1.707338E+10,23570.26,15-SEP-14:00,36.00,25.57,0.00,0.00,01-SEP-00:20,36.00,25.57
,October,1.474542E+10,21266.43,02-OCT-14:00,35.20,27.08,0.00,0.00,01-OCT-00:20,35.20,27.08
,November,5.781774E+09,14290.88,01-NOV-15:20,31.73,21.18,0.00,0.00,01-NOV-00:20,31.73,21.18
,December,1.237237E+09,6993.07,11-DEC-15:09,26.00,17.87,0.00,0.00,01-DEC-00:20,26.00,17.87
,,,,,,,,,,,
,Annual Sum or Average,1.534667E+11,,,,,0.00,,,,
,Minimum of Months,9.255140E+08,6993.07,,26.00,17.87,0.00,0.00,,26.00,17.87
,Maximum of Months,2.487907E+10,31180.90,,44.00,28.81,0.00,0.00,,44.00,28.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,3.709731E+09,1933.87,02-JAN-16:00,22.00,16.10,95238325.21,126.85,20-JAN-14:09,27.60,17.75
,February,8.431590E+09,4166.17,26-FEB-17:42,27.67,17.74,86406256.51,126.85,21-FEB-10:19,27.67,17.74
,March,1.465751E+10,7213.99,31-MAR-23:04,22.00,16.82,1.032449E+08,126.85,29-MAR-09:19,22.00,16.82
,April,1.929119E+10,7862.94,30-APR-22:23,31.17,21.37,91938345.38,131.66,25-APR-13:09,31.17,21.37
,May,4.796843E+09,3537.81,31-MAY-23:04,32.20,19.89,99239349.32,126.85,18-MAY-13:19,32.20,19.89
,June,9.607524E+09,5502.72,30-JUN-23:03,31.40,26.91,98977144.57,126.87,29-JUN-09:19,31.40,26.91
,July,1.487841E+10,7353.96,31-JUL-23:00,27.50,25.58,91900863.71,126.86,27-JUL-09:19,27.50,25.58
,August,1.995376E+10,7831.05,13-AUG-17:49,27.67,26.51,1.048696E+08,137.38,08-AUG-13:09,27.67,26.51
,September,4.643799E+09,3494.53,30-SEP-23:00,28.00,25.04,91605164.39,126.82,14-SEP-09:19,28.00,25.04
,October,9.825823E+09,5400.86,31-OCT-23:00,20.30,17.57,95252036.16,126.88,05-OCT-09:19,20.30,17.57
,November,1.416550E+10,6057.14,12-NOV-16:49,28.00,21.35,94309925.13,126.85,03-NOV-09:19,28.00,21.35
,December,1.936998E+10,7834.53,10-DEC-16:02,25.00,18.79,91884104.78,126.83,28-DEC-10:09,9.00,9.00
,,,,,,,,,,,
,Annual Sum or Average,1.433317E+11,,,,,1.144866E+09,,,,
,Minimum of Months,3.709731E+09,1933.87,,20.30,16.10,86406256.51,126.82,,9.00,9.00
,Maximum of Months,1.995376E+10,7862.94,,32.20,26.91,1.048696E+08,137.38,,32.20,26.91


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.246785E+09,1768.42,20-JAN-16:00,27.00,19.64,95233827.88,126.84,13-JAN-14:09,27.00,19.64
,February,7.439014E+09,3852.47,26-FEB-17:49,27.33,17.33,86405093.71,126.85,21-FEB-10:19,27.33,17.33
,March,1.385928E+10,6963.70,31-MAR-23:04,22.00,16.82,1.032437E+08,126.85,29-MAR-09:19,22.00,16.82
,April,1.828250E+10,7357.64,23-APR-18:28,33.67,19.29,92485493.87,135.64,25-APR-13:09,37.00,22.57
,May,4.453770E+09,3418.42,31-MAY-23:04,32.20,19.89,99238570.08,126.85,18-MAY-13:19,32.20,19.89
,June,9.089711E+09,5289.66,30-JUN-23:03,31.40,26.91,98975861.95,126.87,29-JUN-09:19,31.40,26.91
,July,1.410387E+10,7018.92,31-JUL-23:00,27.50,25.58,91899393.88,126.86,26-JUL-09:09,27.50,25.58
,August,1.876565E+10,7252.28,13-AUG-17:40,27.93,26.70,1.062626E+08,140.50,08-AUG-13:09,27.93,26.70
,September,4.258563E+09,3398.20,30-SEP-23:00,28.00,25.04,91605160.19,126.82,14-SEP-09:19,28.00,25.04
,October,9.270630E+09,5159.88,31-OCT-23:00,20.30,17.57,95249936.79,126.87,05-OCT-09:19,20.30,17.57
,November,1.307715E+10,5645.87,05-NOV-16:02,29.00,22.02,94308756.35,126.85,03-NOV-09:19,29.00,22.02
,December,1.736611E+10,7272.07,11-DEC-16:00,25.00,19.73,91883641.56,126.83,13-DEC-10:19,12.83,11.72
,,,,,,,,,,,
,Annual Sum or Average,1.322130E+11,,,,,1.146792E+09,,,,
,Minimum of Months,2.246785E+09,1768.42,,20.30,16.82,86405093.71,126.82,,12.83,11.72
,Maximum of Months,1.876565E+10,7357.64,,33.67,26.91,1.062626E+08,140.50,,37.00,26.91


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.185197E+09,1804.38,20-JAN-16:00,27.00,19.64,94873540.59,128.48,09-JAN-10:30,27.00,19.64
,February,6.798744E+09,3933.44,26-FEB-17:49,27.33,17.33,86405866.91,126.85,21-FEB-10:19,27.33,17.33
,March,1.366922E+10,6909.78,31-MAR-23:04,22.00,16.82,1.032446E+08,126.85,29-MAR-09:19,22.00,16.82
,April,1.838771E+10,7624.56,23-APR-18:28,33.67,19.29,91936339.36,131.90,25-APR-13:09,37.00,22.57
,May,4.581489E+09,3445.29,31-MAY-23:04,32.20,19.89,99239233.04,126.85,18-MAY-13:19,32.20,19.89
,June,9.268970E+09,5357.86,30-JUN-23:03,31.40,26.91,98976959.12,126.87,29-JUN-09:19,31.40,26.91
,July,1.427619E+10,7052.38,31-JUL-23:00,27.50,25.58,91901833.13,126.86,25-JUL-13:19,27.50,25.58
,August,1.896976E+10,7498.11,20-AUG-17:02,32.60,25.06,1.045594E+08,137.27,08-AUG-13:09,32.60,25.06
,September,4.369694E+09,3427.59,30-SEP-23:00,28.00,25.04,91605166.81,126.82,14-SEP-09:19,28.00,25.04
,October,9.249870E+09,5042.43,31-OCT-23:00,20.30,17.57,95250783.45,126.88,05-OCT-09:09,20.30,17.57
,November,1.255258E+10,5774.73,05-NOV-16:02,29.00,22.02,94309740.51,126.85,03-NOV-09:19,29.00,22.02
,December,1.618390E+10,7262.18,11-DEC-16:00,25.00,19.73,91884445.30,126.83,13-DEC-10:19,12.83,11.72
,,,,,,,,,,,
,Annual Sum or Average,1.294933E+11,,,,,1.144188E+09,,,,
,Minimum of Months,1.185197E+09,1804.38,,20.30,16.82,86405866.91,126.82,,12.83,11.72
,Maximum of Months,1.896976E+10,7624.56,,33.67,26.91,1.045594E+08,137.27,,37.00,26.91


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.401629E+11,92490.83,02-JAN-16:00,22.00,16.10,2.062166E+09,2748.01,26-JAN-14:09,18.80,12.21
,February,4.373209E+11,183830.71,27-FEB-16:00,29.00,20.18,1.871757E+09,2749.29,22-FEB-14:09,29.00,20.18
,March,7.292275E+11,358645.67,31-MAR-23:04,22.00,16.82,2.235907E+09,2751.07,27-MAR-09:09,22.00,16.82
,April,9.390539E+11,369064.76,10-APR-01:13,27.08,17.51,2.141095E+09,3410.52,25-APR-13:09,37.00,22.57
,May,2.419461E+11,176167.69,31-MAY-23:04,32.20,19.89,2.148792E+09,2747.02,31-MAY-09:19,32.20,19.89
,June,4.719827E+11,268475.84,30-JUN-23:03,31.40,26.91,2.142730E+09,2748.81,08-JUN-09:19,31.40,26.91
,July,7.348537E+11,361079.84,31-JUL-23:00,27.50,25.58,1.989414E+09,2746.24,27-JUL-13:19,27.50,25.58
,August,9.750056E+11,370427.43,06-AUG-11:52,25.17,22.25,2.558504E+09,3586.29,08-AUG-13:09,37.00,28.62
,September,2.392545E+11,177389.97,30-SEP-23:00,28.00,25.04,1.983377E+09,2747.07,05-SEP-09:19,28.00,25.04
,October,4.905313E+11,269425.95,31-OCT-23:00,20.30,17.57,2.062382E+09,2749.23,13-OCT-09:19,20.30,17.57
,November,7.107156E+11,277103.80,13-NOV-16:00,27.00,20.50,2.042518E+09,2750.07,17-NOV-14:19,25.07,16.93
,December,9.782574E+11,368426.66,11-DEC-16:00,25.00,19.73,1.989468E+09,2750.09,08-DEC-15:00,25.00,19.73
,,,,,,,,,,,
,Annual Sum or Average,7.188312E+12,,,,,2.522811E+10,,,,
,Minimum of Months,2.392545E+11,92490.83,,20.30,16.10,1.871757E+09,2746.24,,18.80,12.21
,Maximum of Months,9.782574E+11,370427.43,,32.20,26.91,2.558504E+09,3586.29,,37.00,28.62


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,3093943.56,4197.75,01-JAN-14:39,21.13
,February,1.258742E+08,15425.04,25-FEB-17:10,29.37
,March,1.988011E+08,19480.60,18-MAR-16:10,32.17
,April,5.167475E+08,29221.44,29-APR-16:10,39.00
,May,6.011314E+08,29628.03,29-MAY-17:18,40.83
,June,6.863046E+08,31328.48,18-JUN-17:48,42.00
,July,8.725231E+08,30697.01,08-JUL-16:10,40.00
,August,5.272951E+08,22346.80,12-AUG-16:10,34.17
,September,7.656737E+08,23257.09,02-SEP-16:10,34.83
,October,6.764659E+08,23295.36,14-OCT-16:10,35.00
,November,1.847666E+08,14790.26,04-NOV-16:10,29.00
,December,46357902.40,10298.61,10-DEC-15:50,26.00
,,,,,
,Annual Sum or Average,5.205035E+09,,,
,Minimum of Months,3093943.56,4197.75,,21.13
,Maximum of Months,8.725231E+08,31328.48,,42.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.562488E+08,57185.91,17-JAN-06:10,6.67
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,57458442.83,56774.49,26-DEC-06:10,7.27
,,,,,
,Annual Sum or Average,2.137072E+08,,,
,Minimum of Months,0.00,0.00,,6.67
,Maximum of Months,1.562488E+08,57185.91,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,3.033793E+08,14349.92,30-JAN-05:19,6.87
,February,32224828.72,10863.79,04-FEB-06:10,8.17
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,1.745236E+08,14115.58,26-DEC-05:19,7.67
,,,,,
,Annual Sum or Average,5.101277E+08,,,
,Minimum of Months,0.00,0.00,,6.87
,Maximum of Months,3.033793E+08,14349.92,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,76054723.79,9270.68,30-JAN-05:19,6.87
,February,1141801.77,1396.51,01-FEB-06:10,9.75
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,47976304.76,9582.96,29-DEC-05:19,6.67
,,,,,
,Annual Sum or Average,1.251728E+08,,,
,Minimum of Months,0.00,0.00,,6.67
,Maximum of Months,76054723.79,9582.96,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,18293903.37,13031.81,07-JAN-06:10,9.00
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,6785091.85,11467.12,29-DEC-06:10,6.00
,,,,,
,Annual Sum or Average,25078995.23,,,
,Minimum of Months,0.00,0.00,,6.00
,Maximum of Months,18293903.37,13031.81,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,54096598.79,8561.29,27-JAN-06:10,6.83
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,14995149.07,8073.12,29-DEC-06:10,6.00
,,,,,
,Annual Sum or Average,69091747.85,,,
,Minimum of Months,0.00,0.00,,6.00
,Maximum of Months,54096598.79,8561.29,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.386395E+09,18580.40,30-JAN-05:19,6.87
,February,2.591870E+08,16838.52,06-FEB-05:19,8.67
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,70933533.95,16068.68,24-NOV-06:10,11.33
,December,1.009389E+09,18794.47,26-DEC-05:19,7.67
,,,,,
,Annual Sum or Average,2.725904E+09,,,
,Minimum of Months,0.00,0.00,,6.87
,Maximum of Months,1.386395E+09,18794.47,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,4.419383E+08,12293.64,09-JAN-05:19,8.67
,February,60185515.93,10752.13,01-FEB-06:10,9.75
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,8364599.92,6408.61,24-NOV-06:10,11.33
,December,3.243022E+08,12391.86,26-DEC-05:19,7.67
,,,,,
,Annual Sum or Average,8.347906E+08,,,
,Minimum of Months,0.00,0.00,,7.67
,Maximum of Months,4.419383E+08,12391.86,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,3.306119E+08,16968.34,07-JAN-05:19,9.73
,February,32264672.06,14890.87,04-FEB-06:10,8.17
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,2.023313E+08,16368.55,26-DEC-05:19,7.67
,,,,,
,Annual Sum or Average,5.652079E+08,,,
,Minimum of Months,0.00,0.00,,7.67
,Maximum of Months,3.306119E+08,16968.34,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,4.066156E+08,11489.39,09-JAN-05:19,8.67
,February,39603141.32,10347.36,04-FEB-06:10,8.17
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,2.205581E+08,11335.23,26-DEC-05:19,7.67
,,,,,
,Annual Sum or Average,6.667769E+08,,,
,Minimum of Months,0.00,0.00,,7.67
,Maximum of Months,4.066156E+08,11489.39,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.719564E+08,12251.58,23-JAN-05:19,10.60
,February,1.006208E+08,8823.21,21-FEB-05:19,16.07
,March,68588690.57,9062.54,30-MAR-04:19,19.00
,April,50708093.04,7229.35,16-APR-15:51,39.83
,May,35325372.14,8043.33,28-MAY-15:20,37.67
,June,37994626.92,8051.63,09-JUN-04:19,23.00
,July,48658969.83,6453.76,30-JUL-15:50,33.03
,August,47605994.28,7052.26,20-AUG-15:50,34.13
,September,39587997.51,7170.20,10-SEP-15:20,35.00
,October,54618947.28,6624.25,01-OCT-15:50,35.03
,November,1.010860E+08,9934.03,20-NOV-05:19,13.40
,December,1.921618E+08,12943.27,18-DEC-05:19,12.67
,,,,,
,Annual Sum or Average,9.489137E+08,,,
,Minimum of Months,35325372.14,6453.76,,10.60
,Maximum of Months,1.921618E+08,12943.27,,39.83


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,9.204878E+08,7743.40,06-JAN-06:10,13.00
,February,1.374848E+08,6961.88,01-FEB-06:10,9.75
,March,41524280.62,6461.62,30-MAR-05:10,18.83
,April,40200540.74,7012.26,09-APR-14:00,37.00
,May,34140398.19,8267.50,28-MAY-15:20,37.67
,June,39837239.21,6521.25,18-JUN-16:30,42.00
,July,37157979.24,6844.13,30-JUL-15:39,33.07
,August,30734093.79,6606.34,27-AUG-15:09,35.17
,September,40821667.14,7395.60,10-SEP-15:20,35.00
,October,47709152.05,7075.94,01-OCT-15:39,35.07
,November,62756757.88,5989.69,18-NOV-06:10,16.33
,December,4.235289E+08,7155.66,15-DEC-06:10,15.00
,,,,,
,Annual Sum or Average,1.856384E+09,,,
,Minimum of Months,30734093.79,5989.69,,9.75
,Maximum of Months,9.204878E+08,8267.50,,42.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.748225E+09,14829.86,30-JAN-06:10,6.67
,February,1.378474E+09,15557.58,27-FEB-06:10,15.50
,March,5.311190E+08,18544.01,01-MAR-06:10,13.00
,April,1.026949E+08,12062.03,01-APR-05:10,19.58
,May,22752080.95,8837.17,22-MAY-04:19,21.67
,June,10722297.66,6931.19,14-JUN-04:10,27.00
,July,7111334.77,5859.81,03-JUL-03:09,27.05
,August,7199734.05,5089.36,07-AUG-03:09,26.33
,September,12175415.24,6764.70,19-SEP-03:09,26.00
,October,1.771218E+08,15264.91,16-OCT-04:19,21.67
,November,8.706345E+08,15224.65,13-NOV-06:10,15.00
,December,2.496190E+09,13199.89,26-DEC-06:10,7.27
,,,,,
,Annual Sum or Average,8.364420E+09,,,
,Minimum of Months,7111334.77,5089.36,,6.67
,Maximum of Months,2.748225E+09,18544.01,,27.05


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.503594E+08,389.91,01-JAN-13:17,20.17
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,1.503594E+08,,,
,Minimum of Months,0.00,0.00,,13.58
,Maximum of Months,1.503594E+08,389.91,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneHeatingSummaryMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J],ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]
,January,0.00,0.00,01-JAN-00:10,9.92
,February,0.00,0.00,01-FEB-00:10,14.00
,March,0.00,0.00,01-MAR-00:10,17.17
,April,0.00,0.00,01-APR-00:10,21.80
,May,0.00,0.00,01-MAY-00:10,29.75
,June,0.00,0.00,01-JUN-00:10,32.20
,July,0.00,0.00,01-JUL-00:10,31.18
,August,0.00,0.00,01-AUG-00:10,27.73
,September,0.00,0.00,01-SEP-00:10,28.90
,October,0.00,0.00,01-OCT-00:10,28.08
,November,0.00,0.00,01-NOV-00:10,20.28
,December,0.00,0.00,01-DEC-00:10,13.58
,,,,,
,Annual Sum or Average,0.00,,,
,Minimum of Months,0.00,0.00,,9.92
,Maximum of Months,0.00,0.00,,32.20


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,1.382270E+10,14744.03,02-JAN-08:19,3.604469E+10,13457.54,01-JAN-00:20
,February,1.253952E+10,14744.03,01-FEB-08:19,3.255649E+10,13457.54,01-FEB-00:20
,March,1.492258E+10,14744.03,01-MAR-08:19,3.604469E+10,13457.54,01-MAR-00:20
,April,1.330646E+10,14744.03,03-APR-07:20,3.488195E+10,13457.54,01-APR-00:20
,May,1.437264E+10,14744.03,01-MAY-07:20,3.604469E+10,13457.54,01-MAY-00:20
,June,1.431141E+10,14744.03,01-JUN-07:20,3.488195E+10,13457.54,01-JUN-00:20
,July,1.336769E+10,14744.03,03-JUL-07:20,3.604469E+10,13457.54,01-JUL-00:20
,August,1.492245E+10,14744.03,01-AUG-07:20,3.604469E+10,13457.54,01-AUG-00:20
,September,1.330646E+10,14744.03,01-SEP-07:20,3.488195E+10,13457.54,01-SEP-00:20
,October,1.382283E+10,14744.03,02-OCT-07:20,3.604469E+10,13457.54,01-OCT-00:20
,November,1.366680E+10,14744.03,01-NOV-07:20,3.488195E+10,13457.54,01-NOV-00:20
,December,1.336782E+10,14744.03,01-DEC-08:19,3.604469E+10,13457.54,01-DEC-00:20
,,,,,,,
,Annual Sum or Average,1.657294E+11,,,4.243971E+11,,
,Minimum of Months,1.253952E+10,14744.03,,3.255649E+10,13457.54,
,Maximum of Months,1.492258E+10,14744.03,,3.604469E+10,13457.54,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,1.241376E+10,13241.18,02-JAN-08:19,2.436814E+10,17206.63,02-JAN-08:19
,February,1.126137E+10,13241.18,01-FEB-08:19,2.206094E+10,17206.63,01-FEB-08:19
,March,1.340153E+10,13241.18,01-MAR-08:19,2.535488E+10,17206.63,01-MAR-08:19
,April,1.195014E+10,13241.18,03-APR-07:20,2.353061E+10,17206.63,03-APR-07:20
,May,1.290764E+10,13241.18,01-MAY-07:20,2.486151E+10,17206.63,01-MAY-07:20
,June,1.285265E+10,13241.18,01-JUN-07:20,2.441601E+10,17206.63,01-JUN-07:20
,July,1.200513E+10,13241.18,03-JUL-07:20,2.397076E+10,17206.63,03-JUL-07:20
,August,1.340141E+10,13241.18,01-AUG-07:20,2.535488E+10,17206.63,01-AUG-07:20
,September,1.195014E+10,13241.18,01-SEP-07:20,2.351992E+10,17206.63,01-SEP-07:20
,October,1.241387E+10,13241.18,02-OCT-07:20,2.437348E+10,17206.63,02-OCT-07:20
,November,1.227375E+10,13241.18,01-NOV-07:20,2.383734E+10,17206.63,01-NOV-07:20
,December,1.200524E+10,13241.18,01-DEC-08:19,2.396542E+10,17206.63,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.488366E+11,,,2.896139E+11,,
,Minimum of Months,1.126137E+10,13241.18,,2.206094E+10,17206.63,
,Maximum of Months,1.340153E+10,13241.18,,2.535488E+10,17206.63,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,1.241376E+10,13241.18,02-JAN-08:19,2.436805E+10,17206.56,02-JAN-08:19
,February,1.126137E+10,13241.18,01-FEB-08:19,2.206085E+10,17206.56,01-FEB-08:19
,March,1.340153E+10,13241.18,01-MAR-08:19,2.535478E+10,17206.56,01-MAR-08:19
,April,1.195014E+10,13241.18,03-APR-07:20,2.353052E+10,17206.56,03-APR-07:20
,May,1.290764E+10,13241.18,01-MAY-07:20,2.486141E+10,17206.56,01-MAY-07:20
,June,1.285265E+10,13241.18,01-JUN-07:20,2.441592E+10,17206.56,01-JUN-07:20
,July,1.200513E+10,13241.18,03-JUL-07:20,2.397067E+10,17206.56,03-JUL-07:20
,August,1.340141E+10,13241.18,01-AUG-07:20,2.535478E+10,17206.56,01-AUG-07:20
,September,1.195014E+10,13241.18,01-SEP-07:20,2.351983E+10,17206.56,01-SEP-07:20
,October,1.241387E+10,13241.18,02-OCT-07:20,2.437339E+10,17206.56,02-OCT-07:20
,November,1.227375E+10,13241.18,01-NOV-07:20,2.383724E+10,17206.56,01-NOV-07:20
,December,1.200524E+10,13241.18,01-DEC-08:19,2.396533E+10,17206.56,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.488366E+11,,,2.896128E+11,,
,Minimum of Months,1.126137E+10,13241.18,,2.206085E+10,17206.56,
,Maximum of Months,1.340153E+10,13241.18,,2.535478E+10,17206.56,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,1.241376E+10,13241.18,02-JAN-08:19,2.436805E+10,17206.56,02-JAN-08:19
,February,1.126137E+10,13241.18,01-FEB-08:19,2.206085E+10,17206.56,01-FEB-08:19
,March,1.340153E+10,13241.18,01-MAR-08:19,2.535478E+10,17206.56,01-MAR-08:19
,April,1.195014E+10,13241.18,03-APR-07:20,2.353052E+10,17206.56,03-APR-07:20
,May,1.290764E+10,13241.18,01-MAY-07:20,2.486141E+10,17206.56,01-MAY-07:20
,June,1.285265E+10,13241.18,01-JUN-07:20,2.441592E+10,17206.56,01-JUN-07:20
,July,1.200513E+10,13241.18,03-JUL-07:20,2.397067E+10,17206.56,03-JUL-07:20
,August,1.340141E+10,13241.18,01-AUG-07:20,2.535478E+10,17206.56,01-AUG-07:20
,September,1.195014E+10,13241.18,01-SEP-07:20,2.351983E+10,17206.56,01-SEP-07:20
,October,1.241387E+10,13241.18,02-OCT-07:20,2.437339E+10,17206.56,02-OCT-07:20
,November,1.227375E+10,13241.18,01-NOV-07:20,2.383724E+10,17206.56,01-NOV-07:20
,December,1.200524E+10,13241.18,01-DEC-08:19,2.396533E+10,17206.56,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.488366E+11,,,2.896128E+11,,
,Minimum of Months,1.126137E+10,13241.18,,2.206085E+10,17206.56,
,Maximum of Months,1.340153E+10,13241.18,,2.535478E+10,17206.56,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,9.469190E+08,1286.13,06-JAN-16:10,3.059788E+09,2160.55,02-JAN-08:19
,February,8.261156E+08,1154.31,07-FEB-08:19,2.770084E+09,2160.55,01-FEB-08:19
,March,9.422952E+08,1160.17,13-MAR-07:20,3.183687E+09,2160.55,01-MAR-08:19
,April,8.219508E+08,870.53,03-APR-07:20,2.954623E+09,2160.55,03-APR-07:20
,May,8.599094E+08,791.05,01-MAY-07:20,3.121737E+09,2160.55,01-MAY-07:20
,June,8.487277E+08,865.16,08-JUN-12:39,3.065798E+09,2160.55,01-JUN-07:20
,July,8.210952E+08,1525.30,27-JUL-07:20,3.009891E+09,2160.55,03-JUL-07:20
,August,9.357779E+08,1531.62,18-AUG-07:20,3.183687E+09,2160.55,01-AUG-07:20
,September,8.376529E+08,1088.37,29-SEP-07:20,2.953281E+09,2160.55,01-SEP-07:20
,October,8.987222E+08,1280.53,04-OCT-07:20,3.060459E+09,2160.55,02-OCT-07:20
,November,9.284389E+08,1339.55,27-NOV-16:10,2.993137E+09,2160.55,01-NOV-07:20
,December,9.273072E+08,1372.74,13-DEC-16:10,3.009220E+09,2160.55,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.059491E+10,,,3.636539E+10,,
,Minimum of Months,8.210952E+08,791.05,,2.770084E+09,2160.55,
,Maximum of Months,9.469190E+08,1531.62,,3.183687E+09,2160.55,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,5.980352E+08,844.66,06-JAN-16:10,1.971844E+09,1392.34,02-JAN-08:19
,February,5.252941E+08,748.35,03-FEB-16:10,1.785147E+09,1392.34,01-FEB-08:19
,March,6.025081E+08,570.57,27-MAR-15:10,2.051689E+09,1392.34,01-MAR-08:19
,April,5.282295E+08,509.78,03-APR-07:20,1.904072E+09,1392.34,03-APR-07:20
,May,5.594703E+08,509.78,01-MAY-07:20,2.011767E+09,1392.34,01-MAY-07:20
,June,5.541657E+08,592.10,07-JUN-15:49,1.975717E+09,1392.34,01-JUN-07:20
,July,5.315993E+08,970.49,27-JUL-07:20,1.939689E+09,1392.34,03-JUL-07:20
,August,6.009520E+08,986.38,18-AUG-07:20,2.051689E+09,1392.34,01-AUG-07:20
,September,5.373055E+08,693.52,29-SEP-15:10,1.903207E+09,1392.34,01-SEP-07:20
,October,5.699343E+08,579.81,04-OCT-07:20,1.972276E+09,1392.34,02-OCT-07:20
,November,5.895439E+08,877.82,15-NOV-16:10,1.928892E+09,1392.34,01-NOV-07:20
,December,5.861144E+08,904.50,13-DEC-16:10,1.939256E+09,1392.34,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,6.783152E+09,,,2.343524E+10,,
,Minimum of Months,5.252941E+08,509.78,,1.785147E+09,1392.34,
,Maximum of Months,6.025081E+08,986.38,,2.051689E+09,1392.34,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,9.052553E+08,923.66,02-JAN-17:50,3.059835E+09,2160.58,02-JAN-08:19
,February,8.025118E+08,923.66,01-FEB-17:10,2.770126E+09,2160.58,01-FEB-08:19
,March,9.322291E+08,912.25,13-MAR-07:20,3.183736E+09,2160.58,01-MAR-08:19
,April,8.246208E+08,883.99,03-APR-07:20,2.954668E+09,2160.58,03-APR-07:20
,May,8.720864E+08,847.26,01-MAY-07:20,3.121785E+09,2160.58,01-MAY-07:20
,June,8.627555E+08,879.28,08-JUN-07:20,3.065845E+09,2160.58,01-JUN-07:20
,July,8.321528E+08,1533.27,27-JUL-07:20,3.009937E+09,2160.58,03-JUL-07:20
,August,9.385280E+08,1531.65,18-AUG-07:20,3.183736E+09,2160.58,01-AUG-07:20
,September,8.333746E+08,927.13,21-SEP-07:20,2.953326E+09,2160.58,01-SEP-07:20
,October,8.801996E+08,1218.58,04-OCT-07:20,3.060506E+09,2160.58,02-OCT-07:20
,November,8.876881E+08,923.66,06-NOV-17:40,2.993183E+09,2160.58,01-NOV-07:20
,December,8.795272E+08,1221.34,13-DEC-16:10,3.009266E+09,2160.58,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.045093E+10,,,3.636595E+10,,
,Minimum of Months,8.025118E+08,847.26,,2.770126E+09,2160.58,
,Maximum of Months,9.385280E+08,1533.27,,3.183736E+09,2160.58,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,5.952624E+08,825.82,06-JAN-08:19,1.971831E+09,1392.33,02-JAN-08:19
,February,5.218955E+08,788.48,07-FEB-08:19,1.785136E+09,1392.33,01-FEB-08:19
,March,6.039527E+08,807.86,13-MAR-07:20,2.051676E+09,1392.33,01-MAR-08:19
,April,5.308966E+08,698.32,03-APR-07:20,1.904059E+09,1392.33,03-APR-07:20
,May,5.580436E+08,557.76,01-MAY-07:20,2.011753E+09,1392.33,01-MAY-07:20
,June,5.506103E+08,583.78,08-JUN-07:20,1.975704E+09,1392.33,01-JUN-07:20
,July,5.359757E+08,992.61,27-JUL-07:20,1.939676E+09,1392.33,03-JUL-07:20
,August,6.097350E+08,990.36,14-AUG-07:20,2.051676E+09,1392.33,01-AUG-07:20
,September,5.399606E+08,833.75,21-SEP-07:20,1.903194E+09,1392.33,01-SEP-07:20
,October,5.763061E+08,889.63,06-OCT-07:20,1.972263E+09,1392.33,02-OCT-07:20
,November,5.792598E+08,809.80,03-NOV-07:20,1.928879E+09,1392.33,01-NOV-07:20
,December,5.766695E+08,742.06,15-DEC-08:19,1.939243E+09,1392.33,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,6.778568E+09,,,2.343509E+10,,
,Minimum of Months,5.218955E+08,557.76,,1.785136E+09,1392.33,
,Maximum of Months,6.097350E+08,992.61,,2.051676E+09,1392.33,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,9.433122E+08,1279.63,06-JAN-16:10,3.059788E+09,2160.55,02-JAN-08:19
,February,8.237209E+08,1144.12,07-FEB-08:19,2.770084E+09,2160.55,01-FEB-08:19
,March,9.401685E+08,1148.11,13-MAR-07:20,3.183687E+09,2160.55,01-MAR-08:19
,April,8.212216E+08,860.15,03-APR-07:20,2.954623E+09,2160.55,03-APR-07:20
,May,8.595509E+08,791.05,01-MAY-07:20,3.121737E+09,2160.55,01-MAY-07:20
,June,8.474177E+08,854.16,08-JUN-12:39,3.065798E+09,2160.55,01-JUN-07:20
,July,8.193057E+08,1523.68,27-JUL-07:20,3.009891E+09,2160.55,03-JUL-07:20
,August,9.341581E+08,1530.22,18-AUG-07:20,3.183687E+09,2160.55,01-AUG-07:20
,September,8.361998E+08,1078.74,29-SEP-07:20,2.953281E+09,2160.55,01-SEP-07:20
,October,8.965589E+08,1275.31,04-OCT-07:20,3.060459E+09,2160.55,02-OCT-07:20
,November,9.249564E+08,1334.08,27-NOV-16:10,2.993137E+09,2160.55,01-NOV-07:20
,December,9.239506E+08,1368.90,13-DEC-16:10,3.009220E+09,2160.55,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.057052E+10,,,3.636539E+10,,
,Minimum of Months,8.193057E+08,791.05,,2.770084E+09,2160.55,
,Maximum of Months,9.433122E+08,1530.22,,3.183687E+09,2160.55,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,5.969344E+08,840.57,06-JAN-16:10,1.971844E+09,1392.34,02-JAN-08:19
,February,5.245155E+08,741.85,03-FEB-16:10,1.785147E+09,1392.34,01-FEB-08:19
,March,6.018945E+08,565.50,27-MAR-15:10,2.051689E+09,1392.34,01-MAR-08:19
,April,5.279127E+08,509.78,03-APR-07:20,1.904072E+09,1392.34,03-APR-07:20
,May,5.590886E+08,509.78,01-MAY-07:20,2.011767E+09,1392.34,01-MAY-07:20
