Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:12
,June,5.535610E+08,588.13,07-JUN-15:49,1.975717E+09,1392.34,01-JUN-07:20
,July,5.304712E+08,968.11,27-JUL-07:20,1.939689E+09,1392.34,03-JUL-07:20
,August,6.000675E+08,984.16,18-AUG-07:20,2.051689E+09,1392.34,01-AUG-07:20
,September,5.368067E+08,683.25,29-SEP-15:10,1.903207E+09,1392.34,01-SEP-07:20
,October,5.694325E+08,576.46,04-OCT-07:20,1.972276E+09,1392.34,02-OCT-07:20
,November,5.887068E+08,874.53,15-NOV-16:10,1.928892E+09,1392.34,01-NOV-07:20
,December,5.851259E+08,900.19,13-DEC-16:10,1.939256E+09,1392.34,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,6.774517E+09,,,2.343524E+10,,
,Minimum of Months,5.245155E+08,509.78,,1.785147E+09,1392.34,
,Maximum of Months,6.018945E+08,984.16,,2.051689E+09,1392.34,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,9.050626E+08,923.66,02-JAN-17:50,3.059835E+09,2160.58,02-JAN-08:19
,February,8.019915E+08,923.66,01-FEB-17:10,2.770126E+09,2160.58,01-FEB-08:19
,March,9.311892E+08,904.57,13-MAR-07:20,3.183736E+09,2160.58,01-MAR-08:19
,April,8.236263E+08,874.79,03-APR-07:20,2.954668E+09,2160.58,03-APR-07:20
,May,8.710731E+08,791.06,01-MAY-07:20,3.121785E+09,2160.58,01-MAY-07:20
,June,8.615341E+08,870.49,08-JUN-07:20,3.065845E+09,2160.58,01-JUN-07:20
,July,8.302266E+08,1531.72,27-JUL-07:20,3.009937E+09,2160.58,03-JUL-07:20
,August,9.372049E+08,1530.25,18-AUG-07:20,3.183736E+09,2160.58,01-AUG-07:20
,September,8.323868E+08,921.72,21-SEP-07:20,2.953326E+09,2160.58,01-SEP-07:20
,October,8.791355E+08,1192.35,04-OCT-07:20,3.060506E+09,2160.58,02-OCT-07:20
,November,8.864402E+08,923.66,06-NOV-17:40,2.993183E+09,2160.58,01-NOV-07:20
,December,8.793035E+08,1215.77,13-DEC-16:10,3.009266E+09,2160.58,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.043917E+10,,,3.636595E+10,,
,Minimum of Months,8.019915E+08,791.06,,2.770126E+09,2160.58,
,Maximum of Months,9.372049E+08,1531.72,,3.183736E+09,2160.58,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,5.942506E+08,820.85,06-JAN-08:19,1.971831E+09,1392.33,02-JAN-08:19
,February,5.211535E+08,782.37,07-FEB-08:19,1.785136E+09,1392.33,01-FEB-08:19
,March,6.031898E+08,803.68,13-MAR-07:20,2.051676E+09,1392.33,01-MAR-08:19
,April,5.303062E+08,690.89,03-APR-07:20,1.904059E+09,1392.33,03-APR-07:20
,May,5.574016E+08,552.81,01-MAY-07:20,2.011753E+09,1392.33,01-MAY-07:20
,June,5.500133E+08,579.98,08-JUN-07:20,1.975704E+09,1392.33,01-JUN-07:20
,July,5.344741E+08,990.53,27-JUL-07:20,1.939676E+09,1392.33,03-JUL-07:20
,August,6.083148E+08,988.20,14-AUG-07:20,2.051676E+09,1392.33,01-AUG-07:20
,September,5.391938E+08,827.38,21-SEP-07:20,1.903194E+09,1392.33,01-SEP-07:20
,October,5.753124E+08,884.70,06-OCT-07:20,1.972263E+09,1392.33,02-OCT-07:20
,November,5.785454E+08,805.69,03-NOV-07:20,1.928879E+09,1392.33,01-NOV-07:20
,December,5.758588E+08,744.68,13-DEC-16:10,1.939243E+09,1392.33,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,6.768014E+09,,,2.343509E+10,,
,Minimum of Months,5.211535E+08,552.81,,1.785136E+09,1392.33,
,Maximum of Months,6.083148E+08,990.53,,2.051676E+09,1392.33,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,9.432396E+08,1279.32,06-JAN-16:10,3.059788E+09,2160.55,02-JAN-08:19
,February,8.236627E+08,1143.61,07-FEB-08:19,2.770084E+09,2160.55,01-FEB-08:19
,March,9.401138E+08,1147.81,13-MAR-07:20,3.183687E+09,2160.55,01-MAR-08:19
,April,8.212071E+08,859.92,03-APR-07:20,2.954623E+09,2160.55,03-APR-07:20
,May,8.595316E+08,791.05,01-MAY-07:20,3.121737E+09,2160.55,01-MAY-07:20
,June,8.473810E+08,853.97,08-JUN-12:39,3.065798E+09,2160.55,01-JUN-07:20
,July,8.192214E+08,1523.40,27-JUL-07:20,3.009891E+09,2160.55,03-JUL-07:20
,August,9.340992E+08,1529.94,18-AUG-07:20,3.183687E+09,2160.55,01-AUG-07:20
,September,8.361674E+08,1077.89,29-SEP-07:20,2.953281E+09,2160.55,01-SEP-07:20
,October,8.965107E+08,1274.59,04-OCT-07:20,3.060459E+09,2160.55,02-OCT-07:20
,November,9.248909E+08,1333.91,27-NOV-16:10,2.993137E+09,2160.55,01-NOV-07:20
,December,9.238762E+08,1368.38,13-DEC-16:10,3.009220E+09,2160.55,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.056990E+10,,,3.636539E+10,,
,Minimum of Months,8.192214E+08,791.05,,2.770084E+09,2160.55,
,Maximum of Months,9.432396E+08,1529.94,,3.183687E+09,2160.55,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,5.969204E+08,840.42,06-JAN-16:10,1.971844E+09,1392.34,02-JAN-08:19
,February,5.244751E+08,741.73,03-FEB-16:10,1.785147E+09,1392.34,01-FEB-08:19
,March,6.018866E+08,565.33,27-MAR-15:10,2.051689E+09,1392.34,01-MAR-08:19
,April,5.279059E+08,509.78,03-APR-07:20,1.904072E+09,1392.34,03-APR-07:20
,May,5.590796E+08,509.78,01-MAY-07:20,2.011767E+09,1392.34,01-MAY-07:20
,June,5.535428E+08,588.02,07-JUN-15:49,1.975717E+09,1392.34,01-JUN-07:20
,July,5.304119E+08,967.92,27-JUL-07:20,1.939689E+09,1392.34,03-JUL-07:20
,August,6.000132E+08,983.98,18-AUG-07:20,2.051689E+09,1392.34,01-AUG-07:20
,September,5.367952E+08,682.76,29-SEP-15:10,1.903207E+09,1392.34,01-SEP-07:20
,October,5.693979E+08,576.34,04-OCT-07:20,1.972276E+09,1392.34,02-OCT-07:20
,November,5.886772E+08,874.40,15-NOV-16:10,1.928892E+09,1392.34,01-NOV-07:20
,December,5.850900E+08,899.88,13-DEC-16:10,1.939256E+09,1392.34,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,6.774196E+09,,,2.343524E+10,,
,Minimum of Months,5.244751E+08,509.78,,1.785147E+09,1392.34,
,Maximum of Months,6.018866E+08,983.98,,2.051689E+09,1392.34,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,9.050554E+08,923.66,02-JAN-17:50,3.059835E+09,2160.58,02-JAN-08:19
,February,8.019810E+08,923.66,01-FEB-17:10,2.770126E+09,2160.58,01-FEB-08:19
,March,9.311463E+08,904.41,13-MAR-07:20,3.183736E+09,2160.58,01-MAR-08:19
,April,8.236012E+08,874.58,03-APR-07:20,2.954668E+09,2160.58,03-APR-07:20
,May,8.710513E+08,791.06,01-MAY-07:20,3.121785E+09,2160.58,01-MAY-07:20
,June,8.615082E+08,870.25,08-JUN-07:20,3.065845E+09,2160.58,01-JUN-07:20
,July,8.300825E+08,1531.45,27-JUL-07:20,3.009937E+09,2160.58,03-JUL-07:20
,August,9.370921E+08,1529.97,18-AUG-07:20,3.183736E+09,2160.58,01-AUG-07:20
,September,8.323364E+08,921.52,21-SEP-07:20,2.953326E+09,2160.58,01-SEP-07:20
,October,8.790468E+08,1191.54,04-OCT-07:20,3.060506E+09,2160.58,02-OCT-07:20
,November,8.864365E+08,923.66,06-NOV-17:40,2.993183E+09,2160.58,01-NOV-07:20
,December,8.792984E+08,1215.11,13-DEC-16:10,3.009266E+09,2160.58,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,1.043864E+10,,,3.636595E+10,,
,Minimum of Months,8.019810E+08,791.06,,2.770126E+09,2160.58,
,Maximum of Months,9.370921E+08,1531.45,,3.183736E+09,2160.58,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,5.942271E+08,820.65,06-JAN-08:19,1.971831E+09,1392.33,02-JAN-08:19
,February,5.211355E+08,782.14,07-FEB-08:19,1.785136E+09,1392.33,01-FEB-08:19
,March,6.031809E+08,803.61,13-MAR-07:20,2.051676E+09,1392.33,01-MAR-08:19
,April,5.302926E+08,690.76,03-APR-07:20,1.904059E+09,1392.33,03-APR-07:20
,May,5.573752E+08,552.71,01-MAY-07:20,2.011753E+09,1392.33,01-MAY-07:20
,June,5.499863E+08,579.87,08-JUN-07:20,1.975704E+09,1392.33,01-JUN-07:20
,July,5.344323E+08,990.37,27-JUL-07:20,1.939676E+09,1392.33,03-JUL-07:20
,August,6.082151E+08,988.04,14-AUG-07:20,2.051676E+09,1392.33,01-AUG-07:20
,September,5.391760E+08,827.01,21-SEP-07:20,1.903194E+09,1392.33,01-SEP-07:20
,October,5.752316E+08,884.39,06-OCT-07:20,1.972263E+09,1392.33,02-OCT-07:20
,November,5.785388E+08,805.59,03-NOV-07:20,1.928879E+09,1392.33,01-NOV-07:20
,December,5.758480E+08,744.23,13-DEC-16:10,1.939243E+09,1392.33,01-DEC-08:19
,,,,,,,
,Annual Sum or Average,6.767639E+09,,,2.343509E+10,,
,Minimum of Months,5.211355E+08,552.71,,1.785136E+09,1392.33,
,Maximum of Months,6.082151E+08,990.37,,2.051676E+09,1392.33,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,3.025727E+08,316.63,02-JAN-08:19,5.219145E+09,1948.61,01-JAN-00:20
,February,2.744559E+08,316.63,01-FEB-08:19,9.428133E+09,3897.21,01-FEB-00:20
,March,3.261299E+08,316.63,01-MAR-08:19,1.566445E+10,7794.42,31-MAR-23:20
,April,2.913006E+08,316.63,03-APR-07:20,2.018210E+10,7794.42,01-APR-00:20
,May,3.143513E+08,316.63,01-MAY-07:20,5.226160E+09,3897.21,31-MAY-23:20
,June,3.128314E+08,316.63,01-JUN-07:20,1.010859E+10,5845.82,30-JUN-23:20
,July,2.928205E+08,316.63,03-JUL-07:20,1.566445E+10,7794.42,31-JUL-23:20
,August,3.261299E+08,316.63,01-AUG-07:20,2.085554E+10,7794.42,01-AUG-00:20
,September,2.913006E+08,316.63,01-SEP-07:20,5.057801E+09,3897.21,30-SEP-23:20
,October,3.025727E+08,316.63,02-OCT-07:20,1.044531E+10,5845.82,31-OCT-23:20
,November,2.990265E+08,316.63,01-NOV-07:20,1.515236E+10,5845.82,01-NOV-00:20
,December,2.928205E+08,316.63,01-DEC-08:19,2.087658E+10,7794.42,01-DEC-00:20
,,,,,,,
,Annual Sum or Average,3.626313E+09,,,1.538806E+11,,
,Minimum of Months,2.744559E+08,316.63,,5.057801E+09,1948.61,
,Maximum of Months,3.261299E+08,316.63,,2.087658E+10,7794.42,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,3.025727E+08,316.63,02-JAN-08:19,5.219145E+09,1948.61,01-JAN-00:20
,February,2.744559E+08,316.63,01-FEB-08:19,9.428133E+09,3897.21,01-FEB-00:20
,March,3.261299E+08,316.63,01-MAR-08:19,1.566445E+10,7794.42,31-MAR-23:20
,April,2.913006E+08,316.63,03-APR-07:20,2.018210E+10,7794.42,01-APR-00:20
,May,3.143513E+08,316.63,01-MAY-07:20,5.226160E+09,3897.21,31-MAY-23:20
,June,3.128314E+08,316.63,01-JUN-07:20,1.010859E+10,5845.82,30-JUN-23:20
,July,2.928205E+08,316.63,03-JUL-07:20,1.566445E+10,7794.42,31-JUL-23:20
,August,3.261299E+08,316.63,01-AUG-07:20,2.085554E+10,7794.42,01-AUG-00:20
,September,2.913006E+08,316.63,01-SEP-07:20,5.057801E+09,3897.21,30-SEP-23:20
,October,3.025727E+08,316.63,02-OCT-07:20,1.044531E+10,5845.82,31-OCT-23:20
,November,2.990265E+08,316.63,01-NOV-07:20,1.515236E+10,5845.82,01-NOV-00:20
,December,2.928205E+08,316.63,01-DEC-08:19,2.087658E+10,7794.42,01-DEC-00:20
,,,,,,,
,Annual Sum or Average,3.626313E+09,,,1.538806E+11,,
,Minimum of Months,2.744559E+08,316.63,,5.057801E+09,1948.61,
,Maximum of Months,3.261299E+08,316.63,,2.087658E+10,7794.42,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,3.025727E+08,316.63,02-JAN-08:19,5.219145E+09,1948.61,01-JAN-00:20
,February,2.744559E+08,316.63,01-FEB-08:19,9.428133E+09,3897.21,01-FEB-00:20
,March,3.261299E+08,316.63,01-MAR-08:19,1.566445E+10,7794.42,31-MAR-23:20
,April,2.913006E+08,316.63,03-APR-07:20,2.018210E+10,7794.42,01-APR-00:20
,May,3.143513E+08,316.63,01-MAY-07:20,5.226160E+09,3897.21,31-MAY-23:20
,June,3.128314E+08,316.63,01-JUN-07:20,1.010859E+10,5845.82,30-JUN-23:20
,July,2.928205E+08,316.63,03-JUL-07:20,1.566445E+10,7794.42,31-JUL-23:20
,August,3.261299E+08,316.63,01-AUG-07:20,2.085554E+10,7794.42,01-AUG-00:20
,September,2.913006E+08,316.63,01-SEP-07:20,5.057801E+09,3897.21,30-SEP-23:20
,October,3.025727E+08,316.63,02-OCT-07:20,1.044531E+10,5845.82,31-OCT-23:20
,November,2.990265E+08,316.63,01-NOV-07:20,1.515236E+10,5845.82,01-NOV-00:20
,December,2.928205E+08,316.63,01-DEC-08:19,2.087658E+10,7794.42,01-DEC-00:20
,,,,,,,
,Annual Sum or Average,3.626313E+09,,,1.538806E+11,,
,Minimum of Months,2.744559E+08,316.63,,5.057801E+09,1948.61,
,Maximum of Months,3.261299E+08,316.63,,2.087658E+10,7794.42,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneElectricSummaryMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE LIGHTS ELECTRICITY ENERGY [J],ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W],ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}
,January,3.972588E+09,4157.19,02-JAN-08:19,2.542019E+11,94908.13,01-JAN-00:20
,February,3.603432E+09,4157.19,01-FEB-08:19,4.592035E+11,189816.26,01-FEB-00:20
,March,4.281885E+09,4157.19,01-MAR-08:19,7.629475E+11,379632.52,31-MAR-23:20
,April,3.824594E+09,4157.19,03-APR-07:20,9.829825E+11,379632.52,01-APR-00:20
,May,4.127237E+09,4157.19,01-MAY-07:20,2.545436E+11,189816.26,31-MAY-23:20
,June,4.107284E+09,4157.19,01-JUN-07:20,4.923454E+11,284724.39,30-JUN-23:20
,July,3.844547E+09,4157.19,03-JUL-07:20,7.629475E+11,379632.52,31-JUL-23:20
,August,4.281885E+09,4157.19,01-AUG-07:20,1.015783E+12,379632.52,01-AUG-00:20
,September,3.824594E+09,4157.19,01-SEP-07:20,2.463435E+11,189816.26,30-SEP-23:20
,October,3.972588E+09,4157.19,02-OCT-07:20,5.087455E+11,284724.39,31-OCT-23:20
,November,3.926028E+09,4157.19,01-NOV-07:20,7.380056E+11,284724.39,01-NOV-00:20
,December,3.844547E+09,4157.19,01-DEC-08:19,1.016808E+12,379632.52,01-DEC-00:20
,,,,,,,
,Annual Sum or Average,4.761121E+10,,,7.494857E+12,,
,Minimum of Months,3.603432E+09,4157.19,,2.463435E+11,94908.13,
,Maximum of Months,4.281885E+09,4157.19,,1.016808E+12,379632.52,


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1.339024E+10,1.382270E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.214816E+10,1.253952E+10,3.255649E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.451598E+10,1.492258E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.288054E+10,1.330646E+10,3.488195E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.395311E+10,1.437264E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.391433E+10,1.431141E+10,3.488195E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.291932E+10,1.336769E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.451598E+10,1.492245E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.288054E+10,1.330646E+10,3.488195E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.339024E+10,1.382283E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.325951E+10,1.366680E+10,3.488195E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.291932E+10,1.336782E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,1.606873E+11,1.657294E+11,4.243971E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.214816E+10,1.253952E+10,3.255649E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.451598E+10,1.492258E+10,3.604469E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1.202537E+10,1.241376E+10,2.436814E+10,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.090990E+10,1.126137E+10,2.206094E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.303637E+10,1.340153E+10,2.535488E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.156763E+10,1.195014E+10,2.353061E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.253087E+10,1.290764E+10,2.486151E+10,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.249605E+10,1.285265E+10,2.441601E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.160245E+10,1.200513E+10,2.397076E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.303637E+10,1.340141E+10,2.535488E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.156763E+10,1.195014E+10,2.351992E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.202537E+10,1.241387E+10,2.437348E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.190797E+10,1.227375E+10,2.383734E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.160245E+10,1.200524E+10,2.396542E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,1.443085E+11,1.488366E+11,2.896139E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.090990E+10,1.126137E+10,2.206094E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.303637E+10,1.340153E+10,2.535488E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1.202537E+10,1.241376E+10,2.436805E+10,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.090990E+10,1.126137E+10,2.206085E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.303637E+10,1.340153E+10,2.535478E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.156763E+10,1.195014E+10,2.353052E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.253087E+10,1.290764E+10,2.486141E+10,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.249605E+10,1.285265E+10,2.441592E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.160245E+10,1.200513E+10,2.397067E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.303637E+10,1.340141E+10,2.535478E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.156763E+10,1.195014E+10,2.351983E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.202537E+10,1.241387E+10,2.437339E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.190797E+10,1.227375E+10,2.383724E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.160245E+10,1.200524E+10,2.396533E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,1.443085E+11,1.488366E+11,2.896128E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.090990E+10,1.126137E+10,2.206085E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.303637E+10,1.340153E+10,2.535478E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1.202537E+10,1.241376E+10,2.436805E+10,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.090990E+10,1.126137E+10,2.206085E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.303637E+10,1.340153E+10,2.535478E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.156763E+10,1.195014E+10,2.353052E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.253087E+10,1.290764E+10,2.486141E+10,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.249605E+10,1.285265E+10,2.441592E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.160245E+10,1.200513E+10,2.397067E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.303637E+10,1.340141E+10,2.535478E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.156763E+10,1.195014E+10,2.351983E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.202537E+10,1.241387E+10,2.437339E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.190797E+10,1.227375E+10,2.383724E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.160245E+10,1.200524E+10,2.396533E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,1.443085E+11,1.488366E+11,2.896128E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.090990E+10,1.126137E+10,2.206085E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.303637E+10,1.340153E+10,2.535478E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,1.509906E+09,9.469190E+08,3.059788E+09,0.00,0.00,0.00,0.00,244727.63,2.025490E+08
,February,1.369847E+09,8.261156E+08,2.770084E+09,0.00,0.00,0.00,0.00,6327141.60,97060355.23
,March,1.636847E+09,9.422952E+08,3.183687E+09,0.00,0.00,0.00,0.00,32415244.87,57467153.22
,April,1.452431E+09,8.219508E+08,2.954623E+09,0.00,0.00,0.00,0.00,1.334423E+08,10743804.15
,May,1.573376E+09,8.599094E+08,3.121737E+09,0.00,0.00,0.00,0.00,2.392869E+08,3079262.51
,June,1.569004E+09,8.487277E+08,3.065798E+09,0.00,0.00,0.00,0.00,2.737734E+08,764646.73
,July,1.456804E+09,8.210952E+08,3.009891E+09,0.00,0.00,0.00,0.00,1.603175E+08,232291.99
,August,1.636847E+09,9.357779E+08,3.183687E+09,0.00,0.00,0.00,0.00,1.101290E+08,271380.70
,September,1.452431E+09,8.376529E+08,2.953281E+09,0.00,0.00,0.00,0.00,1.151329E+08,814652.21
,October,1.509906E+09,8.987222E+08,3.060459E+09,0.00,0.00,0.00,0.00,69367165.65,3334320.09
,November,1.495165E+09,9.284389E+08,2.993137E+09,0.00,0.00,0.00,0.00,8882120.50,51981767.70
,December,1.456804E+09,9.273072E+08,3.009220E+09,0.00,0.00,0.00,0.00,634411.66,1.951756E+08
,,,,,,,,,,
,Annual Sum or Average,1.811937E+10,1.059491E+10,3.636539E+10,0.00,0.00,0.00,0.00,1.149953E+09,6.234742E+08
,Minimum of Months,1.369847E+09,8.210952E+08,2.770084E+09,0.00,0.00,0.00,0.00,244727.63,232291.99
,Maximum of Months,1.636847E+09,9.469190E+08,3.183687E+09,0.00,0.00,0.00,0.00,2.737734E+08,2.025490E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,9.730407E+08,5.980352E+08,1.971844E+09,0.00,0.00,0.00,0.00,163149.36,1.436244E+08
,February,8.827815E+08,5.252941E+08,1.785147E+09,0.00,0.00,0.00,0.00,3665467.10,67572026.94
,March,1.054846E+09,6.025081E+08,2.051689E+09,0.00,0.00,0.00,0.00,19239758.67,41095975.25
,April,9.360020E+08,5.282295E+08,1.904072E+09,0.00,0.00,0.00,0.00,87440155.12,7427431.41
,May,1.013944E+09,5.594703E+08,2.011767E+09,0.00,0.00,0.00,0.00,1.567496E+08,2120926.40
,June,1.011126E+09,5.541657E+08,1.975717E+09,0.00,0.00,0.00,0.00,1.821841E+08,524998.69
,July,9.388199E+08,5.315993E+08,1.939689E+09,0.00,0.00,0.00,0.00,1.076001E+08,175205.25
,August,1.054846E+09,6.009520E+08,2.051689E+09,0.00,0.00,0.00,0.00,74998210.96,163328.79
,September,9.360020E+08,5.373055E+08,1.903207E+09,0.00,0.00,0.00,0.00,74147837.65,673712.24
,October,9.730407E+08,5.699343E+08,1.972276E+09,0.00,0.00,0.00,0.00,44447142.14,2879974.84
,November,9.635409E+08,5.895439E+08,1.928892E+09,0.00,0.00,0.00,0.00,5300423.46,36724593.15
,December,9.388199E+08,5.861144E+08,1.939256E+09,0.00,0.00,0.00,0.00,305225.63,1.319938E+08
,,,,,,,,,,
,Annual Sum or Average,1.167681E+10,6.783152E+09,2.343524E+10,0.00,0.00,0.00,0.00,7.562411E+08,4.349763E+08
,Minimum of Months,8.827815E+08,5.252941E+08,1.785147E+09,0.00,0.00,0.00,0.00,163149.36,163328.79
,Maximum of Months,1.054846E+09,6.025081E+08,2.051689E+09,0.00,0.00,0.00,0.00,1.821841E+08,1.436244E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,1.509939E+09,9.052553E+08,3.059835E+09,0.00,0.00,0.00,0.00,244613.79,2.354316E+08
,February,1.369877E+09,8.025118E+08,2.770126E+09,0.00,0.00,0.00,0.00,4202662.54,1.110332E+08
,March,1.636883E+09,9.322291E+08,3.183736E+09,0.00,0.00,0.00,0.00,26735214.21,68701424.54
,April,1.452463E+09,8.246208E+08,2.954668E+09,0.00,0.00,0.00,0.00,1.285094E+08,11950913.17
,May,1.573411E+09,8.720864E+08,3.121785E+09,0.00,0.00,0.00,0.00,2.387366E+08,2979090.69
,June,1.569038E+09,8.627555E+08,3.065845E+09,0.00,0.00,0.00,0.00,2.750257E+08,709416.36
,July,1.456836E+09,8.321528E+08,3.009937E+09,0.00,0.00,0.00,0.00,1.604860E+08,224571.43
,August,1.636883E+09,9.385280E+08,3.183736E+09,0.00,0.00,0.00,0.00,1.089576E+08,300083.72
,September,1.452463E+09,8.333746E+08,2.953326E+09,0.00,0.00,0.00,0.00,1.088923E+08,995776.51
,October,1.509939E+09,8.801996E+08,3.060506E+09,0.00,0.00,0.00,0.00,63752309.74,4643184.92
,November,1.495197E+09,8.876881E+08,2.993183E+09,0.00,0.00,0.00,0.00,7250844.99,63466650.30
,December,1.456836E+09,8.795272E+08,3.009266E+09,0.00,0.00,0.00,0.00,315873.40,2.183204E+08
,,,,,,,,,,
,Annual Sum or Average,1.811976E+10,1.045093E+10,3.636595E+10,0.00,0.00,0.00,0.00,1.123109E+09,7.187564E+08
,Minimum of Months,1.369877E+09,8.025118E+08,2.770126E+09,0.00,0.00,0.00,0.00,244613.79,224571.43
,Maximum of Months,1.636883E+09,9.385280E+08,3.183736E+09,0.00,0.00,0.00,0.00,2.750257E+08,2.354316E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,9.730407E+08,5.952624E+08,1.971831E+09,0.00,0.00,0.00,0.00,163147.47,1.559920E+08
,February,8.827815E+08,5.218955E+08,1.785136E+09,0.00,0.00,0.00,0.00,2797511.40,79407008.36
,March,1.054846E+09,6.039527E+08,2.051676E+09,0.00,0.00,0.00,0.00,17348562.14,56326295.43
,April,9.360020E+08,5.308966E+08,1.904059E+09,0.00,0.00,0.00,0.00,79773729.49,11911218.70
,May,1.013944E+09,5.580436E+08,2.011753E+09,0.00,0.00,0.00,0.00,1.498030E+08,2817385.69
,June,1.011126E+09,5.506103E+08,1.975704E+09,0.00,0.00,0.00,0.00,1.746998E+08,823823.45
,July,9.388199E+08,5.359757E+08,1.939676E+09,0.00,0.00,0.00,0.00,98202724.61,746750.78
,August,1.054846E+09,6.097350E+08,2.051676E+09,0.00,0.00,0.00,0.00,65112859.11,740494.20
,September,9.360020E+08,5.399606E+08,1.903194E+09,0.00,0.00,0.00,0.00,68976543.36,1318458.44
,October,9.730407E+08,5.763061E+08,1.972263E+09,0.00,0.00,0.00,0.00,42376179.92,3316948.93
,November,9.635409E+08,5.792598E+08,1.928879E+09,0.00,0.00,0.00,0.00,4897573.36,45670978.06
,December,9.388199E+08,5.766695E+08,1.939243E+09,0.00,0.00,0.00,0.00,213529.62,1.577525E+08
,,,,,,,,,,
,Annual Sum or Average,1.167681E+10,6.778568E+09,2.343509E+10,0.00,0.00,0.00,0.00,7.043651E+08,5.168238E+08
,Minimum of Months,8.827815E+08,5.218955E+08,1.785136E+09,0.00,0.00,0.00,0.00,163147.47,740494.20
,Maximum of Months,1.054846E+09,6.097350E+08,2.051676E+09,0.00,0.00,0.00,0.00,1.746998E+08,1.577525E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,1.509906E+09,9.433122E+08,3.059788E+09,0.00,0.00,0.00,0.00,828345.55,3.818441E+08
,February,1.369847E+09,8.237209E+08,2.770084E+09,0.00,0.00,0.00,0.00,20560274.73,1.905347E+08
,March,1.636847E+09,9.401685E+08,3.183687E+09,0.00,0.00,0.00,0.00,79579438.48,1.266968E+08
,April,1.452431E+09,8.212216E+08,2.954623E+09,0.00,0.00,0.00,0.00,3.104934E+08,28690829.57
,May,1.573376E+09,8.595509E+08,3.121737E+09,0.00,0.00,0.00,0.00,5.509670E+08,6300756.91
,June,1.569004E+09,8.474177E+08,3.065798E+09,0.00,0.00,0.00,0.00,6.294949E+08,1466414.81
,July,1.456804E+09,8.193057E+08,3.009891E+09,0.00,0.00,0.00,0.00,3.647283E+08,678576.36
,August,1.636847E+09,9.341581E+08,3.183687E+09,0.00,0.00,0.00,0.00,2.505255E+08,542665.43
,September,1.452431E+09,8.361998E+08,2.953281E+09,0.00,0.00,0.00,0.00,2.626327E+08,1689176.36
,October,1.509906E+09,8.965589E+08,3.060459E+09,0.00,0.00,0.00,0.00,1.620127E+08,7899047.39
,November,1.495165E+09,9.249564E+08,2.993137E+09,0.00,0.00,0.00,0.00,26230355.51,98023256.15
,December,1.456804E+09,9.239506E+08,3.009220E+09,0.00,0.00,0.00,0.00,3597502.40,3.610980E+08
,,,,,,,,,,
,Annual Sum or Average,1.811937E+10,1.057052E+10,3.636539E+10,0.00,0.00,0.00,0.00,2.661650E+09,1.205464E+09
,Minimum of Months,1.369847E+09,8.193057E+08,2.770084E+09,0.00,0.00,0.00,0.00,828345.55,542665.43
,Maximum of Months,1.636847E+09,9.433122E+08,3.183687E+09,0.00,0.00,0.00,0.00,6.294949E+08,3.818441E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,7.157298E+08,5.969344E+08,1.971844E+09,0.00,0.00,0.00,0.00,348650.90,2.959151E+08
,February,6.490411E+08,5.245155E+08,1.785147E+09,0.00,0.00,0.00,0.00,8833801.37,1.482490E+08
,March,7.739651E+08,6.018945E+08,2.051689E+09,0.00,0.00,0.00,0.00,41044655.60,1.037044E+08
,April,6.880211E+08,5.279127E+08,1.904072E+09,0.00,0.00,0.00,0.00,1.934696E+08,23356143.45
,May,7.448475E+08,5.590886E+08,2.011767E+09,0.00,0.00,0.00,0.00,3.552478E+08,4747353.79
,June,7.420296E+08,5.535610E+08,1.975717E+09,0.00,0.00,0.00,0.00,4.133163E+08,1273392.48
,July,6.908390E+08,5.304712E+08,1.939689E+09,0.00,0.00,0.00,0.00,2.360834E+08,754426.81
,August,7.739651E+08,6.000675E+08,2.051689E+09,0.00,0.00,0.00,0.00,1.595794E+08,520607.34
,September,6.880211E+08,5.368067E+08,1.903207E+09,0.00,0.00,0.00,0.00,1.636812E+08,1912214.36
,October,7.157298E+08,5.694325E+08,1.972276E+09,0.00,0.00,0.00,0.00,99759900.87,7682399.37
,November,7.086853E+08,5.887068E+08,1.928892E+09,0.00,0.00,0.00,0.00,11718599.56,80507316.00
,December,6.908390E+08,5.851259E+08,1.939256E+09,0.00,0.00,0.00,0.00,885615.86,2.741934E+08
,,,,,,,,,,
,Annual Sum or Average,8.581714E+09,6.774517E+09,2.343524E+10,0.00,0.00,0.00,0.00,1.683969E+09,9.428158E+08
,Minimum of Months,6.490411E+08,5.245155E+08,1.785147E+09,0.00,0.00,0.00,0.00,348650.90,520607.34
,Maximum of Months,7.739651E+08,6.018945E+08,2.051689E+09,0.00,0.00,0.00,0.00,4.133163E+08,2.959151E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,1.509939E+09,9.050626E+08,3.059835E+09,0.00,0.00,0.00,0.00,552661.90,5.327872E+08
,February,1.369877E+09,8.019915E+08,2.770126E+09,0.00,0.00,0.00,0.00,9201698.72,2.535782E+08
,March,1.636883E+09,9.311892E+08,3.183736E+09,0.00,0.00,0.00,0.00,59833547.40,1.676464E+08
,April,1.452463E+09,8.236263E+08,2.954668E+09,0.00,0.00,0.00,0.00,2.948125E+08,33671477.72
,May,1.573411E+09,8.710731E+08,3.121785E+09,0.00,0.00,0.00,0.00,5.495224E+08,6256702.01
,June,1.569038E+09,8.615341E+08,3.065845E+09,0.00,0.00,0.00,0.00,6.330147E+08,1427867.94
,July,1.456836E+09,8.302266E+08,3.009937E+09,0.00,0.00,0.00,0.00,3.649837E+08,643871.04
,August,1.636883E+09,9.372049E+08,3.183736E+09,0.00,0.00,0.00,0.00,2.451840E+08,768209.61
,September,1.452463E+09,8.323868E+08,2.953326E+09,0.00,0.00,0.00,0.00,2.453325E+08,2486953.27
,October,1.509939E+09,8.791355E+08,3.060506E+09,0.00,0.00,0.00,0.00,1.450217E+08,12138783.98
,November,1.495197E+09,8.864402E+08,2.993183E+09,0.00,0.00,0.00,0.00,16083281.15,1.457809E+08
,December,1.456836E+09,8.793035E+08,3.009266E+09,0.00,0.00,0.00,0.00,671375.47,4.872858E+08
,,,,,,,,,,
,Annual Sum or Average,1.811976E+10,1.043917E+10,3.636595E+10,0.00,0.00,0.00,0.00,2.564214E+09,1.644472E+09
,Minimum of Months,1.369877E+09,8.019915E+08,2.770126E+09,0.00,0.00,0.00,0.00,552661.90,643871.04
,Maximum of Months,1.636883E+09,9.372049E+08,3.183736E+09,0.00,0.00,0.00,0.00,6.330147E+08,5.327872E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,9.730407E+08,5.942506E+08,1.971831E+09,0.00,0.00,0.00,0.00,369604.05,3.018842E+08
,February,8.827815E+08,5.211535E+08,1.785136E+09,0.00,0.00,0.00,0.00,7606448.86,1.559232E+08
,March,1.054846E+09,6.031898E+08,2.051676E+09,0.00,0.00,0.00,0.00,41058357.25,1.120868E+08
,April,9.360020E+08,5.303062E+08,1.904059E+09,0.00,0.00,0.00,0.00,1.884939E+08,27193009.41
,May,1.013944E+09,5.574016E+08,2.011753E+09,0.00,0.00,0.00,0.00,3.509436E+08,5449943.62
,June,1.011126E+09,5.500133E+08,1.975704E+09,0.00,0.00,0.00,0.00,4.094361E+08,1088516.90
,July,9.388199E+08,5.344741E+08,1.939676E+09,0.00,0.00,0.00,0.00,2.311360E+08,1299707.25
,August,1.054846E+09,6.083148E+08,2.051676E+09,0.00,0.00,0.00,0.00,1.542215E+08,932499.77
,September,9.360020E+08,5.391938E+08,1.903194E+09,0.00,0.00,0.00,0.00,1.600518E+08,2057673.01
,October,9.730407E+08,5.753124E+08,1.972263E+09,0.00,0.00,0.00,0.00,99270506.58,6758559.49
,November,9.635409E+08,5.785454E+08,1.928879E+09,0.00,0.00,0.00,0.00,11569286.56,83416556.45
,December,9.388199E+08,5.758588E+08,1.939243E+09,0.00,0.00,0.00,0.00,599196.25,2.871601E+08
,,,,,,,,,,
,Annual Sum or Average,1.167681E+10,6.768014E+09,2.343509E+10,0.00,0.00,0.00,0.00,1.654756E+09,9.852507E+08
,Minimum of Months,8.827815E+08,5.211535E+08,1.785136E+09,0.00,0.00,0.00,0.00,369604.05,932499.77
,Maximum of Months,1.054846E+09,6.083148E+08,2.051676E+09,0.00,0.00,0.00,0.00,4.094361E+08,3.018842E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,1.509906E+09,9.432396E+08,3.059788E+09,0.00,0.00,0.00,0.00,2298022.48,4.143158E+08
,February,1.369847E+09,8.236627E+08,2.770084E+09,0.00,0.00,0.00,0.00,26601904.42,2.158800E+08
,March,1.636847E+09,9.401138E+08,3.183687E+09,0.00,0.00,0.00,0.00,93467450.71,1.475140E+08
,April,1.452431E+09,8.212071E+08,2.954623E+09,0.00,0.00,0.00,0.00,3.725570E+08,36542065.18
,May,1.573376E+09,8.595316E+08,3.121737E+09,0.00,0.00,0.00,0.00,6.688535E+08,7833171.92
,June,1.569004E+09,8.473810E+08,3.065798E+09,0.00,0.00,0.00,0.00,7.679515E+08,1794071.32
,July,1.456804E+09,8.192214E+08,3.009891E+09,0.00,0.00,0.00,0.00,4.372640E+08,1450634.00
,August,1.636847E+09,9.340992E+08,3.183687E+09,0.00,0.00,0.00,0.00,2.982171E+08,1265683.39
,September,1.452431E+09,8.361674E+08,2.953281E+09,0.00,0.00,0.00,0.00,3.126947E+08,2352047.67
,October,1.509906E+09,8.965107E+08,3.060459E+09,0.00,0.00,0.00,0.00,1.943830E+08,9351789.08
,November,1.495165E+09,9.248909E+08,2.993137E+09,0.00,0.00,0.00,0.00,33774417.87,1.082356E+08
,December,1.456804E+09,9.238762E+08,3.009220E+09,0.00,0.00,0.00,0.00,5990446.24,4.010526E+08
,,,,,,,,,,
,Annual Sum or Average,1.811937E+10,1.056990E+10,3.636539E+10,0.00,0.00,0.00,0.00,3.214053E+09,1.347587E+09
,Minimum of Months,1.369847E+09,8.192214E+08,2.770084E+09,0.00,0.00,0.00,0.00,2298022.48,1265683.39
,Maximum of Months,1.636847E+09,9.432396E+08,3.183687E+09,0.00,0.00,0.00,0.00,7.679515E+08,4.143158E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,9.730407E+08,5.969204E+08,1.971844E+09,0.00,0.00,0.00,0.00,440559.82,3.235365E+08
,February,8.827815E+08,5.244751E+08,1.785147E+09,0.00,0.00,0.00,0.00,10935492.16,1.703374E+08
,March,1.054846E+09,6.018866E+08,2.051689E+09,0.00,0.00,0.00,0.00,50100911.84,1.231851E+08
,April,9.360020E+08,5.279059E+08,1.904072E+09,0.00,0.00,0.00,0.00,2.359705E+08,29449312.40
,May,1.013944E+09,5.590796E+08,2.011767E+09,0.00,0.00,0.00,0.00,4.347190E+08,5838712.73
,June,1.011126E+09,5.535428E+08,1.975717E+09,0.00,0.00,0.00,0.00,5.069741E+08,1526337.48
,July,9.388199E+08,5.304119E+08,1.939689E+09,0.00,0.00,0.00,0.00,2.861321E+08,1329780.80
,August,1.054846E+09,6.000132E+08,2.051689E+09,0.00,0.00,0.00,0.00,1.931195E+08,997513.60
,September,9.360020E+08,5.367952E+08,1.903207E+09,0.00,0.00,0.00,0.00,1.985568E+08,2608161.55
,October,9.730407E+08,5.693979E+08,1.972276E+09,0.00,0.00,0.00,0.00,1.220282E+08,9466397.56
,November,9.635409E+08,5.886772E+08,1.928892E+09,0.00,0.00,0.00,0.00,15080047.96,90868792.79
,December,9.388199E+08,5.850900E+08,1.939256E+09,0.00,0.00,0.00,0.00,1457252.46,3.072807E+08
,,,,,,,,,,
,Annual Sum or Average,1.167681E+10,6.774196E+09,2.343524E+10,0.00,0.00,0.00,0.00,2.055514E+09,1.066425E+09
,Minimum of Months,8.827815E+08,5.244751E+08,1.785147E+09,0.00,0.00,0.00,0.00,440559.82,997513.60
,Maximum of Months,1.054846E+09,6.018866E+08,2.051689E+09,0.00,0.00,0.00,0.00,5.069741E+08,3.235365E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,1.509939E+09,9.050554E+08,3.059835E+09,0.00,0.00,0.00,0.00,660613.82,6.063231E+08
,February,1.369877E+09,8.019810E+08,2.770126E+09,0.00,0.00,0.00,0.00,10948513.99,2.974343E+08
,March,1.636883E+09,9.311463E+08,3.183736E+09,0.00,0.00,0.00,0.00,71419959.45,1.991228E+08
,April,1.452463E+09,8.236012E+08,2.954668E+09,0.00,0.00,0.00,0.00,3.567178E+08,42649596.16
,May,1.573411E+09,8.710513E+08,3.121785E+09,0.00,0.00,0.00,0.00,6.674862E+08,7761775.17
,June,1.569038E+09,8.615082E+08,3.065845E+09,0.00,0.00,0.00,0.00,7.714204E+08,1718646.27
,July,1.456836E+09,8.300825E+08,3.009937E+09,0.00,0.00,0.00,0.00,4.377173E+08,1397807.88
,August,1.636883E+09,9.370921E+08,3.183736E+09,0.00,0.00,0.00,0.00,2.929568E+08,1462135.19
,September,1.452463E+09,8.323364E+08,2.953326E+09,0.00,0.00,0.00,0.00,2.950637E+08,3445562.13
,October,1.509939E+09,8.790468E+08,3.060506E+09,0.00,0.00,0.00,0.00,1.764895E+08,14934594.25
,November,1.495197E+09,8.864365E+08,2.993183E+09,0.00,0.00,0.00,0.00,19449768.32,1.710371E+08
,December,1.456836E+09,8.792984E+08,3.009266E+09,0.00,0.00,0.00,0.00,762057.08,5.630069E+08
,,,,,,,,,,
,Annual Sum or Average,1.811976E+10,1.043864E+10,3.636595E+10,0.00,0.00,0.00,0.00,3.101093E+09,1.910294E+09
,Minimum of Months,1.369877E+09,8.019810E+08,2.770126E+09,0.00,0.00,0.00,0.00,660613.82,1397807.88
,Maximum of Months,1.636883E+09,9.370921E+08,3.183736E+09,0.00,0.00,0.00,0.00,7.714204E+08,6.063231E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,9.730407E+08,5.942271E+08,1.971831E+09,0.00,0.00,0.00,0.00,445688.33,3.401063E+08
,February,8.827815E+08,5.211355E+08,1.785136E+09,0.00,0.00,0.00,0.00,9336696.51,1.814068E+08
,March,1.054846E+09,6.031809E+08,2.051676E+09,0.00,0.00,0.00,0.00,49196946.61,1.335303E+08
,April,9.360020E+08,5.302926E+08,1.904059E+09,0.00,0.00,0.00,0.00,2.289251E+08,34516107.43
,May,1.013944E+09,5.573752E+08,2.011753E+09,0.00,0.00,0.00,0.00,4.277262E+08,6560296.25
,June,1.011126E+09,5.499863E+08,1.975704E+09,0.00,0.00,0.00,0.00,5.008870E+08,1356555.48
,July,9.388199E+08,5.344323E+08,1.939676E+09,0.00,0.00,0.00,0.00,2.797734E+08,1999882.47
,August,1.054846E+09,6.082151E+08,2.051676E+09,0.00,0.00,0.00,0.00,1.860036E+08,1480177.74
,September,9.360020E+08,5.391760E+08,1.903194E+09,0.00,0.00,0.00,0.00,1.929945E+08,2877849.42
,October,9.730407E+08,5.752316E+08,1.972263E+09,0.00,0.00,0.00,0.00,1.205148E+08,8223170.75
,November,9.635409E+08,5.785388E+08,1.928879E+09,0.00,0.00,0.00,0.00,14077588.60,95928067.41
,December,9.388199E+08,5.758480E+08,1.939243E+09,0.00,0.00,0.00,0.00,880760.40,3.286682E+08
,,,,,,,,,,
,Annual Sum or Average,1.167681E+10,6.767639E+09,2.343509E+10,0.00,0.00,0.00,0.00,2.010762E+09,1.136654E+09
,Minimum of Months,8.827815E+08,5.211355E+08,1.785136E+09,0.00,0.00,0.00,0.00,445688.33,1356555.48
,Maximum of Months,1.054846E+09,6.082151E+08,2.051676E+09,0.00,0.00,0.00,0.00,5.008870E+08,3.401063E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1.744113E+08,3.025727E+08,5.219145E+09,0.00,0.00,0.00,0.00,0.00,0.00
