Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:12
,February,1.582329E+08,2.744559E+08,9.428133E+09,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.890744E+08,3.261299E+08,1.566445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.677723E+08,2.913006E+08,2.018210E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.817428E+08,3.143513E+08,5.226160E+09,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.812378E+08,3.128314E+08,1.010859E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.682774E+08,2.928205E+08,1.566445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.890744E+08,3.261299E+08,2.085554E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.677723E+08,2.913006E+08,5.057801E+09,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.744113E+08,3.025727E+08,1.044531E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.727085E+08,2.990265E+08,1.515236E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.682774E+08,2.928205E+08,2.087658E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,2.092993E+09,3.626313E+09,1.538806E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.582329E+08,2.744559E+08,5.057801E+09,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.890744E+08,3.261299E+08,2.087658E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1.744113E+08,3.025727E+08,5.219145E+09,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.582329E+08,2.744559E+08,9.428133E+09,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.890744E+08,3.261299E+08,1.566445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.677723E+08,2.913006E+08,2.018210E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.817428E+08,3.143513E+08,5.226160E+09,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.812378E+08,3.128314E+08,1.010859E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.682774E+08,2.928205E+08,1.566445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.890744E+08,3.261299E+08,2.085554E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.677723E+08,2.913006E+08,5.057801E+09,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.744113E+08,3.025727E+08,1.044531E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.727085E+08,2.990265E+08,1.515236E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.682774E+08,2.928205E+08,2.087658E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,2.092993E+09,3.626313E+09,1.538806E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.582329E+08,2.744559E+08,5.057801E+09,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.890744E+08,3.261299E+08,2.087658E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1.744113E+08,3.025727E+08,5.219145E+09,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.582329E+08,2.744559E+08,9.428133E+09,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.890744E+08,3.261299E+08,1.566445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.677723E+08,2.913006E+08,2.018210E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.817428E+08,3.143513E+08,5.226160E+09,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.812378E+08,3.128314E+08,1.010859E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.682774E+08,2.928205E+08,1.566445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.890744E+08,3.261299E+08,2.085554E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.677723E+08,2.913006E+08,5.057801E+09,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.744113E+08,3.025727E+08,1.044531E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.727085E+08,2.990265E+08,1.515236E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.682774E+08,2.928205E+08,2.087658E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,2.092993E+09,3.626313E+09,1.538806E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.582329E+08,2.744559E+08,5.057801E+09,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.890744E+08,3.261299E+08,2.087658E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [J],ZONE LIGHTS TOTAL HEATING ENERGY [J],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,3.775474E+09,3.972588E+09,2.542019E+11,0.00,0.00,0.00,0.00,0.00,0.00
,February,3.425261E+09,3.603432E+09,4.592035E+11,0.00,0.00,0.00,0.00,0.00,0.00
,March,4.092887E+09,4.281885E+09,7.629475E+11,0.00,0.00,0.00,0.00,0.00,0.00
,April,3.631761E+09,3.824594E+09,9.829825E+11,0.00,0.00,0.00,0.00,0.00,0.00
,May,3.934181E+09,4.127237E+09,2.545436E+11,0.00,0.00,0.00,0.00,0.00,0.00
,June,3.923247E+09,4.107284E+09,4.923454E+11,0.00,0.00,0.00,0.00,0.00,0.00
,July,3.642695E+09,3.844547E+09,7.629475E+11,0.00,0.00,0.00,0.00,0.00,0.00
,August,4.092887E+09,4.281885E+09,1.015783E+12,0.00,0.00,0.00,0.00,0.00,0.00
,September,3.631761E+09,3.824594E+09,2.463435E+11,0.00,0.00,0.00,0.00,0.00,0.00
,October,3.775474E+09,3.972588E+09,5.087455E+11,0.00,0.00,0.00,0.00,0.00,0.00
,November,3.738614E+09,3.926028E+09,7.380056E+11,0.00,0.00,0.00,0.00,0.00,0.00
,December,3.642695E+09,3.844547E+09,1.016808E+12,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,
,Annual Sum or Average,4.530694E+10,4.761121E+10,7.494857E+12,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,3.425261E+09,3.603432E+09,2.463435E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,4.092887E+09,4.281885E+09,1.016808E+12,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,414443.19,4.702437E+08
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9349581.28,2.241098E+08
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,49176604.24,1.446516E+08
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.404490E+08,30319761.61
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.487919E+08,7000625.48
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.140620E+08,1741996.22
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.998661E+08,855496.97
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.979963E+08,339293.10
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.050803E+08,2145323.39
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.223889E+08,9354720.50
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,11931346.10,1.244703E+08
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,444685.61,4.438904E+08
,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.099951E+09,1.459123E+09
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,414443.19,339293.10
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.140620E+08,4.702437E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,787873.13,7.805284E+08
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,20697684.16,3.780478E+08
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,90969039.36,2.548527E+08
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.414541E+08,55011713.67
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,8.102115E+08,11504926.90
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9.284643E+08,3031224.77
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.516794E+08,866209.04
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.676259E+08,139583.06
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.745412E+08,3476501.25
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.222238E+08,16981713.87
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,23179603.04,2.061367E+08
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1794668.06,7.290445E+08
,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.833629E+09,2.439622E+09
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,787873.13,139583.06
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9.284643E+08,7.805284E+08


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainsMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,622899.90,7.325205E+08
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,15070026.12,3.717778E+08
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,73473592.64,2.380523E+08
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.704265E+08,53417247.57
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9.098462E+08,12649268.58
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.026018E+09,3316347.09
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.723211E+08,2459217.98
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.746736E+08,3107179.32
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3.765551E+08,3538673.66
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2.239035E+08,15595934.79
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,19159710.45,1.968658E+08
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1343681.31,6.968019E+08
,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.063414E+09,2.330102E+09
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,622899.90,2459217.98
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.026018E+09,7.325205E+08


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,17832.21,02-JAN-10:19,14744.03,02-JAN-08:19,13457.54,01-JAN-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,February,17832.21,01-FEB-10:19,14744.03,01-FEB-08:19,13457.54,01-FEB-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,March,17832.21,01-MAR-10:19,14744.03,01-MAR-08:19,13457.54,01-MAR-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,April,17832.21,03-APR-09:19,14744.03,03-APR-07:20,13457.54,01-APR-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,17832.21,01-MAY-09:19,14744.03,01-MAY-07:20,13457.54,01-MAY-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,17832.21,01-JUN-09:19,14744.03,01-JUN-07:20,13457.54,01-JUN-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,17832.21,03-JUL-09:19,14744.03,03-JUL-07:20,13457.54,01-JUL-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,17832.21,01-AUG-09:19,14744.03,01-AUG-07:20,13457.54,01-AUG-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,17832.21,01-SEP-09:19,14744.03,01-SEP-07:20,13457.54,01-SEP-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,17832.21,02-OCT-09:19,14744.03,02-OCT-07:20,13457.54,01-OCT-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,17832.21,01-NOV-09:19,14744.03,01-NOV-07:20,13457.54,01-NOV-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,17832.21,01-DEC-10:19,14744.03,01-DEC-08:19,13457.54,01-DEC-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,17832.21,,14744.03,,13457.54,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,17832.21,,14744.03,,13457.54,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,16014.58,02-JAN-10:19,13241.18,02-JAN-08:19,17206.63,02-JAN-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,February,16014.58,01-FEB-10:19,13241.18,01-FEB-08:19,17206.63,01-FEB-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,March,16014.58,01-MAR-10:19,13241.18,01-MAR-08:19,17206.63,01-MAR-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,April,16014.58,03-APR-09:19,13241.18,03-APR-07:20,17206.63,03-APR-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,16014.58,01-MAY-09:19,13241.18,01-MAY-07:20,17206.63,01-MAY-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,16014.58,01-JUN-09:19,13241.18,01-JUN-07:20,17206.63,01-JUN-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,16014.58,03-JUL-09:19,13241.18,03-JUL-07:20,17206.63,03-JUL-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,16014.58,01-AUG-09:19,13241.18,01-AUG-07:20,17206.63,01-AUG-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,16014.58,01-SEP-09:19,13241.18,01-SEP-07:20,17206.63,01-SEP-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,16014.58,02-OCT-09:19,13241.18,02-OCT-07:20,17206.63,02-OCT-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,16014.58,01-NOV-09:19,13241.18,01-NOV-07:20,17206.63,01-NOV-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,16014.58,01-DEC-10:19,13241.18,01-DEC-08:19,17206.63,01-DEC-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,16014.58,,13241.18,,17206.63,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,16014.58,,13241.18,,17206.63,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,16014.58,02-JAN-10:19,13241.18,02-JAN-08:19,17206.56,02-JAN-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,February,16014.58,01-FEB-10:19,13241.18,01-FEB-08:19,17206.56,01-FEB-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,March,16014.58,01-MAR-10:19,13241.18,01-MAR-08:19,17206.56,01-MAR-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,April,16014.58,03-APR-09:19,13241.18,03-APR-07:20,17206.56,03-APR-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,16014.58,01-MAY-09:19,13241.18,01-MAY-07:20,17206.56,01-MAY-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,16014.58,01-JUN-09:19,13241.18,01-JUN-07:20,17206.56,01-JUN-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,16014.58,03-JUL-09:19,13241.18,03-JUL-07:20,17206.56,03-JUL-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,16014.58,01-AUG-09:19,13241.18,01-AUG-07:20,17206.56,01-AUG-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,16014.58,01-SEP-09:19,13241.18,01-SEP-07:20,17206.56,01-SEP-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,16014.58,02-OCT-09:19,13241.18,02-OCT-07:20,17206.56,02-OCT-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,16014.58,01-NOV-09:19,13241.18,01-NOV-07:20,17206.56,01-NOV-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,16014.58,01-DEC-10:19,13241.18,01-DEC-08:19,17206.56,01-DEC-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,16014.58,,13241.18,,17206.56,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,16014.58,,13241.18,,17206.56,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,16014.58,02-JAN-10:19,13241.18,02-JAN-08:19,17206.56,02-JAN-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,February,16014.58,01-FEB-10:19,13241.18,01-FEB-08:19,17206.56,01-FEB-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,March,16014.58,01-MAR-10:19,13241.18,01-MAR-08:19,17206.56,01-MAR-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,April,16014.58,03-APR-09:19,13241.18,03-APR-07:20,17206.56,03-APR-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,16014.58,01-MAY-09:19,13241.18,01-MAY-07:20,17206.56,01-MAY-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,16014.58,01-JUN-09:19,13241.18,01-JUN-07:20,17206.56,01-JUN-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,16014.58,03-JUL-09:19,13241.18,03-JUL-07:20,17206.56,03-JUL-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,16014.58,01-AUG-09:19,13241.18,01-AUG-07:20,17206.56,01-AUG-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,16014.58,01-SEP-09:19,13241.18,01-SEP-07:20,17206.56,01-SEP-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,16014.58,02-OCT-09:19,13241.18,02-OCT-07:20,17206.56,02-OCT-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,16014.58,01-NOV-09:19,13241.18,01-NOV-07:20,17206.56,01-NOV-07:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,16014.58,01-DEC-10:19,13241.18,01-DEC-08:19,17206.56,01-DEC-08:19,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,16014.58,,13241.18,,17206.56,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,16014.58,,13241.18,,17206.56,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,2010.79,02-JAN-10:19,1286.13,06-JAN-16:10,2160.55,02-JAN-08:19,0.00,0.00,0.00,0.00,19.17,20-JAN-14:00,379.32,22-JAN-02:00
,February,2010.79,01-FEB-10:19,1154.31,07-FEB-08:19,2160.55,01-FEB-08:19,0.00,0.00,0.00,0.00,83.54,19-FEB-15:00,304.23,11-FEB-03:00
,March,2010.79,01-MAR-10:19,1160.17,13-MAR-07:20,2160.55,01-MAR-08:19,0.00,0.00,0.00,0.00,179.32,18-MAR-17:10,256.06,12-MAR-05:00
,April,2010.79,03-APR-09:19,870.53,03-APR-07:20,2160.55,03-APR-07:20,0.00,0.00,0.00,0.00,674.75,16-APR-15:02,199.05,02-APR-22:06
,May,2010.79,01-MAY-09:19,791.05,01-MAY-07:20,2160.55,01-MAY-07:20,0.00,0.00,0.00,0.00,538.00,19-MAY-21:10,204.56,22-MAY-02:00
,June,2010.79,01-JUN-09:19,865.16,08-JUN-12:39,2160.55,01-JUN-07:20,0.00,0.00,0.00,0.00,643.53,22-JUN-21:10,41.50,09-JUN-02:00
,July,2010.79,03-JUL-09:19,1525.30,27-JUL-07:20,2160.55,03-JUL-07:20,0.00,0.00,0.00,0.00,376.23,09-JUL-16:00,77.17,02-JUL-20:07
,August,2010.79,01-AUG-09:19,1531.62,18-AUG-07:20,2160.55,01-AUG-07:20,0.00,0.00,0.00,0.00,288.09,20-AUG-15:52,41.59,06-AUG-14:28
,September,2010.79,01-SEP-09:19,1088.37,29-SEP-07:20,2160.55,01-SEP-07:20,0.00,0.00,0.00,0.00,288.23,04-SEP-15:52,31.60,21-SEP-23:00
,October,2010.79,02-OCT-09:19,1280.53,04-OCT-07:20,2160.55,02-OCT-07:20,0.00,0.00,0.00,0.00,325.13,09-OCT-15:00,97.26,29-OCT-07:40
,November,2010.79,01-NOV-09:19,1339.55,27-NOV-16:10,2160.55,01-NOV-07:20,0.00,0.00,0.00,0.00,64.83,05-NOV-14:18,214.76,23-NOV-09:50
,December,2010.79,01-DEC-10:19,1372.74,13-DEC-16:10,2160.55,01-DEC-08:19,0.00,0.00,0.00,0.00,34.70,10-DEC-14:08,383.09,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,2010.79,,791.05,,2160.55,,0.00,0.00,0.00,0.00,19.17,,31.60,
,Maximum of Months,2010.79,,1531.62,,2160.55,,0.00,0.00,0.00,0.00,674.75,,383.09,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,1295.83,02-JAN-10:19,844.66,06-JAN-16:10,1392.34,02-JAN-08:19,0.00,0.00,0.00,0.00,12.78,20-JAN-14:00,286.80,29-JAN-08:00
,February,1295.83,01-FEB-10:19,748.35,03-FEB-16:10,1392.34,01-FEB-08:19,0.00,0.00,0.00,0.00,52.94,19-FEB-15:00,203.82,11-FEB-03:00
,March,1295.83,01-MAR-10:19,570.57,27-MAR-15:10,1392.34,01-MAR-08:19,0.00,0.00,0.00,0.00,110.38,18-MAR-17:10,230.02,12-MAR-09:16
,April,1295.83,03-APR-09:19,509.78,03-APR-07:20,1392.34,03-APR-07:20,0.00,0.00,0.00,0.00,449.84,16-APR-15:02,136.63,02-APR-22:06
,May,1295.83,01-MAY-09:19,509.78,01-MAY-07:20,1392.34,01-MAY-07:20,0.00,0.00,0.00,0.00,357.63,19-MAY-21:10,135.30,22-MAY-02:00
,June,1295.83,01-JUN-09:19,592.10,07-JUN-15:49,1392.34,01-JUN-07:20,0.00,0.00,0.00,0.00,428.77,22-JUN-21:10,56.55,25-JUN-09:17
,July,1295.83,03-JUL-09:19,970.49,27-JUL-07:20,1392.34,03-JUL-07:20,0.00,0.00,0.00,0.00,250.34,09-JUL-16:00,50.99,02-JUL-20:07
,August,1295.83,01-AUG-09:19,986.38,18-AUG-07:20,1392.34,01-AUG-07:20,0.00,0.00,0.00,0.00,193.53,20-AUG-15:52,25.11,06-AUG-11:47
,September,1295.83,01-SEP-09:19,693.52,29-SEP-15:10,1392.34,01-SEP-07:20,0.00,0.00,0.00,0.00,186.83,04-SEP-15:08,39.22,04-SEP-08:28
,October,1295.83,02-OCT-09:19,579.81,04-OCT-07:20,1392.34,02-OCT-07:20,0.00,0.00,0.00,0.00,216.24,09-OCT-15:53,81.22,29-OCT-07:40
,November,1295.83,01-NOV-09:19,877.82,15-NOV-16:10,1392.34,01-NOV-07:20,0.00,0.00,0.00,0.00,36.25,04-NOV-17:10,192.20,19-NOV-09:39
,December,1295.83,01-DEC-10:19,904.50,13-DEC-16:10,1392.34,01-DEC-08:19,0.00,0.00,0.00,0.00,13.45,10-DEC-15:28,250.79,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,1295.83,,509.78,,1392.34,,0.00,0.00,0.00,0.00,12.78,,25.11,
,Maximum of Months,1295.83,,986.38,,1392.34,,0.00,0.00,0.00,0.00,449.84,,286.80,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,2010.83,02-JAN-10:19,923.66,02-JAN-17:50,2160.58,02-JAN-08:19,0.00,0.00,0.00,0.00,19.16,20-JAN-14:00,477.76,15-JAN-11:39
,February,2010.83,01-FEB-10:19,923.66,01-FEB-17:10,2160.58,01-FEB-08:19,0.00,0.00,0.00,0.00,53.78,19-FEB-16:16,326.09,11-FEB-03:00
,March,2010.83,01-MAR-10:19,912.25,13-MAR-07:20,2160.58,01-MAR-08:19,0.00,0.00,0.00,0.00,151.29,18-MAR-17:16,267.40,12-MAR-09:16
,April,2010.83,03-APR-09:19,883.99,03-APR-07:20,2160.58,03-APR-07:20,0.00,0.00,0.00,0.00,674.75,16-APR-15:02,215.73,02-APR-22:06
,May,2010.83,01-MAY-09:19,847.26,01-MAY-07:20,2160.58,01-MAY-07:20,0.00,0.00,0.00,0.00,537.93,19-MAY-21:10,199.09,22-MAY-02:00
,June,2010.83,01-JUN-09:19,879.28,08-JUN-07:20,2160.58,01-JUN-07:20,0.00,0.00,0.00,0.00,644.38,22-JUN-21:10,38.46,09-JUN-02:00
,July,2010.83,03-JUL-09:19,1533.27,27-JUL-07:20,2160.58,03-JUL-07:20,0.00,0.00,0.00,0.00,376.52,09-JUL-16:00,78.02,02-JUL-20:07
,August,2010.83,01-AUG-09:19,1531.65,18-AUG-07:20,2160.58,01-AUG-07:20,0.00,0.00,0.00,0.00,280.14,20-AUG-15:00,46.18,06-AUG-14:28
,September,2010.83,01-SEP-09:19,927.13,21-SEP-07:20,2160.58,01-SEP-07:20,0.00,0.00,0.00,0.00,285.46,04-SEP-15:52,35.86,04-SEP-06:26
,October,2010.83,02-OCT-09:19,1218.58,04-OCT-07:20,2160.58,02-OCT-07:20,0.00,0.00,0.00,0.00,317.24,09-OCT-15:04,114.58,29-OCT-07:40
,November,2010.83,01-NOV-09:19,923.66,06-NOV-17:40,2160.58,01-NOV-07:20,0.00,0.00,0.00,0.00,47.00,05-NOV-15:32,297.32,19-NOV-10:16
,December,2010.83,01-DEC-10:19,1221.34,13-DEC-16:10,2160.58,01-DEC-08:19,0.00,0.00,0.00,0.00,14.13,09-DEC-15:00,396.66,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,2010.83,,847.26,,2160.58,,0.00,0.00,0.00,0.00,14.13,,35.86,
,Maximum of Months,2010.83,,1533.27,,2160.58,,0.00,0.00,0.00,0.00,674.75,,477.76,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,1295.83,02-JAN-10:19,825.82,06-JAN-08:19,1392.33,02-JAN-08:19,0.00,0.00,0.00,0.00,12.78,20-JAN-14:00,277.63,22-JAN-02:00
,February,1295.83,01-FEB-10:19,788.48,07-FEB-08:19,1392.33,01-FEB-08:19,0.00,0.00,0.00,0.00,34.79,19-FEB-16:13,239.85,11-FEB-03:00
,March,1295.83,01-MAR-10:19,807.86,13-MAR-07:20,1392.33,01-MAR-08:19,0.00,0.00,0.00,0.00,98.98,18-MAR-17:15,210.15,12-MAR-05:00
,April,1295.83,03-APR-09:19,698.32,03-APR-07:20,1392.33,03-APR-07:20,0.00,0.00,0.00,0.00,449.84,16-APR-15:04,180.76,02-APR-22:06
,May,1295.83,01-MAY-09:19,557.76,01-MAY-07:20,1392.33,01-MAY-07:20,0.00,0.00,0.00,0.00,354.27,19-MAY-21:10,157.05,22-MAY-02:00
,June,1295.83,01-JUN-09:19,583.78,08-JUN-07:20,1392.33,01-JUN-07:20,0.00,0.00,0.00,0.00,423.36,22-JUN-21:10,40.65,09-JUN-02:00
,July,1295.83,03-JUL-09:19,992.61,27-JUL-07:20,1392.33,03-JUL-07:20,0.00,0.00,0.00,0.00,244.12,09-JUL-16:00,87.79,02-JUL-20:07
,August,1295.83,01-AUG-09:19,990.36,14-AUG-07:20,1392.33,01-AUG-07:20,0.00,0.00,0.00,0.00,186.74,20-AUG-15:07,53.90,06-AUG-14:08
,September,1295.83,01-SEP-09:19,833.75,21-SEP-07:20,1392.33,01-SEP-07:20,0.00,0.00,0.00,0.00,191.72,04-SEP-12:32,32.36,04-SEP-06:26
,October,1295.83,02-OCT-09:19,889.63,06-OCT-07:20,1392.33,02-OCT-07:20,0.00,0.00,0.00,0.00,211.44,09-OCT-15:04,76.90,29-OCT-07:40
,November,1295.83,01-NOV-09:19,809.80,03-NOV-07:20,1392.33,01-NOV-07:20,0.00,0.00,0.00,0.00,31.50,05-NOV-14:11,170.20,23-NOV-09:50
,December,1295.83,01-DEC-10:19,742.06,15-DEC-08:19,1392.33,01-DEC-08:19,0.00,0.00,0.00,0.00,9.42,09-DEC-15:00,296.72,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,1295.83,,557.76,,1392.33,,0.00,0.00,0.00,0.00,9.42,,32.36,
,Maximum of Months,1295.83,,992.61,,1392.33,,0.00,0.00,0.00,0.00,449.84,,296.72,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,2010.79,02-JAN-10:19,1279.63,06-JAN-16:10,2160.55,02-JAN-08:19,0.00,0.00,0.00,0.00,45.25,20-JAN-14:00,715.74,22-JAN-02:00
,February,2010.79,01-FEB-10:19,1144.12,07-FEB-08:19,2160.55,01-FEB-08:19,0.00,0.00,0.00,0.00,249.37,19-FEB-15:06,619.17,11-FEB-03:00
,March,2010.79,01-MAR-10:19,1148.11,13-MAR-07:20,2160.55,01-MAR-08:19,0.00,0.00,0.00,0.00,479.22,12-MAR-15:18,531.56,12-MAR-05:00
,April,2010.79,03-APR-09:19,860.15,03-APR-07:20,2160.55,03-APR-07:20,0.00,0.00,0.00,0.00,1590.19,16-APR-15:01,455.13,02-APR-22:00
,May,2010.79,01-MAY-09:19,791.05,01-MAY-07:20,2160.55,01-MAY-07:20,0.00,0.00,0.00,0.00,1246.78,19-MAY-21:10,424.58,22-MAY-02:00
,June,2010.79,01-JUN-09:19,854.16,08-JUN-12:39,2160.55,01-JUN-07:20,0.00,0.00,0.00,0.00,1493.13,22-JUN-21:10,71.68,09-JUN-02:00
,July,2010.79,03-JUL-09:19,1523.68,27-JUL-07:20,2160.55,03-JUL-07:20,0.00,0.00,0.00,0.00,873.00,09-JUL-16:00,173.98,02-JUL-20:07
,August,2010.79,01-AUG-09:19,1530.22,18-AUG-07:20,2160.55,01-AUG-07:20,0.00,0.00,0.00,0.00,681.26,20-AUG-15:03,69.63,06-AUG-14:37
,September,2010.79,01-SEP-09:19,1078.74,29-SEP-07:20,2160.55,01-SEP-07:20,0.00,0.00,0.00,0.00,676.21,04-SEP-12:23,72.64,04-SEP-06:23
,October,2010.79,02-OCT-09:19,1275.31,04-OCT-07:20,2160.55,02-OCT-07:20,0.00,0.00,0.00,0.00,742.45,14-OCT-17:10,209.37,29-OCT-07:53
,November,2010.79,01-NOV-09:19,1334.08,27-NOV-16:10,2160.55,01-NOV-07:20,0.00,0.00,0.00,0.00,189.66,23-NOV-14:00,413.13,23-NOV-09:05
,December,2010.79,01-DEC-10:19,1368.90,13-DEC-16:10,2160.55,01-DEC-08:19,0.00,0.00,0.00,0.00,167.93,10-DEC-14:00,751.23,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,2010.79,,791.05,,2160.55,,0.00,0.00,0.00,0.00,45.25,,69.63,
,Maximum of Months,2010.79,,1530.22,,2160.55,,0.00,0.00,0.00,0.00,1590.19,,751.23,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,1239.33,02-JAN-08:19,840.57,06-JAN-16:10,1392.34,02-JAN-08:19,0.00,0.00,0.00,0.00,28.80,20-JAN-15:15,589.27,29-JAN-08:00
,February,1239.33,01-FEB-08:19,741.85,03-FEB-16:10,1392.34,01-FEB-08:19,0.00,0.00,0.00,0.00,144.85,20-FEB-16:07,441.14,11-FEB-03:00
,March,1239.33,01-MAR-08:19,565.50,27-MAR-15:10,1392.34,01-MAR-08:19,0.00,0.00,0.00,0.00,247.15,18-MAR-17:10,537.85,12-MAR-08:06
,April,1239.33,03-APR-07:20,509.78,03-APR-07:20,1392.34,03-APR-07:20,0.00,0.00,0.00,0.00,1046.31,16-APR-15:04,351.71,02-APR-22:00
,May,1239.33,01-MAY-07:20,509.78,01-MAY-07:20,1392.34,01-MAY-07:20,0.00,0.00,0.00,0.00,827.55,19-MAY-21:10,292.02,22-MAY-02:00
,June,1239.33,01-JUN-07:20,588.13,07-JUN-15:49,1392.34,01-JUN-07:20,0.00,0.00,0.00,0.00,993.53,22-JUN-21:10,138.99,25-JUN-09:37
,July,1239.33,03-JUL-07:20,968.11,27-JUL-07:20,1392.34,03-JUL-07:20,0.00,0.00,0.00,0.00,579.44,09-JUL-16:00,130.18,02-JUL-20:07
,August,1239.33,01-AUG-07:20,984.16,18-AUG-07:20,1392.34,01-AUG-07:20,0.00,0.00,0.00,0.00,456.76,20-AUG-15:02,61.46,06-AUG-11:57
,September,1239.33,01-SEP-07:20,683.25,29-SEP-15:10,1392.34,01-SEP-07:20,0.00,0.00,0.00,0.00,432.92,04-SEP-15:42,88.57,04-SEP-08:17
,October,1239.33,02-OCT-07:20,576.46,04-OCT-07:20,1392.34,02-OCT-07:20,0.00,0.00,0.00,0.00,489.61,09-OCT-15:04,190.47,29-OCT-07:53
,November,1239.33,01-NOV-07:20,874.53,15-NOV-16:10,1392.34,01-NOV-07:20,0.00,0.00,0.00,0.00,81.69,05-NOV-15:58,441.38,19-NOV-09:05
,December,1239.33,01-DEC-08:19,900.19,13-DEC-16:10,1392.34,01-DEC-08:19,0.00,0.00,0.00,0.00,51.20,10-DEC-15:18,521.36,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,1239.33,,509.78,,1392.34,,0.00,0.00,0.00,0.00,28.80,,61.46,
,Maximum of Months,1239.33,,984.16,,1392.34,,0.00,0.00,0.00,0.00,1046.31,,589.27,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,2010.83,02-JAN-10:19,923.66,02-JAN-17:50,2160.58,02-JAN-08:19,0.00,0.00,0.00,0.00,43.59,20-JAN-14:00,1103.07,15-JAN-11:05
,February,2010.83,01-FEB-10:19,923.66,01-FEB-17:10,2160.58,01-FEB-08:19,0.00,0.00,0.00,0.00,125.84,19-FEB-15:06,725.18,11-FEB-03:00
,March,2010.83,01-MAR-10:19,904.57,13-MAR-07:20,2160.58,01-MAR-08:19,0.00,0.00,0.00,0.00,347.45,18-MAR-17:16,593.07,12-MAR-05:00
,April,2010.83,03-APR-09:19,874.79,03-APR-07:20,2160.58,03-APR-07:20,0.00,0.00,0.00,0.00,1584.23,16-APR-15:02,518.92,02-APR-22:00
,May,2010.83,01-MAY-09:19,791.06,01-MAY-07:20,2160.58,01-MAY-07:20,0.00,0.00,0.00,0.00,1246.95,19-MAY-21:10,423.10,22-MAY-02:00
,June,2010.83,01-JUN-09:19,870.49,08-JUN-07:20,2160.58,01-JUN-07:20,0.00,0.00,0.00,0.00,1495.75,22-JUN-21:10,71.15,09-JUN-02:00
,July,2010.83,03-JUL-09:19,1531.72,27-JUL-07:20,2160.58,03-JUL-07:20,0.00,0.00,0.00,0.00,874.16,09-JUL-16:00,171.14,02-JUL-20:07
,August,2010.83,01-AUG-09:19,1530.25,18-AUG-07:20,2160.58,01-AUG-07:20,0.00,0.00,0.00,0.00,682.41,20-AUG-15:02,93.20,06-AUG-14:37
,September,2010.83,01-SEP-09:19,921.72,21-SEP-07:20,2160.58,01-SEP-07:20,0.00,0.00,0.00,0.00,647.44,04-SEP-15:08,93.21,04-SEP-06:23
,October,2010.83,02-OCT-09:19,1192.35,04-OCT-07:20,2160.58,02-OCT-07:20,0.00,0.00,0.00,0.00,734.40,09-OCT-15:04,268.99,29-OCT-07:53
,November,2010.83,01-NOV-09:19,923.66,06-NOV-17:40,2160.58,01-NOV-07:20,0.00,0.00,0.00,0.00,107.11,05-NOV-15:08,697.77,19-NOV-09:05
,December,2010.83,01-DEC-10:19,1215.77,13-DEC-16:10,2160.58,01-DEC-08:19,0.00,0.00,0.00,0.00,31.33,09-DEC-15:00,852.03,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,2010.83,,791.06,,2160.58,,0.00,0.00,0.00,0.00,31.33,,71.15,
,Maximum of Months,2010.83,,1531.72,,2160.58,,0.00,0.00,0.00,0.00,1584.23,,1103.07,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,1295.83,02-JAN-10:19,820.85,06-JAN-08:19,1392.33,02-JAN-08:19,0.00,0.00,0.00,0.00,29.07,20-JAN-14:00,506.07,22-JAN-02:00
,February,1295.83,01-FEB-10:19,782.37,07-FEB-08:19,1392.33,01-FEB-08:19,0.00,0.00,0.00,0.00,112.09,19-FEB-13:06,468.77,11-FEB-03:00
,March,1295.83,01-MAR-10:19,803.68,13-MAR-07:20,1392.33,01-MAR-08:19,0.00,0.00,0.00,0.00,228.42,18-MAR-17:15,403.56,12-MAR-05:00
,April,1295.83,03-APR-09:19,690.89,03-APR-07:20,1392.33,03-APR-07:20,0.00,0.00,0.00,0.00,1046.31,16-APR-15:05,368.73,02-APR-22:00
,May,1295.83,01-MAY-09:19,552.81,01-MAY-07:20,1392.33,01-MAY-07:20,0.00,0.00,0.00,0.00,823.99,19-MAY-21:10,312.34,22-MAY-02:00
,June,1295.83,01-JUN-09:19,579.98,08-JUN-07:20,1392.33,01-JUN-07:20,0.00,0.00,0.00,0.00,986.89,22-JUN-21:10,53.84,09-JUN-02:00
,July,1295.83,03-JUL-09:19,990.53,27-JUL-07:20,1392.33,03-JUL-07:20,0.00,0.00,0.00,0.00,568.63,09-JUL-16:00,175.26,02-JUL-20:07
,August,1295.83,01-AUG-09:19,988.20,14-AUG-07:20,1392.33,01-AUG-07:20,0.00,0.00,0.00,0.00,431.41,20-AUG-15:07,84.11,06-AUG-14:37
,September,1295.83,01-SEP-09:19,827.38,21-SEP-07:20,1392.33,01-SEP-07:20,0.00,0.00,0.00,0.00,458.35,04-SEP-12:23,73.72,04-SEP-06:23
,October,1295.83,02-OCT-09:19,884.70,06-OCT-07:20,1392.33,02-OCT-07:20,0.00,0.00,0.00,0.00,489.60,09-OCT-15:04,155.70,29-OCT-06:00
,November,1295.83,01-NOV-09:19,805.69,03-NOV-07:20,1392.33,01-NOV-07:20,0.00,0.00,0.00,0.00,79.12,05-NOV-15:52,303.28,23-NOV-09:05
,December,1295.83,01-DEC-10:19,744.68,13-DEC-16:10,1392.33,01-DEC-08:19,0.00,0.00,0.00,0.00,31.25,10-DEC-13:00,542.74,21-DEC-04:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,1295.83,,552.81,,1392.33,,0.00,0.00,0.00,0.00,29.07,,53.84,
,Maximum of Months,1295.83,,990.53,,1392.33,,0.00,0.00,0.00,0.00,1046.31,,542.74,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,2010.79,02-JAN-10:19,1279.32,06-JAN-16:10,2160.55,02-JAN-08:19,0.00,0.00,0.00,0.00,102.54,01-JAN-14:09,748.27,22-JAN-02:00
,February,2010.79,01-FEB-10:19,1143.61,07-FEB-08:19,2160.55,01-FEB-08:19,0.00,0.00,0.00,0.00,287.96,19-FEB-15:00,692.35,11-FEB-03:00
,March,2010.79,01-MAR-10:19,1147.81,13-MAR-07:20,2160.55,01-MAR-08:19,0.00,0.00,0.00,0.00,589.82,12-MAR-14:00,588.26,12-MAR-05:00
,April,2010.79,03-APR-09:19,859.92,03-APR-07:20,2160.55,03-APR-07:20,0.00,0.00,0.00,0.00,1932.47,16-APR-15:04,587.80,02-APR-22:00
,May,2010.79,01-MAY-09:19,791.05,01-MAY-07:20,2160.55,01-MAY-07:20,0.00,0.00,0.00,0.00,1530.23,19-MAY-21:10,506.21,22-MAY-02:00
,June,2010.79,01-JUN-09:19,853.97,08-JUN-12:39,2160.55,01-JUN-07:20,0.00,0.00,0.00,0.00,1834.78,22-JUN-21:10,75.78,09-JUN-02:00
,July,2010.79,03-JUL-09:19,1523.40,27-JUL-07:20,2160.55,03-JUL-07:20,0.00,0.00,0.00,0.00,1065.50,09-JUL-16:00,278.98,02-JUL-20:07
,August,2010.79,01-AUG-09:19,1529.94,18-AUG-07:20,2160.55,01-AUG-07:20,0.00,0.00,0.00,0.00,813.03,20-AUG-15:52,132.14,06-AUG-14:47
,September,2010.79,01-SEP-09:19,1077.89,29-SEP-07:20,2160.55,01-SEP-07:20,0.00,0.00,0.00,0.00,846.32,04-SEP-15:03,98.89,04-SEP-05:54
,October,2010.79,02-OCT-09:19,1274.59,04-OCT-07:20,2160.55,02-OCT-07:20,0.00,0.00,0.00,0.00,899.71,09-OCT-15:04,238.68,29-OCT-07:06
,November,2010.79,01-NOV-09:19,1333.91,27-NOV-16:10,2160.55,01-NOV-07:20,0.00,0.00,0.00,0.00,289.25,23-NOV-14:00,441.35,23-NOV-07:00
,December,2010.79,01-DEC-10:19,1368.38,13-DEC-16:10,2160.55,01-DEC-08:19,0.00,0.00,0.00,0.00,232.98,10-DEC-14:08,936.89,21-DEC-05:34
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,2010.79,,791.05,,2160.55,,0.00,0.00,0.00,0.00,102.54,,75.78,
,Maximum of Months,2010.79,,1529.94,,2160.55,,0.00,0.00,0.00,0.00,1932.47,,936.89,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,1295.83,02-JAN-10:19,840.42,06-JAN-16:10,1392.34,02-JAN-08:19,0.00,0.00,0.00,0.00,34.97,20-JAN-14:00,618.75,29-JAN-08:00
,February,1295.83,01-FEB-10:19,741.73,03-FEB-16:10,1392.34,01-FEB-08:19,0.00,0.00,0.00,0.00,161.17,19-FEB-15:50,497.52,11-FEB-03:00
,March,1295.83,01-MAR-10:19,565.33,27-MAR-15:10,1392.34,01-MAR-08:19,0.00,0.00,0.00,0.00,292.56,18-MAR-17:10,630.55,12-MAR-08:06
,April,1295.83,03-APR-09:19,509.78,03-APR-07:20,1392.34,03-APR-07:20,0.00,0.00,0.00,0.00,1295.08,16-APR-15:02,444.04,02-APR-22:00
,May,1295.83,01-MAY-09:19,509.78,01-MAY-07:20,1392.34,01-MAY-07:20,0.00,0.00,0.00,0.00,1015.89,19-MAY-21:10,347.33,22-MAY-02:00
,June,1295.83,01-JUN-09:19,588.02,07-JUN-15:49,1392.34,01-JUN-07:20,0.00,0.00,0.00,0.00,1221.09,22-JUN-21:10,184.35,25-JUN-09:37
,July,1295.83,03-JUL-09:19,967.92,27-JUL-07:20,1392.34,03-JUL-07:20,0.00,0.00,0.00,0.00,707.23,09-JUL-16:00,201.45,02-JUL-20:07
,August,1295.83,01-AUG-09:19,983.98,18-AUG-07:20,1392.34,01-AUG-07:20,0.00,0.00,0.00,0.00,530.84,20-AUG-15:52,95.47,06-AUG-14:47
,September,1295.83,01-SEP-09:19,682.76,29-SEP-15:10,1392.34,01-SEP-07:20,0.00,0.00,0.00,0.00,551.08,04-SEP-15:03,124.68,04-SEP-08:38
,October,1295.83,02-OCT-09:19,576.34,04-OCT-07:20,1392.34,02-OCT-07:20,0.00,0.00,0.00,0.00,599.80,09-OCT-15:04,227.71,29-OCT-07:06
,November,1295.83,01-NOV-09:19,874.40,15-NOV-16:10,1392.34,01-NOV-07:20,0.00,0.00,0.00,0.00,106.84,05-NOV-14:22,477.38,19-NOV-09:05
,December,1295.83,01-DEC-10:19,899.88,13-DEC-16:10,1392.34,01-DEC-08:19,0.00,0.00,0.00,0.00,83.31,10-DEC-15:18,637.68,21-DEC-05:21
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,1295.83,,509.78,,1392.34,,0.00,0.00,0.00,0.00,34.97,,95.47,
,Maximum of Months,1295.83,,983.98,,1392.34,,0.00,0.00,0.00,0.00,1295.08,,637.68,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

