Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:12
,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,15853.37,20-JAN-14:30,2010.83,791.06,2160.58,0.00,0.00,0.00,0.00,43.93,0.00
,February,28271.09,26-FEB-14:50,708.53,307.61,5041.36,0.00,0.00,0.00,0.00,21.95,0.00
,March,27722.77,19-MAR-14:39,708.53,307.61,5041.36,0.00,0.00,0.00,0.00,146.13,0.00
,April,26168.50,30-APR-15:30,708.53,307.61,5041.36,0.00,0.00,0.00,0.00,899.29,0.00
,May,25735.75,29-MAY-15:30,708.53,307.61,5041.36,0.00,0.00,0.00,0.00,725.51,0.00
,June,25938.16,11-JUN-15:50,910.97,395.50,6481.75,0.00,0.00,0.00,0.00,1024.64,0.00
,July,25700.43,09-JUL-17:10,0.00,307.61,3914.26,0.00,0.00,0.00,0.00,925.60,0.00
,August,24976.22,27-AUG-15:30,607.31,263.67,4321.17,0.00,0.00,0.00,0.00,424.57,0.00
,September,27441.74,24-SEP-14:50,708.53,307.61,5041.36,0.00,0.00,0.00,0.00,482.71,0.00
,October,29485.67,29-OCT-12:00,809.75,351.56,5761.56,0.00,0.00,0.00,0.00,87.24,0.00
,November,29470.33,05-NOV-13:39,809.75,351.56,5761.56,0.00,0.00,0.00,0.00,0.00,3.98
,December,27049.08,10-DEC-14:00,607.31,263.67,4321.17,0.00,0.00,0.00,0.00,0.00,151.73
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,15853.37,,0.00,263.67,2160.58,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,29485.67,,2010.83,791.06,6481.75,0.00,0.00,0.00,0.00,1024.64,151.73


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,7308.11,20-JAN-16:30,1239.33,509.78,1392.33,0.00,0.00,0.00,0.00,28.44,0.00
,February,23425.26,26-FEB-16:49,391.37,169.91,2784.67,0.00,0.00,0.00,0.00,17.60,0.00
,March,24091.27,19-MAR-16:40,456.59,198.23,3248.78,0.00,0.00,0.00,0.00,90.48,0.00
,April,25603.43,23-APR-16:00,587.05,254.87,4177.00,0.00,0.00,0.00,0.00,117.97,0.00
,May,25208.39,29-MAY-16:49,456.59,198.23,3248.78,0.00,0.00,0.00,0.00,562.82,0.00
,June,25453.48,18-JUN-17:10,0.00,198.23,2522.44,0.00,0.00,0.00,0.00,654.28,0.00
,July,24453.51,09-JUL-17:10,0.00,198.23,2522.44,0.00,0.00,0.00,0.00,548.69,0.00
,August,23754.50,20-AUG-16:30,521.82,226.55,3712.89,0.00,0.00,0.00,0.00,371.87,0.00
,September,24192.90,24-SEP-14:50,456.59,198.23,3248.78,0.00,0.00,0.00,0.00,326.21,0.00
,October,25860.14,09-OCT-15:39,587.05,254.87,4177.00,0.00,0.00,0.00,0.00,355.73,0.00
,November,23226.05,05-NOV-14:00,521.82,226.55,3712.89,0.00,0.00,0.00,0.00,50.55,0.00
,December,8975.90,10-DEC-16:19,326.14,141.60,2320.55,0.00,0.00,0.00,0.00,0.00,38.03
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,7308.11,,0.00,141.60,1392.33,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,25860.14,,1239.33,509.78,4177.00,0.00,0.00,0.00,0.00,654.28,38.03


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,4707.67,02-JAN-16:30,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,18.91
,February,8949.05,27-FEB-16:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,35.78,0.00
,March,9677.91,20-MAR-05:17,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,4.92
,April,14850.87,17-APR-05:18,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,37.06
,May,17235.26,01-MAY-05:19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,10.95,0.00
,June,17224.92,19-JUN-05:19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,19432.53,10-JUL-05:19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,39.22,0.00
,August,14925.77,28-AUG-05:19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,18.84,0.00
,September,14315.72,05-SEP-05:19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,6.87
,October,15165.77,10-OCT-05:19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,11307.10,13-NOV-06:15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9.28
,December,7216.04,11-DEC-16:40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.41,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,
,Minimum of Months,4707.67,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,19432.53,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,39.22,37.06


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,5912.46,07-JAN-06:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,6685.61,28-FEB-16:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,58.47,0.00
,March,8486.72,20-MAR-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,9.56
,April,12096.80,17-APR-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,64.83
,May,13082.92,01-MAY-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,18.33,0.00
,June,15465.98,24-JUN-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,20.28,0.00
,July,13319.68,11-JUL-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,79.63,0.00
,August,11647.54,29-AUG-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.99,0.00
,September,14858.20,05-SEP-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14.10
,October,14205.26,10-OCT-05:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,8355.60,06-NOV-16:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,44.97,0.00
,December,4876.14,29-DEC-06:10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,303.03
,,,,,,,,,,,,
,Annual Sum or Average,,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,
,Minimum of Months,4876.14,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,15465.98,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,79.63,303.03


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,7822.02,20-JAN-15:50,0.00,0.00,0.00,0.00,0.00,0.00,0.00,52.05,0.00
,February,14084.18,28-FEB-15:39,0.00,0.00,0.00,0.00,0.00,0.00,0.00,77.48,0.00
,March,19224.39,24-MAR-15:20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,103.29,0.00
,April,24291.72,25-APR-14:50,0.00,0.00,0.00,0.00,0.00,0.00,0.00,235.05,0.00
,May,28828.62,11-MAY-14:20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,491.22,0.00
,June,31180.90,20-JUN-13:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,383.63,0.00
,July,25901.42,10-JUL-13:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,219.99,0.00
,August,25056.18,28-AUG-14:20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,190.68,0.00
,September,23570.26,15-SEP-14:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,251.57,0.00
,October,21266.43,02-OCT-14:00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,95.58,0.00
,November,14290.88,01-NOV-15:20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,44.27,0.00
,December,6993.07,11-DEC-15:09,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14.80,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,
,Minimum of Months,6993.07,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,14.80,0.00
,Maximum of Months,31180.90,,0.00,0.00,0.00,0.00,0.00,0.00,0.00,491.22,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1933.87,02-JAN-16:00,222.14,316.63,1948.61,0.00,0.00,0.00,0.00,0.00,0.00
,February,4166.17,26-FEB-17:42,46.77,70.37,15588.84,0.00,0.00,0.00,0.00,0.00,0.00
,March,7213.99,31-MAR-23:04,0.00,35.18,15588.84,0.00,0.00,0.00,0.00,0.00,0.00
,April,7862.94,30-APR-22:23,0.00,105.55,46766.53,0.00,0.00,0.00,0.00,0.00,0.00
,May,3537.81,31-MAY-23:04,0.00,35.18,7794.42,0.00,0.00,0.00,0.00,0.00,0.00
,June,5502.72,30-JUN-23:03,0.00,52.77,17537.45,0.00,0.00,0.00,0.00,0.00,0.00
,July,7353.96,31-JUL-23:00,0.00,52.77,23383.27,0.00,0.00,0.00,0.00,0.00,0.00
,August,7831.05,13-AUG-17:49,0.00,70.37,31177.69,0.00,0.00,0.00,0.00,0.00,0.00
,September,3494.53,30-SEP-23:00,0.00,17.59,3897.21,0.00,0.00,0.00,0.00,0.00,0.00
,October,5400.86,31-OCT-23:00,0.00,17.59,5845.82,0.00,0.00,0.00,0.00,0.00,0.00
,November,6057.14,12-NOV-16:49,58.46,87.96,29229.08,0.00,0.00,0.00,0.00,0.00,0.00
,December,7834.53,10-DEC-16:02,46.77,70.37,31177.69,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1933.87,,0.00,17.59,1948.61,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,7862.94,,222.14,316.63,46766.53,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1768.42,20-JAN-16:00,222.14,316.63,1948.61,0.00,0.00,0.00,0.00,0.00,0.00
,February,3852.47,26-FEB-17:49,70.15,105.55,23383.27,0.00,0.00,0.00,0.00,0.00,0.00
,March,6963.70,31-MAR-23:04,0.00,35.18,15588.84,0.00,0.00,0.00,0.00,0.00,0.00
,April,7357.64,23-APR-18:28,0.00,105.55,46766.53,0.00,0.00,0.00,0.00,0.00,0.00
,May,3418.42,31-MAY-23:04,0.00,35.18,7794.42,0.00,0.00,0.00,0.00,0.00,0.00
,June,5289.66,30-JUN-23:03,0.00,52.77,17537.45,0.00,0.00,0.00,0.00,0.00,0.00
,July,7018.92,31-JUL-23:00,0.00,52.77,23383.27,0.00,0.00,0.00,0.00,0.00,0.00
,August,7252.28,13-AUG-17:40,0.00,87.96,38972.11,0.00,0.00,0.00,0.00,0.00,0.00
,September,3398.20,30-SEP-23:00,0.00,17.59,3897.21,0.00,0.00,0.00,0.00,0.00,0.00
,October,5159.88,31-OCT-23:00,0.00,17.59,5845.82,0.00,0.00,0.00,0.00,0.00,0.00
,November,5645.87,05-NOV-16:02,58.46,87.96,29229.08,0.00,0.00,0.00,0.00,0.00,0.00
,December,7272.07,11-DEC-16:00,222.14,316.63,7794.42,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1768.42,,0.00,17.59,1948.61,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,7357.64,,222.14,316.63,46766.53,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,1804.38,20-JAN-16:00,222.14,316.63,1948.61,0.00,0.00,0.00,0.00,0.00,0.00
,February,3933.44,26-FEB-17:49,70.15,105.55,23383.27,0.00,0.00,0.00,0.00,0.00,0.00
,March,6909.78,31-MAR-23:04,0.00,35.18,15588.84,0.00,0.00,0.00,0.00,0.00,0.00
,April,7624.56,23-APR-18:28,0.00,105.55,46766.53,0.00,0.00,0.00,0.00,0.00,0.00
,May,3445.29,31-MAY-23:04,0.00,35.18,7794.42,0.00,0.00,0.00,0.00,0.00,0.00
,June,5357.86,30-JUN-23:03,0.00,52.77,17537.45,0.00,0.00,0.00,0.00,0.00,0.00
,July,7052.38,31-JUL-23:00,0.00,52.77,23383.27,0.00,0.00,0.00,0.00,0.00,0.00
,August,7498.11,20-AUG-17:02,0.00,87.96,38972.11,0.00,0.00,0.00,0.00,0.00,0.00
,September,3427.59,30-SEP-23:00,0.00,17.59,3897.21,0.00,0.00,0.00,0.00,0.00,0.00
,October,5042.43,31-OCT-23:00,0.00,17.59,5845.82,0.00,0.00,0.00,0.00,0.00,0.00
,November,5774.73,05-NOV-16:02,58.46,87.96,29229.08,0.00,0.00,0.00,0.00,0.00,0.00
,December,7262.18,11-DEC-16:00,222.14,316.63,7794.42,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1804.38,,0.00,17.59,1948.61,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,7624.56,,222.14,316.63,46766.53,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,92490.83,02-JAN-16:00,4808.68,4157.19,94908.13,0.00,0.00,0.00,0.00,0.00,0.00
,February,183830.71,27-FEB-16:00,4808.68,4157.19,189816.26,0.00,0.00,0.00,0.00,0.00,0.00
,March,358645.67,31-MAR-23:04,0.00,461.88,759265.04,0.00,0.00,0.00,0.00,0.00,0.00
,April,369064.76,10-APR-01:13,0.00,692.81,1138897.57,0.00,0.00,0.00,0.00,0.00,0.00
,May,176167.69,31-MAY-23:04,0.00,461.88,379632.52,0.00,0.00,0.00,0.00,0.00,0.00
,June,268475.84,30-JUN-23:03,0.00,692.81,854173.17,0.00,0.00,0.00,0.00,0.00,0.00
,July,361079.84,31-JUL-23:00,0.00,692.81,1138897.57,0.00,0.00,0.00,0.00,0.00,0.00
,August,370427.43,06-AUG-11:52,1012.35,923.75,1518530.09,0.00,0.00,0.00,0.00,0.00,0.00
,September,177389.97,30-SEP-23:00,0.00,230.94,189816.26,0.00,0.00,0.00,0.00,0.00,0.00
,October,269425.95,31-OCT-23:00,0.00,230.94,284724.39,0.00,0.00,0.00,0.00,0.00,0.00
,November,277103.80,13-NOV-16:00,4808.68,4157.19,284724.39,0.00,0.00,0.00,0.00,0.00,0.00
,December,368426.66,11-DEC-16:00,4808.68,4157.19,379632.52,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,92490.83,,0.00,230.94,94908.13,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,370427.43,,4808.68,4157.19,1518530.09,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EnergyConsumptionElectricityNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY [J],ELECTRICITY:FACILITY {Maximum} [W],ELECTRICITY:FACILITY {TIMESTAMP},NATURALGAS:FACILITY [J],NATURALGAS:FACILITY {Maximum} [W],NATURALGAS:FACILITY {TIMESTAMP}
,January,1.625301E+12,1178796.12,20-JAN-16:20,1.026825E+11,428017.46,30-JAN-05:30
,February,1.953082E+12,1423377.22,28-FEB-16:50,6.066877E+10,215767.15,02-FEB-07:20
,March,2.761842E+12,1625009.70,24-MAR-15:10,5.752936E+10,72280.72,01-MAR-13:00
,April,3.253464E+12,1915945.55,25-APR-15:30,4.999706E+10,66250.24,10-APR-12:00
,May,2.253086E+12,1491471.23,18-MAY-15:19,4.896936E+10,61788.23,01-MAY-11:09
,June,2.709126E+12,1723850.22,22-JUN-15:19,4.515970E+10,54532.27,01-JUN-11:49
,July,3.253299E+12,1925078.71,10-JUL-15:30,4.347699E+10,49163.48,03-JUL-12:00
,August,3.719321E+12,2041970.67,28-AUG-15:19,4.653510E+10,53336.72,30-AUG-11:39
,September,2.233456E+12,1495880.66,05-SEP-15:10,4.596991E+10,60233.43,29-SEP-11:09
,October,2.555325E+12,1689082.47,04-OCT-15:10,5.100606E+10,66879.97,30-OCT-11:49
,November,2.600686E+12,1636948.59,07-NOV-16:10,5.409876E+10,108084.26,21-NOV-06:10
,December,2.917617E+12,1653392.23,11-DEC-16:40,8.501497E+10,381494.22,29-DEC-06:20
,,,,,,,
,Annual Sum or Average,3.183561E+13,,,6.911085E+11,,
,Minimum of Months,1.625301E+12,1178796.12,,4.347699E+10,49163.48,
,Maximum of Months,3.719321E+12,2041970.67,,1.026825E+11,428017.46,


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionElectricityMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY [J],EXTERIORLIGHTS:ELECTRICITY [J],INTERIOREQUIPMENT:ELECTRICITY [J],EXTERIOREQUIPMENT:ELECTRICITY [J],FANS:ELECTRICITY [J],PUMPS:ELECTRICITY [J],HEATING:ELECTRICITY [J],COOLING:ELECTRICITY [J],HEATREJECTION:ELECTRICITY [J],HUMIDIFIER:ELECTRICITY [J],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],REFRIGERATION:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,2.068717E+11,3.613421E+10,7.660526E+11,1.621212E+11,1.651374E+11,4.535502E+10,0.00,1.507929E+11,6.481194E+10,2.802391E+10,0.00,0.00,0.00,0.00
,February,1.866337E+11,3.032043E+10,9.789538E+11,1.464386E+11,1.633509E+11,4.459114E+10,0.00,2.678316E+11,1.016159E+11,3.334611E+10,0.00,0.00,0.00,0.00
,March,2.208581E+11,3.020066E+10,1.416872E+12,1.622916E+11,2.149142E+11,6.117089E+10,0.00,5.039887E+11,1.289459E+11,2.259979E+10,0.00,0.00,0.00,0.00
,April,1.964677E+11,2.602765E+10,1.659025E+12,1.568755E+11,2.402392E+11,7.554522E+10,0.00,7.366573E+11,1.572413E+11,5.385591E+09,0.00,0.00,0.00,0.00
,May,2.113315E+11,2.412212E+10,7.748438E+11,1.622058E+11,2.619745E+11,8.413192E+10,0.00,5.456553E+11,1.886959E+11,1.253720E+08,0.00,0.00,0.00,0.00
,June,2.101584E+11,2.190741E+10,1.062518E+12,1.570349E+11,2.697101E+11,8.711877E+10,0.00,7.085236E+11,1.919086E+11,2.457243E+08,0.00,0.00,0.00,0.00
,July,1.973673E+11,2.361520E+10,1.393404E+12,1.620461E+11,2.423610E+11,9.761269E+10,0.00,9.244076E+11,2.124743E+11,10979144.06,0.00,0.00,0.00,0.00
,August,2.208966E+11,2.575886E+10,1.732001E+12,1.622919E+11,2.513051E+11,1.000660E+11,0.00,1.012819E+12,2.141049E+11,76930106.42,0.00,0.00,0.00,0.00
,September,1.969669E+11,2.768960E+10,7.407133E+11,1.568748E+11,2.382096E+11,8.793452E+10,0.00,5.850294E+11,2.000376E+11,0.00,0.00,0.00,0.00,0.00
,October,2.054425E+11,3.204045E+10,1.083401E+12,1.621213E+11,2.296053E+11,7.991268E+10,0.00,5.812611E+11,1.745765E+11,6.964708E+09,0.00,0.00,0.00,0.00
,November,2.042161E+11,3.418811E+10,1.358892E+12,1.569402E+11,1.880801E+11,5.567510E+10,0.00,4.390686E+11,1.275111E+11,3.611469E+10,0.00,0.00,0.00,0.00
,December,2.003653E+11,3.718829E+10,1.709719E+12,1.620463E+11,1.708312E+11,4.721156E+10,0.00,3.999380E+11,1.164781E+11,7.383893E+10,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,,
,Annual Sum or Average,2.457576E+12,3.491930E+11,1.467640E+13,1.909288E+12,2.635719E+12,8.663255E+11,0.00,6.855974E+12,1.878402E+12,2.067327E+11,0.00,0.00,0.00,0.00
,Minimum of Months,1.866337E+11,2.190741E+10,7.407133E+11,1.464386E+11,1.633509E+11,4.459114E+10,0.00,1.507929E+11,6.481194E+10,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2.208966E+11,3.718829E+10,1.732001E+12,1.622919E+11,2.697101E+11,1.000660E+11,0.00,1.012819E+12,2.141049E+11,7.383893E+10,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,EndUseEnergyConsumptionNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:NATURALGAS [],EXTERIOREQUIPMENT:NATURALGAS [],HEATING:NATURALGAS [J],COOLING:NATURALGAS [],WATERSYSTEMS:NATURALGAS [J],COGENERATION:NATURALGAS [],HUMIDIFIER:NATURALGAS []
,January,0.00,0.00,4.426069E+10,0.00,5.842180E+10,0.00,0.00
,February,0.00,0.00,8.419816E+09,0.00,5.224895E+10,0.00,0.00
,March,0.00,0.00,8688.60,0.00,5.752935E+10,0.00,0.00
,April,0.00,0.00,0.00,0.00,4.999706E+10,0.00,0.00
,May,0.00,0.00,0.00,0.00,4.896936E+10,0.00,0.00
,June,0.00,0.00,4259.71,0.00,4.515970E+10,0.00,0.00
,July,0.00,0.00,2141.56,0.00,4.347699E+10,0.00,0.00
,August,0.00,0.00,4284.15,0.00,4.653510E+10,0.00,0.00
,September,0.00,0.00,0.00,0.00,4.596991E+10,0.00,0.00
,October,0.00,0.00,0.00,0.00,5.100606E+10,0.00,0.00
,November,0.00,0.00,8.056821E+08,0.00,5.329308E+10,0.00,0.00
,December,0.00,0.00,2.856765E+10,0.00,5.644731E+10,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,8.205386E+10,0.00,6.090547E+11,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,4.347699E+10,0.00,0.00
,Maximum of Months,0.00,0.00,4.426069E+10,0.00,5.842180E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart1Monthly
FOR:,Meter
Custom Monthly Report

,,INTERIORLIGHTS:ELECTRICITY {Maximum} [W],INTERIORLIGHTS:ELECTRICITY {TIMESTAMP},EXTERIORLIGHTS:ELECTRICITY {Maximum} [W],EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP},INTERIOREQUIPMENT:ELECTRICITY {Maximum} [W],INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},EXTERIOREQUIPMENT:ELECTRICITY {Maximum} [W],EXTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP},FANS:ELECTRICITY {Maximum} [W],FANS:ELECTRICITY {TIMESTAMP},PUMPS:ELECTRICITY {Maximum} [W],PUMPS:ELECTRICITY {TIMESTAMP},HEATING:ELECTRICITY {Maximum} [W],HEATING:ELECTRICITY {TIMESTAMP}
,January,224037.25,04-JAN-16:10,40855.88,01-JAN-06:20,423497.50,02-JAN-08:19,116877.57,06-JAN-08:30,119254.94,20-JAN-16:40,27647.83,30-JAN-06:20,0.00,01-JAN-00:20
,February,220391.46,07-FEB-08:19,40855.88,01-FEB-06:20,541788.89,01-FEB-08:19,116876.72,07-FEB-08:30,156831.32,28-FEB-16:10,50537.86,28-FEB-13:09,0.00,01-FEB-00:20
,March,222012.09,13-MAR-07:20,40855.88,01-MAR-06:20,660080.29,01-MAR-08:19,116877.58,13-MAR-07:30,181496.61,23-MAR-15:10,50946.13,09-MAR-16:50,0.00,01-MAR-00:20
,April,216848.71,03-APR-07:20,40855.88,01-APR-05:20,778371.69,03-APR-07:20,116874.85,03-APR-07:30,225987.33,25-APR-15:30,49509.99,25-APR-15:10,0.00,01-APR-00:20
,May,213392.44,01-MAY-07:20,40855.88,01-MAY-05:20,423497.50,01-MAY-07:20,116873.02,01-MAY-07:30,252832.14,12-MAY-14:39,50730.15,18-MAY-15:10,0.00,01-MAY-00:20
,June,215173.07,07-JUN-15:10,40855.88,01-JUN-05:20,541788.89,01-JUN-07:20,116873.67,08-JUN-07:30,270176.87,21-JUN-14:39,51304.24,23-JUN-15:10,0.00,01-JUN-00:20
,July,241770.10,27-JUL-07:20,40855.88,01-JUL-05:20,660080.29,03-JUL-07:20,116888.05,27-JUL-07:30,245679.93,10-JUL-14:09,52693.31,10-JUL-05:20,0.00,01-JUL-00:20
,August,241946.89,18-AUG-07:20,40855.88,01-AUG-05:20,778371.69,01-AUG-07:20,116888.14,18-AUG-07:30,228949.37,28-AUG-14:09,51105.21,02-AUG-05:20,0.00,01-AUG-00:20
,September,221630.43,21-SEP-07:20,40855.88,01-SEP-05:20,423497.50,01-SEP-07:20,116877.38,21-SEP-07:30,224996.68,05-SEP-16:00,50671.52,11-SEP-14:09,0.00,01-SEP-00:20
,October,228492.78,04-OCT-07:20,40855.88,01-OCT-05:20,541788.89,02-OCT-07:20,116881.01,04-OCT-07:30,187675.17,04-OCT-15:10,52020.44,03-OCT-12:19,0.00,01-OCT-00:20
,November,224442.44,15-NOV-16:10,40855.88,01-NOV-05:20,660080.29,01-NOV-07:20,116877.33,03-NOV-07:30,168012.38,07-NOV-16:10,51517.31,07-NOV-12:49,0.00,01-NOV-00:20
,December,232347.82,13-DEC-16:10,40855.88,01-DEC-06:20,778371.69,01-DEC-08:19,116876.28,15-DEC-08:30,126493.89,11-DEC-16:50,27511.00,29-DEC-06:20,0.00,01-DEC-00:20
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,,,,
,Minimum of Months,213392.44,,40855.88,,423497.50,,116873.02,,119254.94,,27511.00,,0.00,
,Maximum of Months,241946.89,,40855.88,,778371.69,,116888.14,,270176.87,,52693.31,,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseElectricityPart2Monthly
FOR:,Meter
Custom Monthly Report

,,COOLING:ELECTRICITY {Maximum} [W],COOLING:ELECTRICITY {TIMESTAMP},HEATREJECTION:ELECTRICITY {Maximum} [W],HEATREJECTION:ELECTRICITY {TIMESTAMP},HUMIDIFIER:ELECTRICITY {Maximum} [W],HUMIDIFIER:ELECTRICITY {TIMESTAMP},HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],REFRIGERATION:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,234925.88,20-JAN-16:20,84253.44,20-JAN-15:10,14861.72,14-JAN-18:40,0.00,0.00,0.00,0.00
,February,326742.18,24-FEB-15:10,84253.44,24-FEB-15:19,22772.45,04-FEB-05:10,0.00,0.00,0.00,0.00
,March,376086.71,15-MAR-13:00,84253.44,03-MAR-14:30,30455.91,01-MAR-06:10,0.00,0.00,0.00,0.00
,April,500417.18,25-APR-15:10,84253.44,03-APR-14:49,22791.78,06-APR-05:10,0.00,0.00,0.00,0.00
,May,449111.64,18-MAY-15:49,84253.44,01-MAY-08:09,3319.08,01-MAY-06:10,0.00,0.00,0.00,0.00
,June,548014.77,22-JUN-14:09,84253.44,01-JUN-08:30,5353.12,08-JUN-08:09,0.00,0.00,0.00,0.00
,July,603596.31,10-JUL-14:19,84253.44,01-JUL-00:20,1777.60,02-JUL-21:30,0.00,0.00,0.00,0.00
,August,606763.99,28-AUG-14:09,84253.44,01-AUG-00:49,10014.82,04-AUG-16:10,0.00,0.00,0.00,0.00
,September,458199.17,11-SEP-14:09,84253.44,01-SEP-03:30,0.00,01-SEP-00:20,0.00,0.00,0.00,0.00
,October,562469.77,03-OCT-12:19,84253.44,01-OCT-07:20,16337.69,29-OCT-07:09,0.00,0.00,0.00,0.00
,November,409783.60,02-NOV-10:09,84253.44,01-NOV-09:49,32344.85,26-NOV-04:10,0.00,0.00,0.00,0.00
,December,350805.00,11-DEC-15:49,84253.44,11-DEC-15:49,41522.62,04-DEC-06:10,0.00,0.00,0.00,0.00
,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00
,Minimum of Months,234925.88,,84253.44,,0.00,,0.00,0.00,0.00,0.00
,Maximum of Months,606763.99,,84253.44,,41522.62,,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ElectricComponentsOfPeakDemandMonthly
FOR:,Meter
Custom Monthly Report

,,ELECTRICITY:FACILITY {Maximum} [W],ELECTRICITY:FACILITY {TIMESTAMP},INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W],EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W],FANS:ELECTRICITY {AT MAX/MIN} [W],PUMPS:ELECTRICITY {AT MAX/MIN} [W],HEATING:ELECTRICITY {AT MAX/MIN} [W],COOLING:ELECTRICITY {AT MAX/MIN} [W],HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W],HUMIDIFIER:ELECTRICITY {AT MAX/MIN} [W],HEATRECOVERY:ELECTRICITY [],WATERSYSTEMS:ELECTRICITY [],REFRIGERATION:ELECTRICITY [],COGENERATION:ELECTRICITY []
,January,1178796.12,20-JAN-16:20,212899.79,423497.50,0.00,82829.33,113416.86,26973.32,0.00,234925.88,84253.44,0.00,0.00,0.00,0.00,0.00
,February,1423377.22,28-FEB-16:50,212815.01,541788.89,0.00,82829.33,146129.62,48245.97,0.00,307314.95,84253.44,0.00,0.00,0.00,0.00,0.00
,March,1625009.70,24-MAR-15:10,212815.01,660080.29,0.00,82829.33,178948.79,48419.52,0.00,357663.30,84253.44,0.00,0.00,0.00,0.00,0.00
,April,1915945.55,25-APR-15:30,212815.01,778371.69,0.00,82829.33,225987.33,49262.99,0.00,482425.75,84253.44,0.00,0.00,0.00,0.00,0.00
,May,1491471.23,18-MAY-15:19,212815.01,423497.50,0.00,82829.33,193771.44,50385.83,0.00,443918.68,84253.44,0.00,0.00,0.00,0.00,0.00
,June,1723850.22,22-JUN-15:19,212815.01,541788.89,0.00,82829.33,204651.86,51200.56,0.00,546311.12,84253.44,0.00,0.00,0.00,0.00,0.00
,July,1925078.71,10-JUL-15:30,212815.01,660080.29,0.00,82829.33,245429.56,50761.94,0.00,588909.14,84253.44,0.00,0.00,0.00,0.00,0.00
,August,2041970.67,28-AUG-15:19,212815.01,778371.69,0.00,82829.33,228253.46,50610.10,0.00,604837.64,84253.44,0.00,0.00,0.00,0.00,0.00
,September,1495880.66,05-SEP-15:10,212815.01,423497.50,0.00,82829.33,220672.06,50009.25,0.00,421804.06,84253.44,0.00,0.00,0.00,0.00,0.00
,October,1689082.47,04-OCT-15:10,212815.01,541788.89,0.00,82829.33,187675.17,50664.01,0.00,529056.60,84253.44,0.00,0.00,0.00,0.00,0.00
,November,1636948.59,07-NOV-16:10,221967.99,660080.29,0.00,82833.31,168012.38,48442.72,0.00,371358.46,84253.44,0.00,0.00,0.00,0.00,0.00
,December,1653392.23,11-DEC-16:40,218844.08,778371.69,0.00,82831.08,124968.56,26876.19,0.00,337247.20,84253.44,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,,,,,,,0.00,0.00,0.00,0.00
,Minimum of Months,1178796.12,,212815.01,423497.50,0.00,82829.33,113416.86,26876.19,0.00,234925.88,84253.44,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2041970.67,,221967.99,778371.69,0.00,82833.31,245429.56,51200.56,0.00,604837.64,84253.44,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakEnergyEndUseNaturalGasMonthly
FOR:,Meter
Custom Monthly Report

,,INTERIOREQUIPMENT:NATURALGAS [],EXTERIOREQUIPMENT:NATURALGAS [],HEATING:NATURALGAS {Maximum} [W],HEATING:NATURALGAS {TIMESTAMP},COOLING:NATURALGAS [],WATERSYSTEMS:NATURALGAS {Maximum} [W],WATERSYSTEMS:NATURALGAS {TIMESTAMP},COGENERATION:NATURALGAS []
,January,0.00,0.00,420736.58,30-JAN-05:30,0.00,74433.39,20-JAN-12:09,0.00
,February,0.00,0.00,194107.66,02-FEB-06:10,0.00,73842.68,09-FEB-12:49,0.00
,March,0.00,0.00,14.48,27-MAR-14:00,0.00,72280.72,01-MAR-13:00,0.00
,April,0.00,0.00,0.00,01-APR-00:20,0.00,66250.24,10-APR-12:00,0.00
,May,0.00,0.00,0.00,01-MAY-00:20,0.00,61788.23,01-MAY-11:09,0.00
,June,0.00,0.00,7.10,28-JUN-17:10,0.00,54532.27,01-JUN-11:49,0.00
,July,0.00,0.00,3.57,25-JUL-10:19,0.00,49163.48,03-JUL-12:00,0.00
,August,0.00,0.00,7.14,31-AUG-17:00,0.00,53336.72,30-AUG-11:39,0.00
,September,0.00,0.00,0.00,01-SEP-00:20,0.00,60233.43,29-SEP-11:09,0.00
,October,0.00,0.00,0.00,01-OCT-00:20,0.00,66879.97,30-OCT-11:49,0.00
,November,0.00,0.00,80306.73,21-NOV-06:10,0.00,71397.75,28-NOV-13:00,0.00
,December,0.00,0.00,374213.34,29-DEC-06:20,0.00,73510.52,20-DEC-12:39,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,,,0.00,,,0.00
,Minimum of Months,0.00,0.00,0.00,,0.00,49163.48,,0.00
,Maximum of Months,0.00,0.00,420736.58,,0.00,74433.39,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,5.50,27.06,1.33,27.28
,February,0.00,0.00,0.00,0.00,5.33,26.97,1.33,27.34
,March,0.00,0.00,0.00,0.00,0.67,25.82,0.00,0.00
,April,0.00,0.00,0.00,0.00,2.00,26.19,0.00,0.00
,May,0.00,0.00,0.00,0.00,4.83,26.52,0.17,24.72
,June,0.00,0.00,0.00,0.00,4.50,25.96,0.17,24.78
,July,0.00,0.00,0.00,0.00,10.33,26.51,0.83,25.72
,August,0.00,0.00,0.00,0.00,11.50,26.03,1.33,25.95
,September,0.00,0.00,0.00,0.00,12.67,26.69,0.50,24.80
,October,0.00,0.00,0.00,0.00,12.50,26.85,0.17,24.61
,November,0.00,0.00,0.00,0.00,12.17,26.93,0.67,27.30
,December,0.00,0.00,0.00,0.00,7.83,26.97,0.33,25.97
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,89.83,26.64,6.83,26.41
,Minimum of Months,0.00,0.00,0.00,0.00,0.67,25.82,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,12.67,27.06,1.33,27.34


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.83,25.71,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.67,25.80,0.00,0.00
,June,0.00,0.00,0.00,0.00,1.00,25.60,0.00,0.00
,July,0.00,0.00,0.00,0.00,1.50,25.51,0.17,24.56
,August,0.00,0.00,0.00,0.00,1.50,25.67,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.50,25.63,0.00,0.00
,October,0.00,0.00,0.00,0.00,1.00,25.65,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.50,25.61,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.33,25.59,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,7.83,25.63,0.17,24.56
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,1.50,25.80,0.17,24.56


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.17,25.71,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.83,25.61,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.33,25.66,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,1.33,25.64,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.83,25.71,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,9.00,27.18,4.33,27.53
,May,0.00,0.00,0.00,0.00,11.00,26.86,3.33,27.55
,June,0.00,0.00,0.00,0.00,32.67,27.16,10.50,27.51
,July,0.00,0.00,0.00,0.00,17.67,27.06,7.50,27.57
,August,0.00,0.00,0.00,0.00,15.50,26.72,5.67,27.44
,September,0.00,0.00,0.00,0.00,6.50,26.95,4.00,27.38
,October,0.00,0.00,0.00,0.00,3.67,26.77,2.00,27.40
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,96.00,27.01,37.33,27.50
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,32.67,27.18,10.50,27.57


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.83,27.45,0.83,27.45
,March,0.00,0.00,0.00,0.00,5.00,27.58,5.00,27.58
,April,0.00,0.00,0.00,0.00,18.00,27.66,12.50,27.92
,May,0.00,0.00,0.00,0.00,21.83,27.31,11.00,27.90
,June,0.00,0.00,0.00,0.00,37.00,27.37,14.00,27.91
,July,0.00,0.00,0.00,0.00,21.67,27.35,11.83,27.80
,August,0.00,0.00,0.00,0.00,14.17,27.11,7.33,27.78
,September,0.00,0.00,0.00,0.00,20.00,27.47,12.67,27.87
,October,0.00,0.00,0.00,0.00,17.17,27.47,13.00,27.74
,November,0.00,0.00,0.00,0.00,2.83,27.44,2.83,27.44
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,158.50,27.40,91.00,27.82
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,37.00,27.66,14.00,27.92


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,4.33,27.54,4.33,27.54
,February,0.00,0.00,0.00,0.00,6.67,27.86,6.33,27.89
,March,0.00,0.00,0.00,0.00,8.50,27.75,7.00,27.88
,April,0.00,0.00,0.00,0.00,18.67,27.39,9.50,27.87
,May,0.00,0.00,0.00,0.00,13.33,26.97,5.00,27.56
,June,0.00,0.00,0.00,0.00,26.67,27.10,8.50,27.57
,July,0.00,0.00,0.00,0.00,19.17,27.07,8.17,27.60
,August,0.00,0.00,0.00,0.00,18.17,26.89,7.00,27.63
,September,0.00,0.00,0.00,0.00,21.33,27.36,9.83,27.98
,October,0.00,0.00,0.00,0.00,28.83,27.54,15.83,27.84
,November,0.00,0.00,0.00,0.00,13.67,28.05,12.17,28.12
,December,0.00,0.00,0.00,0.00,7.50,27.83,7.50,27.83
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,186.83,27.36,101.17,27.81
,Minimum of Months,0.00,0.00,0.00,0.00,4.33,26.89,4.33,27.54
,Maximum of Months,0.00,0.00,0.00,0.00,28.83,28.05,15.83,28.12


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.33,27.37,0.33,27.37
,February,0.00,0.00,0.00,0.00,5.67,27.79,4.67,27.93
,March,0.00,0.00,0.00,0.00,19.67,27.44,7.17,28.05
,April,0.00,0.00,0.00,0.00,74.83,27.77,22.17,28.13
,May,0.00,0.00,0.00,0.00,49.83,27.48,14.00,27.82
,June,0.00,0.00,0.00,0.00,64.17,27.71,18.33,28.06
,July,0.00,0.00,0.00,0.00,72.67,27.62,22.00,27.98
,August,0.00,0.00,0.00,0.00,75.17,27.64,20.33,27.94
,September,0.00,0.00,0.00,0.00,45.17,27.35,13.17,27.94
,October,0.00,0.00,0.00,0.00,44.00,27.48,14.17,28.04
,November,0.00,0.00,0.00,0.00,14.67,27.47,8.33,27.98
,December,0.00,0.00,0.00,0.00,6.17,27.62,5.50,27.76
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,472.33,27.60,150.17,27.99
,Minimum of Months,0.00,0.00,0.00,0.00,0.33,27.35,0.33,27.37
,Maximum of Months,0.00,0.00,0.00,0.00,75.17,27.79,22.17,28.13


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,4.83,27.45,3.17,27.53
,May,0.00,0.00,0.00,0.00,11.17,26.97,3.50,27.59
,June,0.00,0.00,0.00,0.00,33.67,27.27,9.50,27.63
,July,0.00,0.00,0.00,0.00,14.83,27.15,6.33,27.59
,August,0.00,0.00,0.00,0.00,6.33,26.52,2.33,27.40
,September,0.00,0.00,0.00,0.00,6.17,27.19,4.50,27.37
,October,0.00,0.00,0.00,0.00,3.33,26.77,2.17,27.35
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,80.33,27.13,31.50,27.53
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,33.67,27.45,9.50,27.63


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.67,27.42,0.67,27.42
,March,0.00,0.00,0.00,0.00,6.33,27.62,6.17,27.62
,April,0.00,0.00,0.00,0.00,22.00,27.68,13.17,28.07
,May,0.00,0.00,0.00,0.00,26.17,27.39,12.00,28.03
,June,0.00,0.00,0.00,0.00,43.50,27.52,14.67,28.07
,July,0.00,0.00,0.00,0.00,25.50,27.42,13.33,27.87
,August,0.00,0.00,0.00,0.00,13.83,27.18,7.00,27.91
,September,0.00,0.00,0.00,0.00,21.83,27.47,12.50,28.02
,October,0.00,0.00,0.00,0.00,18.67,27.60,13.83,27.84
,November,0.00,0.00,0.00,0.00,2.00,27.46,2.00,27.46
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,180.50,27.49,95.33,27.94
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,43.50,27.68,14.67,28.07


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,4.00,27.59,4.00,27.59
,February,0.00,0.00,0.00,0.00,6.67,27.92,6.17,27.96
,March,0.00,0.00,0.00,0.00,8.17,27.86,7.00,27.93
,April,0.00,0.00,0.00,0.00,16.17,27.50,8.67,27.88
,May,0.00,0.00,0.00,0.00,13.50,26.98,4.67,27.60
,June,0.00,0.00,0.00,0.00,28.83,27.18,8.33,27.60
,July,0.00,0.00,0.00,0.00,14.83,27.16,7.17,27.60
,August,0.00,0.00,0.00,0.00,10.17,26.93,4.83,27.61
,September,0.00,0.00,0.00,0.00,21.17,27.38,9.83,28.04
,October,0.00,0.00,0.00,0.00,30.67,27.51,17.00,27.75
,November,0.00,0.00,0.00,0.00,13.67,28.12,11.83,28.22
,December,0.00,0.00,0.00,0.00,6.50,27.88,6.50,27.88
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,174.33,27.43,96.00,27.84
,Minimum of Months,0.00,0.00,0.00,0.00,4.00,26.93,4.00,27.59
,Maximum of Months,0.00,0.00,0.00,0.00,30.67,28.12,17.00,28.22


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

