Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:12
,July,497.00,27.00,497.00,27.00,497.00,27.00
,August,514.00,28.58,514.00,28.58,514.00,28.58
,September,485.00,27.00,485.00,27.00,485.00,27.00
,October,502.00,27.00,502.00,27.00,502.00,27.00
,November,489.00,27.01,489.00,27.01,489.00,27.01
,December,497.00,27.00,497.00,27.00,497.00,27.00
,,,,,,,
,Annual Sum or Average,5943.00,27.22,5943.00,27.22,5943.00,27.22
,Minimum of Months,454.00,27.00,454.00,27.00,454.00,27.00
,Maximum of Months,514.00,28.58,514.00,28.58,514.00,28.58


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,27.00088,27.25947,0.82579,19.43226
,February,454.00000,27.00124,27.48402,0.89603,22.00936
,March,514.00000,27.00090,29.04285,0.96268,24.60568
,April,485.00000,27.05406,31.16051,1.04284,28.02598
,May,508.00000,27.00064,34.97051,0.31073,7.05579
,June,496.00000,27.00209,33.81161,0.35786,7.72505
,July,497.00000,27.00238,34.07911,0.39012,8.21877
,August,514.00000,27.14867,32.79103,0.46918,9.80969
,September,485.00000,27.00001,37.78344,0.33147,7.32747
,October,502.00000,27.00248,32.08682,0.97789,25.23794
,November,489.00000,27.00110,28.34855,0.95474,24.29964
,December,497.00000,27.00037,26.48773,0.93885,23.65783
,,,,,,
,Annual Sum or Average,5943.00000,27.01828,31.29560,0.70292,17.22931
,Minimum of Months,454.00000,27.00001,26.48773,0.31073,7.05579
,Maximum of Months,514.00000,27.14867,37.78344,1.04284,28.02598


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,27.00041,28.57323,0.74495,16.77590
,February,454.00000,27.00109,28.23547,0.81943,19.25426
,March,514.00000,27.00078,29.69847,0.89647,22.01420
,April,485.00000,27.11496,31.76904,0.97638,25.24946
,May,508.00000,27.00056,35.77566,0.26960,6.56509
,June,496.00000,27.00195,34.53414,0.29304,6.85298
,July,497.00000,27.00217,34.85737,0.29720,6.88132
,August,514.00000,27.26839,33.47800,0.37075,8.19409
,September,485.00000,27.00001,38.89358,0.28479,6.72582
,October,502.00000,27.00226,32.84289,0.93043,23.32699
,November,489.00000,27.00097,29.03527,0.86810,20.99012
,December,497.00000,27.00031,27.15333,0.79720,18.49103
,,,,,,
,Annual Sum or Average,5943.00000,27.03347,32.09060,0.62709,15.06252
,Minimum of Months,454.00000,27.00001,27.15333,0.26960,6.56509
,Maximum of Months,514.00000,27.26839,38.89358,0.97638,25.24946


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,26.85292,29.83214,0.66552,14.84338
,February,454.00000,27.00119,27.74291,0.78097,18.05518
,March,514.00000,27.00087,29.10114,0.88454,21.61914
,April,485.00000,27.05910,31.18071,0.97303,25.13465
,May,508.00000,27.00064,35.14833,0.28845,6.85193
,June,496.00000,27.00207,33.90779,0.31641,7.22517
,July,497.00000,27.00244,34.20775,0.31684,7.18499
,August,514.00000,27.12238,32.91401,0.35287,7.86167
,September,485.00000,27.00001,38.19785,0.29803,6.93907
,October,502.00000,27.00238,32.23359,0.92858,23.30220
,November,489.00000,27.00108,28.44852,0.83541,19.90615
,December,497.00000,27.00041,26.55835,0.73340,16.53086
,,,,,,
,Annual Sum or Average,5943.00000,27.00391,31.64435,0.61270,14.57856
,Minimum of Months,454.00000,26.85292,26.55835,0.28845,6.85193
,Maximum of Months,514.00000,27.12238,38.19785,0.97303,25.13465


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,27.00339,30.00905,1.07710,29.48238
,February,454.00000,27.00996,30.03713,1.23230,36.84525
,March,514.00000,27.00640,30.17406,1.36791,43.81097
,April,485.00000,27.95587,30.79463,1.69671,61.31057
,May,508.00000,27.00368,32.92535,0.53007,10.93321
,June,496.00000,27.00299,32.76349,0.76276,17.27569
,July,497.00000,27.00253,32.60566,0.97773,25.20529
,August,514.00000,28.58150,31.19539,1.62649,57.56434
,September,485.00000,27.00256,33.52821,0.60970,12.84505
,October,502.00000,27.00499,31.34890,1.29431,39.98113
,November,489.00000,27.00694,30.13943,1.40986,46.03953
,December,497.00000,27.00314,30.00175,1.52191,52.09218
,,,,,,
,Annual Sum or Average,5943.00000,27.21863,31.29898,1.17567,36.13054
,Minimum of Months,454.00000,27.00253,30.00175,0.53007,10.93321
,Maximum of Months,514.00000,28.58150,33.52821,1.69671,61.31057


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,BASEMENT
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,24.54603,41.80421,0.51725,11.09949
,February,454.00000,24.53798,45.28152,0.54448,11.93212
,March,514.00000,24.43914,49.44987,0.55262,11.80450
,April,485.00000,24.53641,53.75987,0.60610,13.27162
,May,508.00000,24.51818,60.76192,-0.1960,7.08630
,June,496.00000,24.49568,59.24424,-0.2013,6.88165
,July,497.00000,24.64386,63.04136,-0.1148,7.32035
,August,514.00000,24.50502,61.63377,-0.1518,7.11554
,September,485.00000,24.58466,62.25045,-0.1348,7.14595
,October,502.00000,24.63493,58.29034,0.68601,15.80385
,November,489.00000,24.63333,50.64961,0.62542,13.98609
,December,497.00000,24.61451,41.96202,0.54925,12.06733
,,,,,,
,Annual Sum or Average,5943.00000,24.55701,54.07602,0.27061,10.43885
,Minimum of Months,454.00000,24.43914,41.80421,-0.2013,6.88165
,Maximum of Months,514.00000,24.64386,63.04136,0.68601,15.80385


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,24.29459,42.73220,0.45542,9.59038
,February,454.00000,24.34165,45.46485,0.51019,10.81968
,March,514.00000,24.24319,50.41692,0.54436,11.39088
,April,485.00000,24.24105,53.62506,0.58258,12.25096
,May,508.00000,24.23170,55.82982,-0.2802,6.88494
,June,496.00000,24.22733,55.31566,-0.2707,6.77511
,July,497.00000,24.28130,56.70095,-0.2443,6.54494
,August,514.00000,24.24207,56.47410,-0.2432,6.51633
,September,485.00000,24.26107,56.78501,-0.2629,6.74697
,October,502.00000,24.30278,54.38358,0.59676,12.66644
,November,489.00000,24.38980,49.10325,0.56844,12.12638
,December,497.00000,24.39430,42.28952,0.50367,10.66506
,,,,,,
,Annual Sum or Average,5943.00000,24.28686,51.63922,0.20190,9.39669
,Minimum of Months,454.00000,24.22733,42.28952,-0.2802,6.51633
,Maximum of Months,514.00000,24.39430,56.78501,0.59676,12.66644


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,CORE_MID
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,23.75411,44.46169,0.29685,7.24167
,February,454.00000,24.07965,46.50001,0.41912,8.94886
,March,514.00000,24.20764,50.41866,0.50574,10.53404
,April,485.00000,24.15153,54.46711,0.53175,10.99702
,May,508.00000,24.14643,56.24203,-0.3331,7.43434
,June,496.00000,24.13735,56.05682,-0.3306,7.41009
,July,497.00000,24.17864,57.88182,-0.3188,7.27593
,August,514.00000,24.15873,57.98988,-0.3229,7.31619
,September,485.00000,24.17740,57.48078,-0.3193,7.28042
,October,502.00000,24.24965,54.94069,0.56104,11.74963
,November,489.00000,24.18459,50.19271,0.48855,10.28467
,December,497.00000,23.85950,44.33694,0.33415,7.58464
,,,,,,
,Annual Sum or Average,5943.00000,24.10729,52.62490,0.12304,8.66615
,Minimum of Months,454.00000,23.75411,44.33694,-0.3331,7.24167
,Maximum of Months,514.00000,24.24965,57.98988,0.56104,11.74963


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,22.62959,47.81054,0.01130,6.87225
,February,454.00000,23.58573,48.44967,0.28939,7.70807
,March,514.00000,24.12510,51.08367,0.48510,10.16157
,April,485.00000,24.21820,54.51305,0.55991,11.73003
,May,508.00000,24.21168,56.02277,-0.2849,7.00417
,June,496.00000,24.23199,55.70652,-0.2691,6.87550
,July,497.00000,24.29383,57.46867,-0.2573,6.78519
,August,514.00000,24.23375,57.76026,-0.2748,6.85974
,September,485.00000,24.25030,57.45234,-0.2745,6.91542
,October,502.00000,24.28603,55.58442,0.57592,12.17448
,November,489.00000,23.84396,52.12731,0.39885,9.10869
,December,497.00000,22.90636,47.59003,0.08871,6.51416
,,,,,,
,Annual Sum or Average,5943.00000,23.90376,53.49888,0.08510,8.22568
,Minimum of Months,454.00000,22.62959,47.59003,-0.2849,6.51416
,Maximum of Months,514.00000,24.29383,57.76026,0.57592,12.17448


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,22.84708,46.23950,0.07137,6.01358
,February,454.00000,23.70426,46.93499,0.31209,7.91795
,March,514.00000,24.13980,50.08268,0.49262,10.32817
,April,485.00000,24.42317,52.29815,0.64352,14.23242
,May,508.00000,24.45571,54.49852,-0.1283,6.35726
,June,496.00000,24.48614,53.73629,-0.0819,6.47953
,July,497.00000,24.55007,55.97574,-0.0853,6.62226
,August,514.00000,24.41510,55.84546,-0.1299,6.39433
,September,485.00000,24.45050,55.97980,-0.1541,6.54322
,October,502.00000,24.40016,53.48846,0.62324,13.62953
,November,489.00000,24.03458,49.69684,0.43921,9.53206
,December,497.00000,23.36108,44.93076,0.19947,6.43537
,,,,,,
,Annual Sum or Average,5943.00000,24.10806,51.67837,0.18171,8.36636
,Minimum of Months,454.00000,22.84708,44.93076,-0.1541,6.01358
,Maximum of Months,514.00000,24.55007,55.97980,0.64352,14.23242


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,23.48534,44.00312,0.24228,7.17965
,February,454.00000,24.04729,45.35558,0.43712,9.93864
,March,514.00000,24.28440,49.14923,0.59253,13.01991
,April,485.00000,24.50476,51.69694,0.73290,17.12575
,May,508.00000,24.54357,53.84596,0.00237,6.57555
,June,496.00000,24.51424,53.42961,0.00014,6.75625
,July,497.00000,24.56102,55.80043,-0.0514,6.88608
,August,514.00000,24.40416,55.76509,-0.1073,6.49861
,September,485.00000,24.53466,55.25420,-0.0496,6.80762
,October,502.00000,24.52351,52.62886,0.70829,16.37572
,November,489.00000,24.26287,48.58289,0.53414,11.80948
,December,497.00000,23.65482,43.74632,0.29048,7.60477
,,,,,,
,Annual Sum or Average,5943.00000,24.27780,50.81349,0.27557,9.69971
,Minimum of Months,454.00000,23.48534,43.74632,-0.1073,6.49861
,Maximum of Months,514.00000,24.56102,55.80043,0.73290,17.12575


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,23.95266,42.06505,0.41492,10.32943
,February,454.00000,24.29619,44.17611,0.55994,12.99971
,March,514.00000,24.36006,48.84808,0.63494,14.16424
,April,485.00000,24.50605,51.84031,0.70529,16.21736
,May,508.00000,24.45898,54.48577,-0.1213,6.40381
,June,496.00000,24.46688,53.85476,-0.1020,6.51234
,July,497.00000,24.54756,55.98118,-0.0876,6.66178
,August,514.00000,24.43273,55.68083,-0.1015,6.39533
,September,485.00000,24.54625,55.27739,-0.0459,6.73178
,October,502.00000,24.64375,52.20459,0.79257,19.28290
,November,489.00000,24.52725,47.35335,0.68615,16.17416
,December,497.00000,24.20740,41.51536,0.50664,11.95604
,,,,,,
,Annual Sum or Average,5943.00000,24.41216,50.32165,0.31734,11.12413
,Minimum of Months,454.00000,23.95266,41.51536,-0.1213,6.39533
,Maximum of Months,514.00000,24.64375,55.98118,0.79257,19.28290


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,23.86405,42.74263,0.34776,8.43671
,February,454.00000,24.43681,43.93249,0.57495,13.05289
,March,514.00000,24.51657,48.36297,0.71409,16.55169
,April,485.00000,24.66738,51.14627,0.85931,21.69316
,May,508.00000,24.59212,53.76931,0.04652,6.90448
,June,496.00000,24.58273,53.12747,0.09426,7.33319
,July,497.00000,24.70360,54.89053,0.10526,7.61162
,August,514.00000,24.57474,54.71227,0.10963,7.16675
,September,485.00000,24.62551,54.92840,0.02931,7.08049
,October,502.00000,24.67146,52.19949,0.79856,19.47205
,November,489.00000,24.60284,47.22256,0.68386,15.84944
,December,497.00000,24.48413,40.80003,0.55494,12.26664
,,,,,,
,Annual Sum or Average,5943.00000,24.52668,49.86526,0.40783,11.92282
,Minimum of Months,454.00000,23.86405,40.80003,0.02931,6.90448
,Maximum of Months,514.00000,24.70360,54.92840,0.85931,21.69316


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,21.39561,49.45773,-0.2907,8.02711
,February,454.00000,22.77779,49.34837,0.07657,6.72601
,March,514.00000,23.95504,50.56938,0.42130,9.17154
,April,485.00000,24.39708,52.83922,0.61345,13.42137
,May,508.00000,24.45174,54.97593,-0.1384,6.50266
,June,496.00000,24.48527,54.45475,-0.0923,6.63027
,July,497.00000,24.56431,58.22223,-0.0965,6.82471
,August,514.00000,24.41217,58.25814,-0.1601,6.57777
,September,485.00000,24.44793,57.36072,-0.1668,6.69228
,October,502.00000,24.37538,54.30074,0.60062,13.09905
,November,489.00000,23.35241,51.90088,0.25811,7.82674
,December,497.00000,21.70971,48.74945,-0.2092,7.05295
,,,,,,
,Annual Sum or Average,5943.00000,23.70056,53.40014,0.06722,8.21566
,Minimum of Months,454.00000,21.39561,48.74945,-0.2907,6.50266
,Maximum of Months,514.00000,24.56431,58.25814,0.61345,13.42137


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,427.00000,22.56193,45.64843,-0.0041,6.59250
,February,385.00000,23.72645,45.81426,0.33491,8.86132
,March,433.00000,24.36329,48.27372,0.58574,13.14476
,April,410.00000,24.68296,51.35865,0.76235,18.32621
,May,430.00000,24.67060,53.74977,0.03680,7.06653
,June,418.00000,24.64031,53.50355,0.03596,7.32493
,July,422.00000,24.74077,57.39291,0.00265,7.48231
,August,433.00000,24.56550,57.46508,-0.0661,6.85854
,September,410.00000,24.67467,56.06694,-0.0133,7.30653
,October,427.00000,24.69354,52.88128,0.73664,17.52069
,November,417.00000,24.11385,48.88255,0.47487,11.12163
,December,422.00000,22.79118,45.30645,0.05767,6.58848
,,,,,,
,Annual Sum or Average,5034.00000,24.18703,51.39851,0.24397,9.84402
,Minimum of Months,385.00000,22.56193,45.30645,-0.0661,6.58848
,Maximum of Months,433.00000,24.74077,57.46508,0.76235,18.32621


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,23.68729,42.33744,0.34452,9.98819
,February,454.00000,24.15110,44.21275,0.51701,12.47866
,March,514.00000,24.33769,48.62454,0.61541,13.83941
,April,485.00000,24.51888,52.19796,0.69116,15.83634
,May,508.00000,24.45549,54.94854,-0.1304,6.52435
,June,496.00000,24.46236,54.60182,-0.1151,6.64208
,July,497.00000,24.56260,58.20329,-0.0974,6.85163
,August,514.00000,24.44519,57.90447,-0.1221,6.55786
,September,485.00000,24.55970,56.30358,-0.0441,6.88389
,October,502.00000,24.70741,52.44643,0.80637,19.88293
,November,489.00000,24.46141,47.45267,0.66247,15.87462
,December,497.00000,23.90630,41.83006,0.41738,11.09906
,,,,,,
,Annual Sum or Average,5943.00000,24.35532,50.97603,0.29270,11.01416
,Minimum of Months,454.00000,23.68729,41.83006,-0.1304,6.52435
,Maximum of Months,514.00000,24.70741,58.20329,0.80637,19.88293


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,22.49502,46.10625,-0.0078,7.15496
,February,454.00000,23.68515,46.10324,0.33929,9.44528
,March,514.00000,24.30263,49.05907,0.58373,12.99927
,April,485.00000,24.60957,51.91080,0.75320,18.04808
,May,508.00000,24.54900,54.41594,-0.0086,6.89471
,June,496.00000,24.54155,54.08877,0.01325,7.17027
,July,497.00000,24.65044,57.43498,-0.0065,7.35099
,August,514.00000,24.51720,57.36010,-0.0474,6.76348
,September,485.00000,24.58578,56.35364,-0.0315,7.11512
,October,502.00000,24.59475,53.18823,0.72705,17.14464
,November,489.00000,24.04572,49.30031,0.47421,11.16372
,December,497.00000,22.88416,45.23592,0.09576,7.19646
,,,,,,
,Annual Sum or Average,5943.00000,24.12449,51.75686,0.23882,9.85981
,Minimum of Months,454.00000,22.49502,45.23592,-0.0474,6.76348
,Maximum of Months,514.00000,24.65044,57.43498,0.75320,18.04808


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,20.88499,50.62014,-0.4444,11.52387
,February,454.00000,22.38676,50.45737,-0.0286,7.45733
,March,514.00000,23.80345,51.33011,0.38776,9.03765
,April,485.00000,24.40468,53.12263,0.62726,13.97689
,May,508.00000,24.46255,55.14414,-0.1128,6.62790
,June,496.00000,24.49405,54.66372,-0.0633,6.88226
,July,497.00000,24.59008,58.47668,-0.0658,7.05673
,August,514.00000,24.43514,58.51118,-0.1324,6.66397
,September,485.00000,24.46309,57.80121,-0.1420,6.80276
,October,502.00000,24.34805,55.17185,0.60238,13.38471
,November,489.00000,23.00935,53.46716,0.17146,7.97940
,December,497.00000,21.19425,49.98541,-0.3608,9.67778
,,,,,,
,Annual Sum or Average,5943.00000,23.54846,54.08872,0.03635,8.92446
,Minimum of Months,454.00000,20.88499,49.98541,-0.4444,6.62790
,Maximum of Months,514.00000,24.59008,58.51118,0.62726,13.97689


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,22.05462,47.52440,-0.1414,7.99476
,February,454.00000,23.47890,46.83217,0.26966,8.54440
,March,514.00000,24.22522,49.26728,0.57074,12.86775
,April,485.00000,24.57534,52.11644,0.76637,18.40326
,May,508.00000,24.56929,54.25447,0.04676,7.01228
,June,496.00000,24.54041,54.13111,0.04928,7.36120
,July,497.00000,24.63923,57.78613,0.00583,7.47973
,August,514.00000,24.48502,57.83224,-0.0570,6.81120
,September,485.00000,24.57086,56.66819,-0.0093,7.21740
,October,502.00000,24.57068,53.72253,0.72903,17.25661
,November,489.00000,23.85464,50.30435,0.41483,10.43707
,December,497.00000,22.32349,46.90342,-0.0719,7.27079
,,,,,,
,Annual Sum or Average,5943.00000,23.99410,52.31992,0.21317,9.88465
,Minimum of Months,454.00000,22.05462,46.83217,-0.1414,6.81120
,Maximum of Months,514.00000,24.63923,57.83224,0.76637,18.40326


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,23.20103,43.46552,0.19603,9.57481
,February,454.00000,23.87469,45.12487,0.43501,11.87657
,March,514.00000,24.23449,49.30450,0.59075,13.54876
,April,485.00000,24.51505,52.55833,0.70200,16.31824
,May,508.00000,24.46319,55.13336,-0.1058,6.68053
,June,496.00000,24.47358,54.79995,-0.0852,6.88532
,July,497.00000,24.58726,58.46777,-0.0670,7.08069
,August,514.00000,24.46198,58.19459,-0.0966,6.68811
,September,485.00000,24.56181,56.84216,-0.0243,7.13021
,October,502.00000,24.67021,53.34406,0.80515,19.95319
,November,489.00000,24.25807,48.64298,0.60376,15.00738
,December,497.00000,23.49556,42.86268,0.28759,10.28208
,,,,,,
,Annual Sum or Average,5943.00000,24.23495,51.61283,0.26781,10.89786
,Minimum of Months,454.00000,23.20103,42.86268,-0.1058,6.68053
,Maximum of Months,514.00000,24.67021,58.46777,0.80515,19.95319


----------------------------------------------------------------------------------------------------
REPORT:,OccupantComfortDataSummaryMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS],PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C],PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%],ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} [],ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]
,January,502.00000,21.98228,47.25223,-0.1525,8.88785
,February,454.00000,23.32844,47.13454,0.24594,9.39678
,March,514.00000,24.20053,49.71827,0.56009,12.76373
,April,485.00000,24.60758,52.25244,0.76338,18.49206
,May,508.00000,24.55161,54.63389,0.01231,7.14617
,June,496.00000,24.54305,54.33116,0.03760,7.52665
,July,497.00000,24.66066,57.76252,0.01770,7.63601
,August,514.00000,24.52258,57.68277,-0.0272,6.93013
,September,485.00000,24.58545,56.86837,-0.0132,7.32844
,October,502.00000,24.57983,54.01816,0.73058,17.38604
,November,489.00000,23.76872,50.65110,0.40429,10.82245
,December,497.00000,22.38803,46.38016,-0.0431,8.04360
,,,,,,
,Annual Sum or Average,5943.00000,23.98103,52.43044,0.21027,10.18840
,Minimum of Months,454.00000,21.98228,46.38016,-0.1525,6.93013
,Maximum of Months,514.00000,24.66066,57.76252,0.76338,18.49206


----------------------------------------------------------------------------------------------------
REPORT:,ChillerReportMonthly
FOR:,COOLSYS1 CHILLER1
Custom Monthly Report

,,CHILLER ELECTRICITY ENERGY [J],CHILLER ELECTRICITY RATE {Maximum} [W],CHILLER ELECTRICITY RATE {TIMESTAMP},CHILLER ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS],CHILLER EVAPORATOR COOLING ENERGY [J],CHILLER EVAPORATOR COOLING RATE [],CHILLER CONDENSER HEAT TRANSFER ENERGY [J],CHILLER COP [W/W],CHILLER COP {Maximum} [W/W],CHILLER COP {TIMESTAMP},CHILLER PART LOAD RATIO [],CHILLER PART LOAD RATIO []
,January,6.192752E+10,181400.43,20-JAN-16:10,423.75,3.346017E+11,0.00,3.965292E+11,2.77,7.53,20-JAN-14:50,0.00,0.00
,February,9.882379E+10,189798.61,24-FEB-16:10,418.32,6.211844E+11,0.00,7.200082E+11,3.51,7.57,23-FEB-13:39,0.00,0.00
,March,1.801524E+11,189332.77,03-MAR-16:19,584.67,1.240704E+12,0.00,1.420857E+12,4.89,7.58,17-MAR-05:12,0.00,0.00
,April,2.301893E+11,191508.06,27-APR-16:49,682.57,1.586695E+12,0.00,1.816884E+12,6.07,7.57,07-APR-09:30,0.00,0.00
,May,2.650354E+11,217777.11,20-MAY-21:10,644.67,1.815749E+12,0.00,2.080785E+12,5.80,7.57,01-MAY-09:15,0.00,0.00
,June,2.851969E+11,211874.94,21-JUN-03:09,656.94,1.941410E+12,0.00,2.226607E+12,6.07,7.72,23-JUN-05:11,0.00,0.00
,July,3.300537E+11,218130.37,18-JUL-05:12,691.40,2.115681E+12,0.00,2.445734E+12,5.72,7.39,10-JUL-05:11,0.00,0.00
,August,3.249301E+11,220496.13,29-AUG-05:11,712.33,2.084505E+12,0.00,2.409435E+12,5.85,7.14,02-AUG-05:10,0.00,0.00
,September,2.888967E+11,210614.13,04-SEP-15:09,650.06,1.907273E+12,0.00,2.196170E+12,5.77,7.30,07-SEP-03:11,0.00,0.00
,October,2.431972E+11,221835.12,03-OCT-12:09,653.88,1.641451E+12,0.00,1.884648E+12,5.56,7.58,16-OCT-04:21,0.00,0.00
,November,1.428150E+11,192663.85,01-NOV-16:10,506.58,9.481786E+11,0.00,1.090994E+12,4.21,7.57,16-NOV-14:20,0.00,0.00
,December,7.772831E+10,185528.99,11-DEC-15:39,448.13,4.478112E+11,0.00,5.255395E+11,3.09,7.55,11-DEC-13:20,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,2.528946E+12,,,7073.30,1.668524E+13,0.00,1.921419E+13,4.95,,,0.00,0.00
,Minimum of Months,6.192752E+10,181400.43,,418.32,3.346017E+11,0.00,3.965292E+11,2.77,7.14,,0.00,0.00
,Maximum of Months,3.300537E+11,221835.12,,712.33,2.115681E+12,0.00,2.445734E+12,6.07,7.72,,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ChillerReportMonthly
FOR:,COOLSYS1 CHILLER2
Custom Monthly Report

,,CHILLER ELECTRICITY ENERGY [J],CHILLER ELECTRICITY RATE {Maximum} [W],CHILLER ELECTRICITY RATE {TIMESTAMP},CHILLER ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS],CHILLER EVAPORATOR COOLING ENERGY [J],CHILLER EVAPORATOR COOLING RATE [],CHILLER CONDENSER HEAT TRANSFER ENERGY [J],CHILLER COP [W/W],CHILLER COP {Maximum} [W/W],CHILLER COP {TIMESTAMP},CHILLER PART LOAD RATIO [],CHILLER PART LOAD RATIO []
,January,0.00,0.00,01-JAN-00:10,0.00,0.00,0.00,0.00,0.00,0.00,01-JAN-00:10,0.00,0.00
,February,3.106652E+09,125058.77,27-FEB-13:09,8.42,2.202255E+10,0.00,2.512920E+10,0.09,7.36,28-FEB-14:09,0.00,0.00
,March,1.163051E+10,140648.02,09-MAR-15:09,32.75,8.283606E+10,0.00,9.446657E+10,0.31,7.54,09-MAR-15:09,0.00,0.00
,April,4.733048E+10,147444.77,25-APR-15:00,119.23,3.350613E+11,0.00,3.823917E+11,1.17,7.44,12-APR-10:09,0.00,0.00
,May,1.123703E+11,217777.11,20-MAY-21:10,258.14,7.730057E+11,0.00,8.853759E+11,2.38,7.39,02-MAY-09:09,0.00,0.00
,June,1.343195E+11,211874.94,21-JUN-03:09,287.52,9.152184E+11,0.00,1.049538E+12,2.72,7.72,23-JUN-05:11,0.00,0.00
,July,1.976910E+11,218130.37,18-JUL-05:12,382.11,1.279232E+12,0.00,1.476923E+12,3.31,7.39,10-JUL-05:11,0.00,0.00
,August,1.994994E+11,220496.13,29-AUG-05:11,392.54,1.294772E+12,0.00,1.494271E+12,3.41,7.14,02-AUG-05:10,0.00,0.00
,September,1.443600E+11,208769.40,14-SEP-05:10,304.64,9.572645E+11,0.00,1.101624E+12,2.79,7.24,22-SEP-05:12,0.00,0.00
,October,8.894636E+10,221835.12,03-OCT-12:09,195.08,6.039053E+11,0.00,6.928516E+11,1.79,7.44,30-OCT-12:09,0.00,0.00
,November,1.844781E+10,136678.00,02-NOV-10:00,47.75,1.302570E+11,0.00,1.487048E+11,0.47,7.41,13-NOV-15:09,0.00,0.00
,December,0.00,0.00,01-DEC-00:10,0.00,0.00,0.00,0.00,0.00,0.00,01-DEC-00:10,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,9.577020E+11,,,2028.17,6.393574E+12,0.00,7.351276E+12,1.55,,,0.00,0.00
,Minimum of Months,0.00,0.00,,0.00,0.00,0.00,0.00,0.00,0.00,,0.00,0.00
,Maximum of Months,1.994994E+11,221835.12,,392.54,1.294772E+12,0.00,1.494271E+12,3.41,7.72,,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,TowerReportMonthly
FOR:,CENTRAL TOWER
Custom Monthly Report

,,COOLING TOWER FAN ELECTRICITY ENERGY [J],COOLING TOWER FAN ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS],COOLING TOWER FAN ELECTRICITY RATE {Maximum} [W],COOLING TOWER FAN ELECTRICITY RATE {TIMESTAMP},COOLING TOWER HEAT TRANSFER RATE {Maximum} [W],COOLING TOWER HEAT TRANSFER RATE {TIMESTAMP},COOLING TOWER INLET TEMPERATURE [C],COOLING TOWER OUTLET TEMPERATURE [C],COOLING TOWER MASS FLOW RATE [kg/s]
,January,6.419102E+10,744.00,43776.24,01-JAN-11:30,238403.60,20-JAN-17:10,22.03,19.34,19.93
,February,9.780800E+10,672.00,43776.24,01-FEB-00:10,404442.41,24-FEB-17:19,28.73,23.68,19.93
,March,1.172503E+11,744.00,43776.24,01-MAR-00:10,658095.17,31-MAR-23:00,38.43,31.07,19.93
,April,1.134680E+11,720.00,43776.24,01-APR-00:10,740248.81,29-APR-19:40,49.18,39.51,19.93
,May,1.172503E+11,744.00,43776.24,01-MAY-00:10,384757.36,31-MAY-23:30,40.33,36.91,19.93
,June,1.134680E+11,720.00,43776.24,01-JUN-00:10,568993.66,30-JUN-23:49,46.17,40.42,19.93
,July,1.172503E+11,744.00,43776.24,01-JUL-00:10,691111.38,31-JUL-23:06,47.30,39.30,19.93
,August,1.172503E+11,744.00,43776.24,01-AUG-00:10,751998.02,04-AUG-16:30,50.30,40.34,19.93
,September,1.134680E+11,720.00,43776.24,01-SEP-00:10,389308.43,30-SEP-23:00,36.67,33.19,19.93
,October,1.172503E+11,744.00,43776.24,01-OCT-00:10,511642.95,31-OCT-23:00,38.84,33.33,19.93
,November,1.131728E+11,720.00,43776.24,01-NOV-00:10,570206.26,07-NOV-17:10,35.00,27.69,19.93
,December,1.156697E+11,744.00,43776.24,01-DEC-00:10,689629.91,11-DEC-17:10,33.27,24.13,19.93
,,,,,,,,,,
,Annual Sum or Average,1.317497E+12,8760.00,,,,,38.91,32.45,19.93
,Minimum of Months,6.419102E+10,672.00,43776.24,,238403.60,,22.03,19.34,19.93
,Maximum of Months,1.172503E+11,744.00,43776.24,,751998.02,,50.30,40.42,19.93


----------------------------------------------------------------------------------------------------
REPORT:,TowerReportMonthly
FOR:,TOWERWATERSYS COOLTOWER 1
Custom Monthly Report

,,COOLING TOWER FAN ELECTRICITY ENERGY [J],COOLING TOWER FAN ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS],COOLING TOWER FAN ELECTRICITY RATE {Maximum} [W],COOLING TOWER FAN ELECTRICITY RATE {TIMESTAMP},COOLING TOWER HEAT TRANSFER RATE {Maximum} [W],COOLING TOWER HEAT TRANSFER RATE {TIMESTAMP},COOLING TOWER INLET TEMPERATURE [C],COOLING TOWER OUTLET TEMPERATURE [C],COOLING TOWER MASS FLOW RATE [kg/s]
,January,5.844852E+08,235.99,20238.60,20-JAN-12:00,1409608.96,20-JAN-15:39,21.68,21.13,31.42
,February,3.258913E+09,340.98,20238.60,19-FEB-15:20,1550386.35,23-FEB-14:00,22.43,21.36,39.24
,March,1.070380E+10,503.95,20238.60,02-MAR-19:00,1586707.55,09-MAR-13:39,23.23,21.32,50.83
,April,3.320636E+10,639.62,20238.60,01-APR-09:00,1578416.47,17-APR-08:50,24.72,22.23,62.10
,May,4.429745E+10,643.59,20238.60,01-MAY-07:30,1504818.72,02-MAY-07:30,27.15,24.42,54.17
,June,4.633947E+10,654.74,20238.60,01-JUN-05:40,1508655.76,22-JUN-15:09,28.10,25.08,55.28
,July,5.037499E+10,691.40,20238.60,01-JUL-00:10,1560538.18,10-JUL-14:09,31.27,28.06,53.06
,August,5.189964E+10,712.33,20238.60,01-AUG-00:10,1517306.69,29-AUG-05:11,30.94,27.78,55.44
,September,4.733662E+10,650.06,20238.60,01-SEP-00:10,1439483.78,25-SEP-15:09,29.65,26.68,50.95
,October,3.555102E+10,611.82,20238.60,01-OCT-00:00,1607613.79,03-OCT-12:15,26.11,23.61,54.13
,November,1.094900E+10,439.17,20238.60,01-NOV-08:39,1537902.74,14-NOV-13:50,23.08,21.57,45.78
,December,7.597667E+08,289.33,20238.60,11-DEC-13:15,1456294.58,11-DEC-15:30,21.93,21.21,34.51
,,,,,,,,,,
,Annual Sum or Average,3.352615E+11,6412.98,,,,,25.88,23.72,48.94
,Minimum of Months,5.844852E+08,235.99,20238.60,,1409608.96,,21.68,21.13,31.42
,Maximum of Months,5.189964E+10,712.33,20238.60,,1607613.79,,31.27,28.06,62.10


----------------------------------------------------------------------------------------------------
REPORT:,TowerReportMonthly
FOR:,TOWERWATERSYS COOLTOWER 2
Custom Monthly Report

,,COOLING TOWER FAN ELECTRICITY ENERGY [J],COOLING TOWER FAN ELECTRICITY ENERGY {HOURS NON-ZERO} [HOURS],COOLING TOWER FAN ELECTRICITY RATE {Maximum} [W],COOLING TOWER FAN ELECTRICITY RATE {TIMESTAMP},COOLING TOWER HEAT TRANSFER RATE {Maximum} [W],COOLING TOWER HEAT TRANSFER RATE {TIMESTAMP},COOLING TOWER INLET TEMPERATURE [C],COOLING TOWER OUTLET TEMPERATURE [C],COOLING TOWER MASS FLOW RATE [kg/s]
,January,36429483.47,0.50,20238.60,20-JAN-15:00,731110.53,20-JAN-16:10,21.68,21.68,0.02
,February,5.490156E+08,7.75,20238.60,24-FEB-15:09,1258974.95,23-FEB-15:09,22.43,22.39,0.79
,March,9.918035E+08,21.08,20238.60,03-MAR-14:15,1337369.58,16-MAR-14:09,23.23,23.11,1.92
,April,1.056697E+10,147.88,20238.60,03-APR-14:09,1317607.02,05-APR-15:30,24.72,23.99,12.46
,May,2.714811E+10,373.13,20238.60,01-MAY-08:00,1394954.40,18-MAY-15:39,27.15,25.35,29.15
,June,3.210108E+10,440.74,20238.60,01-JUN-08:20,1508655.76,22-JUN-15:09,28.10,25.84,34.80
,July,4.484901E+10,615.56,20238.60,01-JUL-00:10,1560538.18,10-JUL-14:09,31.27,28.14,46.06
,August,4.495501E+10,617.01,20238.60,01-AUG-00:33,1517306.69,29-AUG-05:11,30.94,27.88,46.65
,September,3.923298E+10,538.48,20238.60,01-SEP-03:11,1439483.78,25-SEP-15:09,29.65,26.93,40.31
,October,2.177525E+10,299.01,20238.60,01-OCT-06:06,1607613.79,03-OCT-12:15,26.11,24.63,22.61
,November,3.389308E+09,47.25,20238.60,01-NOV-09:39,1342904.60,10-NOV-14:00,23.08,22.86,4.37
,December,48572644.63,0.67,20238.60,11-DEC-15:39,778711.46,11-DEC-15:39,21.93,21.93,0.03
,,,,,,,,,,
,Annual Sum or Average,2.256435E+11,3109.06,,,,,25.88,24.57,20.05
,Minimum of Months,36429483.47,0.50,20238.60,,731110.53,,21.68,21.68,0.02
,Maximum of Months,4.495501E+10,617.01,20238.60,,1607613.79,,31.27,28.14,46.65


----------------------------------------------------------------------------------------------------
REPORT:,BoilerReportMonthly
FOR:,HEATSYS1 BOILER
Custom Monthly Report

,,BOILER HEATING ENERGY [J],BOILER GAS CONSUMPTION [],BOILER HEATING ENERGY {HOURS NON-ZERO} [HOURS],BOILER HEATING RATE {Maximum} [W],BOILER HEATING RATE {TIMESTAMP},BOILER GAS CONSUMPTION RATE [],BOILER INLET TEMPERATURE [C],BOILER OUTLET TEMPERATURE [C],BOILER MASS FLOW RATE [kg/s],BOILER ANCILLARY ELECTRICITY RATE [W],BOILER PART LOAD RATIO [],BOILER PART LOAD RATIO {Maximum} [],BOILER PART LOAD RATIO {TIMESTAMP}
,January,3.137123E+10,0.00,220.22,1001530.85,07-JAN-06:10,0.00,37.40,50.23,0.08,0.00,0.01,0.70,07-JAN-06:10
,February,5.666210E+09,0.00,67.23,355022.06,01-FEB-06:10,0.00,34.58,39.00,0.01,0.00,0.00,0.25,01-FEB-06:10
,March,7059.49,0.00,0.17,11.77,27-MAR-13:50,0.00,31.04,31.05,0.00,0.00,0.00,0.00,27-MAR-13:50
,April,0.00,0.00,0.00,0.00,01-APR-00:10,0.00,31.04,31.04,0.00,0.00,0.00,0.00,01-APR-00:10
,May,0.00,0.00,0.00,0.00,01-MAY-00:10,0.00,31.04,31.04,0.00,0.00,0.00,0.00,01-MAY-00:10
,June,3461.01,0.00,0.17,5.77,28-JUN-17:00,0.00,31.04,31.05,0.00,0.00,0.00,0.00,28-JUN-17:00
,July,1740.02,0.00,0.08,5.80,25-JUL-10:15,0.00,31.04,31.04,0.00,0.00,0.00,0.00,25-JUL-10:15
,August,3480.87,0.00,0.17,5.80,31-AUG-16:49,0.00,31.04,31.05,0.00,0.00,0.00,0.00,31-AUG-16:49
,September,0.00,0.00,0.00,0.00,01-SEP-00:10,0.00,31.04,31.04,0.00,0.00,0.00,0.00,01-SEP-00:10
,October,0.00,0.00,0.00,0.00,01-OCT-00:10,0.00,31.04,31.04,0.00,0.00,0.00,0.00,01-OCT-00:10
,November,5.094158E+08,0.00,28.25,56075.34,24-NOV-06:10,0.00,31.06,33.05,0.00,0.00,0.00,0.04,24-NOV-06:10
,December,1.970076E+10,0.00,179.90,772747.05,29-DEC-06:10,0.00,32.46,43.72,0.04,0.00,0.01,0.54,29-DEC-06:10
,,,,,,,,,,,,,,
,Annual Sum or Average,5.724763E+10,0.00,496.19,,,0.00,31.97,34.52,0.01,0.00,0.00,,
,Minimum of Months,0.00,0.00,0.00,0.00,,0.00,31.04,31.04,0.00,0.00,0.00,0.00,
,Maximum of Months,3.137123E+10,0.00,220.22,1001530.85,,0.00,37.40,50.23,0.08,0.00,0.01,0.70,


----------------------------------------------------------------------------------------------------
REPORT:,BoilerReportMonthly
FOR:,CENTRAL BOILER
Custom Monthly Report

,,BOILER HEATING ENERGY [J],BOILER GAS CONSUMPTION [],BOILER HEATING ENERGY {HOURS NON-ZERO} [HOURS],BOILER HEATING RATE {Maximum} [W],BOILER HEATING RATE {TIMESTAMP},BOILER GAS CONSUMPTION RATE [],BOILER INLET TEMPERATURE [C],BOILER OUTLET TEMPERATURE [C],BOILER MASS FLOW RATE [kg/s],BOILER ANCILLARY ELECTRICITY RATE [W],BOILER PART LOAD RATIO [],BOILER PART LOAD RATIO []
,January,0.00,0.00,0.00,0.00,01-JAN-00:10,0.00,22.03,22.03,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,01-FEB-00:10,0.00,28.73,28.73,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,01-MAR-00:10,0.00,38.43,38.43,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,01-APR-00:10,0.00,49.18,49.18,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,01-MAY-00:10,0.00,40.33,40.33,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,01-JUN-00:10,0.00,46.17,46.17,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,01-JUL-00:10,0.00,47.30,47.30,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,01-AUG-00:10,0.00,50.30,50.30,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,01-SEP-00:10,0.00,36.67,36.67,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,01-OCT-00:10,0.00,38.84,38.84,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,01-NOV-00:10,0.00,35.00,35.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,01-DEC-00:10,0.00,33.27,33.27,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,,,0.00,38.91,38.91,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,,0.00,22.03,22.03,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,,0.00,50.30,50.30,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,VAV_BOT WITH REHEAT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRICITY RATE [],COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,3.616688E+10,0.00,369.11,3.596049E+10,0.00,0.00,0.00,0.00,103561.77,21-JAN-06:10,86893.74,20-JAN-15:00,0.00,0.00,0.00
,February,6.486636E+10,0.00,389.76,6.324532E+10,0.00,0.00,0.00,0.00,147532.37,21-FEB-05:19,114142.98,27-FEB-05:19,0.00,0.00,0.00
,March,1.253563E+11,0.00,568.03,1.216332E+11,0.00,0.00,0.00,0.00,207359.45,20-MAR-04:19,162333.40,20-MAR-04:19,0.00,0.00,0.00
,April,1.789977E+11,0.00,631.97,1.689315E+11,0.00,0.00,0.00,0.00,246269.52,25-APR-05:10,173574.70,17-APR-05:10,0.00,0.00,0.00
,May,2.133261E+11,0.00,603.63,1.830110E+11,0.00,0.00,0.00,0.00,289406.60,26-MAY-05:10,182922.64,01-MAY-03:09,0.00,0.00,0.00
,June,2.413276E+11,0.00,615.67,2.009212E+11,0.00,0.00,0.00,0.00,290889.79,22-JUN-05:10,199525.04,12-JUN-05:11,0.00,0.00,0.00
,July,3.051919E+11,0.00,644.56,1.744402E+11,0.00,0.00,0.00,0.00,311770.92,10-JUL-03:09,190636.52,10-JUL-03:09,0.00,0.00,0.00
,August,3.176153E+11,0.00,659.52,1.863350E+11,0.00,0.00,0.00,0.00,302365.80,10-AUG-05:10,183148.69,28-AUG-05:10,0.00,0.00,0.00
,September,2.434120E+11,0.00,593.09,1.551635E+11,0.00,0.00,0.00,0.00,287065.04,12-SEP-05:10,179410.60,11-SEP-05:10,0.00,0.00,0.00
,October,1.983042E+11,0.00,609.09,1.550048E+11,0.00,0.00,0.00,0.00,288725.40,03-OCT-05:10,183068.78,02-OCT-05:10,0.00,0.00,0.00
,November,1.060097E+11,0.00,479.97,9.586792E+10,0.00,0.00,0.00,0.00,204278.37,04-NOV-04:19,141291.61,06-NOV-06:10,0.00,0.00,0.00
,December,5.550328E+10,0.00,413.10,5.529660E+10,0.00,0.00,0.00,0.00,112716.78,11-DEC-15:00,102194.71,11-DEC-15:00,0.00,0.00,0.00
,,,,,,,,,,,,,,,,
,Annual Sum or Average,2.086077E+12,0.00,6577.51,1.595811E+12,0.00,0.00,0.00,0.00,,,,,0.00,0.00,0.00
,Minimum of Months,3.616688E+10,0.00,369.11,3.596049E+10,0.00,0.00,0.00,0.00,103561.77,,86893.74,,0.00,0.00,0.00
,Maximum of Months,3.176153E+11,0.00,659.52,2.009212E+11,0.00,0.00,0.00,0.00,311770.92,,199525.04,,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,VAV_MID WITH REHEAT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRICITY RATE [],COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,2.262994E+11,0.00,331.14,2.244262E+11,0.00,0.00,0.00,0.00,921103.44,20-JAN-15:00,748747.19,20-JAN-15:09,0.00,0.00,0.00
,February,4.689340E+11,0.00,363.81,4.557293E+11,0.00,0.00,0.00,0.00,1191187.21,27-FEB-15:09,1010571.44,28-FEB-15:09,0.00,0.00,0.00
,March,9.645367E+11,0.00,478.53,9.368680E+11,0.00,0.00,0.00,0.00,2040545.81,20-MAR-04:19,1542416.06,20-MAR-04:19,0.00,0.00,0.00
,April,1.456963E+12,0.00,559.76,1.376317E+12,0.00,0.00,0.00,0.00,2072114.44,24-APR-05:10,1572532.09,21-APR-05:10,0.00,0.00,0.00
,May,2.015796E+12,0.00,595.54,1.713416E+12,0.00,0.00,0.00,0.00,2460884.47,26-MAY-05:10,1687185.04,01-MAY-05:10,0.00,0.00,0.00
,June,2.224951E+12,0.00,597.63,1.831379E+12,0.00,0.00,0.00,0.00,2847828.60,22-JUN-05:10,1883748.62,23-JUN-05:10,0.00,0.00,0.00
,July,2.640438E+12,0.00,577.64,1.429947E+12,0.00,0.00,0.00,0.00,3086550.21,19-JUL-05:10,1740861.40,10-JUL-05:10,0.00,0.00,0.00
,August,2.606616E+12,0.00,578.43,1.424429E+12,0.00,0.00,0.00,0.00,3081502.93,17-AUG-05:10,1692087.59,28-AUG-05:10,0.00,0.00,0.00
,September,2.237087E+12,0.00,558.98,1.380343E+12,0.00,0.00,0.00,0.00,2942901.33,01-SEP-05:10,1636719.75,01-SEP-05:10,0.00,0.00,0.00
,October,1.730999E+12,0.00,531.31,1.321530E+12,0.00,0.00,0.00,0.00,2722400.15,07-OCT-05:10,1638703.47,02-OCT-05:10,0.00,0.00,0.00
,November,7.919230E+11,0.00,429.72,7.028527E+11,0.00,0.00,0.00,0.00,1857745.60,02-NOV-05:10,1258570.77,02-NOV-05:10,0.00,0.00,0.00
,December,3.042305E+11,0.00,351.33,3.024593E+11,0.00,0.00,0.00,0.00,876802.22,11-DEC-15:00,755382.50,11-DEC-15:09,0.00,0.00,0.00
,,,,,,,,,,,,,,,,
,Annual Sum or Average,1.766877E+13,0.00,5953.82,1.309970E+13,0.00,0.00,0.00,0.00,,,,,0.00,0.00,0.00
,Minimum of Months,2.262994E+11,0.00,331.14,2.244262E+11,0.00,0.00,0.00,0.00,876802.22,,748747.19,,0.00,0.00,0.00
,Maximum of Months,2.640438E+12,0.00,597.63,1.831379E+12,0.00,0.00,0.00,0.00,3086550.21,,1883748.62,,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,VAV_TOP WITH REHEAT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRICITY RATE [],COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,1.742602E+10,0.00,290.63,1.727652E+10,0.00,0.00,0.00,0.00,93273.72,20-JAN-15:00,78323.56,20-JAN-15:00,0.00,0.00,0.00
,February,4.200675E+10,0.00,338.53,4.092438E+10,0.00,0.00,0.00,0.00,128058.37,27-FEB-14:00,110069.00,28-FEB-14:00,0.00,0.00,0.00
,March,9.658121E+10,0.00,465.21,9.404699E+10,0.00,0.00,0.00,0.00,193610.00,20-MAR-04:19,145743.50,20-MAR-04:19,0.00,0.00,0.00
,April,1.556899E+11,0.00,553.32,1.476548E+11,0.00,0.00,0.00,0.00,230670.66,24-APR-05:10,181424.95,30-APR-16:10,0.00,0.00,0.00
,May,2.185170E+11,0.00,594.66,1.880576E+11,0.00,0.00,0.00,0.00,261680.24,29-MAY-19:30,188784.59,29-MAY-16:49,0.00,0.00,0.00
,June,2.426320E+11,0.00,596.72,2.031807E+11,0.00,0.00,0.00,0.00,318828.76,24-JUN-04:30,215004.25,23-JUN-05:10,0.00,0.00,0.00
,July,2.802406E+11,0.00,585.51,1.577257E+11,0.00,0.00,0.00,0.00,348768.70,10-JUL-03:09,208840.31,10-JUL-03:09,0.00,0.00,0.00
,August,2.770802E+11,0.00,588.79,1.571961E+11,0.00,0.00,0.00,0.00,347552.51,17-AUG-05:10,195839.76,28-AUG-05:10,0.00,0.00,0.00
,September,2.352772E+11,0.00,560.53,1.494497E+11,0.00,0.00,0.00,0.00,329730.49,01-SEP-05:10,184772.14,01-SEP-05:10,0.00,0.00,0.00
,October,1.753898E+11,0.00,523.87,1.357389E+11,0.00,0.00,0.00,0.00,298796.82,07-OCT-05:10,182556.49,02-OCT-05:10,0.00,0.00,0.00
,November,7.191755E+10,0.00,403.79,6.407149E+10,0.00,0.00,0.00,0.00,171433.75,02-NOV-05:10,118123.02,01-NOV-15:39,0.00,0.00,0.00
,December,2.332592E+10,0.00,316.28,2.321661E+10,0.00,0.00,0.00,0.00,81306.78,11-DEC-15:00,70860.36,11-DEC-15:39,0.00,0.00,0.00
,,,,,,,,,,,,,,,,
