Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:12
,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,3.616688E+10,3.596049E+10,103561.77,21-JAN-06:10,70418.78,0.45
,February,0.00,0.00,6.486636E+10,6.324532E+10,147532.37,21-FEB-05:19,93488.41,0.55
,March,0.00,0.00,1.253563E+11,1.216332E+11,207359.45,20-MAR-04:19,162333.40,0.74
,April,0.00,0.00,1.789977E+11,1.689315E+11,246269.52,25-APR-05:10,169860.83,0.88
,May,0.00,0.00,2.133261E+11,1.830110E+11,289406.60,26-MAY-05:10,174486.35,0.81
,June,0.00,0.00,2.413276E+11,2.009212E+11,290889.79,22-JUN-05:10,192286.65,0.86
,July,0.00,0.00,3.051919E+11,1.744402E+11,311770.92,10-JUL-03:09,190636.52,0.87
,August,0.00,0.00,3.176153E+11,1.863350E+11,302365.80,10-AUG-05:10,174625.00,0.89
,September,0.00,0.00,2.434120E+11,1.551635E+11,287065.04,12-SEP-05:10,172544.51,0.82
,October,0.00,0.00,1.983042E+11,1.550048E+11,288725.40,03-OCT-05:10,177443.62,0.82
,November,0.00,0.00,1.060097E+11,9.586792E+10,204278.37,04-NOV-04:19,122869.09,0.64
,December,0.00,0.00,5.550328E+10,5.529660E+10,112716.78,11-DEC-15:00,102194.71,0.50
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,2.086077E+12,1.595811E+12,,,,0.74
,Minimum of Months,0.00,0.00,3.616688E+10,3.596049E+10,103561.77,,70418.78,0.45
,Maximum of Months,0.00,0.00,3.176153E+11,2.009212E+11,311770.92,,192286.65,0.89


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,VAV_MID WITH REHEAT COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,2.262994E+11,2.244262E+11,921103.44,20-JAN-15:00,748214.96,0.40
,February,0.00,0.00,4.689340E+11,4.557293E+11,1191187.21,27-FEB-15:09,987429.49,0.51
,March,0.00,0.00,9.645367E+11,9.368680E+11,2040545.81,20-MAR-04:19,1542416.06,0.62
,April,0.00,0.00,1.456963E+12,1.376317E+12,2072114.44,24-APR-05:10,1485037.76,0.78
,May,0.00,0.00,2.015796E+12,1.713416E+12,2460884.47,26-MAY-05:10,1492729.96,0.80
,June,0.00,0.00,2.224951E+12,1.831379E+12,2847828.60,22-JUN-05:10,1816013.24,0.83
,July,0.00,0.00,2.640438E+12,1.429947E+12,3086550.21,19-JUL-05:10,1620402.56,0.78
,August,0.00,0.00,2.606616E+12,1.424429E+12,3081502.93,17-AUG-05:10,1568706.35,0.78
,September,0.00,0.00,2.237087E+12,1.380343E+12,2942901.33,01-SEP-05:10,1636719.75,0.78
,October,0.00,0.00,1.730999E+12,1.321530E+12,2722400.15,07-OCT-05:10,1627363.38,0.71
,November,0.00,0.00,7.919230E+11,7.028527E+11,1857745.60,02-NOV-05:10,1258570.77,0.56
,December,0.00,0.00,3.042305E+11,3.024593E+11,876802.22,11-DEC-15:00,730069.03,0.42
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,1.766877E+13,1.309970E+13,,,,0.66
,Minimum of Months,0.00,0.00,2.262994E+11,2.244262E+11,876802.22,,730069.03,0.40
,Maximum of Months,0.00,0.00,2.640438E+12,1.831379E+12,3086550.21,,1816013.24,0.83


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,VAV_TOP WITH REHEAT COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,1.742602E+10,1.727652E+10,93273.72,20-JAN-15:00,78323.56,0.35
,February,0.00,0.00,4.200675E+10,4.092438E+10,128058.37,27-FEB-14:00,108205.26,0.47
,March,0.00,0.00,9.658121E+10,9.404699E+10,193610.00,20-MAR-04:19,145743.50,0.60
,April,0.00,0.00,1.556899E+11,1.476548E+11,230670.66,24-APR-05:10,163074.75,0.77
,May,0.00,0.00,2.185170E+11,1.880576E+11,261680.24,29-MAY-19:30,173259.01,0.80
,June,0.00,0.00,2.426320E+11,2.031807E+11,318828.76,24-JUN-04:30,211485.69,0.83
,July,0.00,0.00,2.802406E+11,1.577257E+11,348768.70,10-JUL-03:09,208840.31,0.79
,August,0.00,0.00,2.770802E+11,1.571961E+11,347552.51,17-AUG-05:10,178953.21,0.79
,September,0.00,0.00,2.352772E+11,1.494497E+11,329730.49,01-SEP-05:10,184772.14,0.78
,October,0.00,0.00,1.753898E+11,1.357389E+11,298796.82,07-OCT-05:10,181125.55,0.70
,November,0.00,0.00,7.191755E+10,6.407149E+10,171433.75,02-NOV-05:10,98533.70,0.53
,December,0.00,0.00,2.332592E+10,2.321661E+10,81306.78,11-DEC-15:00,70648.69,0.38
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,1.836084E+12,1.378539E+12,,,,0.65
,Minimum of Months,0.00,0.00,1.742602E+10,1.727652E+10,81306.78,,70648.69,0.35
,Maximum of Months,0.00,0.00,2.802406E+11,2.031807E+11,348768.70,,211485.69,0.83


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,CAV_BAS COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,4.768236E+10,4.757471E+10,137499.90,21-JAN-05:19,82883.23,0.50
,February,0.00,0.00,5.256929E+10,5.208654E+10,141821.06,20-FEB-14:00,90149.36,0.52
,March,0.00,0.00,7.359834E+10,7.275576E+10,147819.77,04-MAR-05:19,88722.78,0.56
,April,0.00,0.00,8.305440E+10,8.118657E+10,171821.31,25-APR-03:57,93550.68,0.58
,May,0.00,0.00,1.055602E+11,9.693934E+10,203266.31,08-MAY-03:09,87943.75,0.60
,June,0.00,0.00,1.175408E+11,1.033170E+11,189881.65,26-JUN-03:09,92130.85,0.63
,July,0.00,0.00,1.588067E+11,9.851878E+10,224658.96,16-JUL-12:00,85074.43,0.62
,August,0.00,0.00,1.702253E+11,1.067568E+11,227689.09,13-AUG-13:37,90319.47,0.67
,September,0.00,0.00,1.361848E+11,9.477636E+10,208443.76,24-SEP-16:49,96389.48,0.64
,October,0.00,0.00,1.112554E+11,9.361980E+10,202231.99,01-OCT-17:38,98482.43,0.62
,November,0.00,0.00,7.565143E+10,7.196034E+10,167524.73,05-NOV-16:40,101188.13,0.56
,December,0.00,0.00,5.597058E+10,5.581928E+10,128588.76,12-DEC-05:19,88193.58,0.50
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,1.188100E+12,9.753112E+11,,,,0.59
,Minimum of Months,0.00,0.00,4.768236E+10,4.757471E+10,128588.76,,82883.23,0.50
,Maximum of Months,0.00,0.00,1.702253E+11,1.067568E+11,227689.09,,101188.13,0.67


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER BASEMENT COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,3.536208E+11,3.241034E+11,137161.57,20-JAN-16:00,128494.37,0.00
,February,0.00,0.00,5.542820E+11,5.179211E+11,235122.41,17-FEB-08:00,213561.00,0.00
,March,0.00,0.00,8.537520E+11,8.236693E+11,406966.04,31-MAR-23:04,393427.99,0.00
,April,0.00,0.00,1.050411E+12,1.034849E+12,421535.11,04-APR-07:10,398879.19,0.00
,May,0.00,0.00,3.655495E+11,3.459353E+11,224053.22,31-MAY-23:10,213895.32,0.00
,June,0.00,0.00,5.951410E+11,5.737798E+11,326006.81,30-JUN-23:10,306436.39,0.00
,July,0.00,0.00,8.796815E+11,8.365480E+11,413511.01,31-JUL-23:10,396644.41,0.00
,August,0.00,0.00,1.113467E+12,1.073899E+12,431805.22,04-AUG-16:00,405150.99,0.00
,September,0.00,0.00,3.688665E+11,3.361026E+11,234224.22,30-SEP-23:10,213306.32,0.00
,October,0.00,0.00,6.172356E+11,5.887265E+11,320720.79,31-OCT-23:10,303025.97,0.00
,November,0.00,0.00,8.425042E+11,7.994556E+11,337194.41,20-NOV-08:30,307235.43,0.00
,December,0.00,0.00,1.138393E+12,1.066031E+12,436857.77,26-DEC-09:50,398347.93,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,8.732904E+12,8.321020E+12,,,,0.00
,Minimum of Months,0.00,0.00,3.536208E+11,3.241034E+11,137161.57,,128494.37,0.00
,Maximum of Months,0.00,0.00,1.138393E+12,1.073899E+12,436857.77,,405150.99,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER BOT COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,4.730501E+09,4.490156E+09,2810.38,20-JAN-16:00,2477.35,0.00
,February,0.00,0.00,9.647199E+09,9.337070E+09,4891.09,26-FEB-17:40,4721.07,0.00
,March,0.00,0.00,1.637371E+10,1.593787E+10,7839.97,31-MAR-23:04,7663.44,0.00
,April,0.00,0.00,2.133248E+10,2.081640E+10,8767.14,30-APR-22:21,8492.75,0.00
,May,0.00,0.00,7.345631E+09,6.575829E+09,4608.33,31-MAY-23:10,4142.31,0.00
,June,0.00,0.00,1.225292E+10,1.138238E+10,6952.96,30-JUN-23:10,6122.26,0.00
,July,0.00,0.00,1.844219E+10,1.655103E+10,8627.75,31-JUL-23:10,7851.50,0.00
,August,0.00,0.00,2.341445E+10,2.156832E+10,9128.47,13-AUG-17:49,8409.81,0.00
,September,0.00,0.00,7.529059E+09,6.189261E+09,5002.29,30-SEP-23:10,4046.82,0.00
,October,0.00,0.00,1.225859E+10,1.131943E+10,6091.95,31-OCT-23:10,5768.56,0.00
,November,0.00,0.00,1.572319E+10,1.524445E+10,7004.96,05-NOV-16:00,6638.17,0.00
,December,0.00,0.00,2.046429E+10,2.020716E+10,8645.54,11-DEC-16:00,8237.31,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,1.695142E+11,1.596194E+11,,,,0.00
,Minimum of Months,0.00,0.00,4.730501E+09,4.490156E+09,2810.38,,2477.35,0.00
,Maximum of Months,0.00,0.00,2.341445E+10,2.156832E+10,9128.47,,8492.75,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER MID COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,3.164822E+10,2.961449E+10,26099.25,20-JAN-16:00,22881.46,0.00
,February,0.00,0.00,8.575965E+10,8.285245E+10,46129.52,27-FEB-16:00,42924.56,0.00
,March,0.00,0.00,1.549079E+11,1.507405E+11,75581.69,31-MAR-23:04,73886.57,0.00
,April,0.00,0.00,2.023916E+11,1.974208E+11,82009.68,02-APR-17:40,78857.54,0.00
,May,0.00,0.00,6.909852E+10,6.166997E+10,44674.29,31-MAY-23:10,40020.64,0.00
,June,0.00,0.00,1.164774E+11,1.080101E+11,67197.64,30-JUN-23:10,58925.84,0.00
,July,0.00,0.00,1.757670E+11,1.571054E+11,82835.92,31-JUL-23:10,75096.09,0.00
,August,0.00,0.00,2.213229E+11,2.030988E+11,86394.21,02-AUG-15:00,77449.66,0.00
,September,0.00,0.00,7.046239E+10,5.740150E+10,48683.71,30-SEP-23:10,39111.82,0.00
,October,0.00,0.00,1.161337E+11,1.069851E+11,58335.91,31-OCT-23:10,55119.82,0.00
,November,0.00,0.00,1.455212E+11,1.409260E+11,66698.63,07-NOV-16:00,61459.99,0.00
,December,0.00,0.00,1.837586E+11,1.813775E+11,81531.82,11-DEC-16:00,77539.98,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,1.573249E+12,1.477203E+12,,,,0.00
,Minimum of Months,0.00,0.00,3.164822E+10,2.961449E+10,26099.25,,22881.46,0.00
,Maximum of Months,0.00,0.00,2.213229E+11,2.030988E+11,86394.21,,78857.54,0.00


----------------------------------------------------------------------------------------------------
REPORT:,CoilReportMonthly
FOR:,AIRLOOP DATACENTER TOP COOLING COIL
Custom Monthly Report

,,HEATING COIL HEATING ENERGY [],HEATING COIL HEATING RATE [],COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W],COOLING COIL WETTED AREA FRACTION []
,January,0.00,0.00,1.946414E+09,1.772709E+09,2661.84,20-JAN-16:00,2329.82,0.00
,February,0.00,0.00,7.961918E+09,7.658644E+09,4673.47,27-FEB-16:00,4345.84,0.00
,March,0.00,0.00,1.533303E+10,1.489917E+10,7516.60,31-MAR-23:04,7340.41,0.00
,April,0.00,0.00,2.037886E+10,1.986375E+10,8465.65,30-APR-21:00,8170.77,0.00
,May,0.00,0.00,7.072791E+09,6.310075E+09,4507.84,31-MAY-23:10,4034.96,0.00
,June,0.00,0.00,1.186104E+10,1.099501E+10,6799.46,30-JUN-23:10,5963.50,0.00
,July,0.00,0.00,1.778410E+10,1.589831E+10,8328.88,31-JUL-23:10,7546.98,0.00
,August,0.00,0.00,2.237824E+10,2.053490E+10,8801.37,13-AUG-17:19,8047.35,0.00
,September,0.00,0.00,7.193055E+09,5.866172E+09,4911.49,30-SEP-23:10,3947.70,0.00
,October,0.00,0.00,1.162652E+10,1.069321E+10,5744.67,31-OCT-23:10,5412.48,0.00
,November,0.00,0.00,1.405839E+10,1.358275E+10,6723.96,07-NOV-16:00,6193.13,0.00
,December,0.00,0.00,1.722566E+10,1.697072E+10,8155.87,11-DEC-16:00,7749.83,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,0.00,1.548200E+11,1.450454E+11,,,,0.00
,Minimum of Months,0.00,0.00,1.946414E+09,1.772709E+09,2661.84,,2329.82,0.00
,Maximum of Months,0.00,0.00,2.237824E+10,2.053490E+10,8801.37,,8170.77,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,HEATSYS1
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,0.00,0.00,01-JAN-00:10,11712.68,1001530.85,07-JAN-06:10
,February,0.00,0.00,01-FEB-00:10,2342.18,355022.06,01-FEB-06:10
,March,0.00,0.00,01-MAR-00:10,0.00,11.77,27-MAR-13:50
,April,0.00,0.00,01-APR-00:10,0.00,0.00,01-APR-00:10
,May,0.00,0.00,01-MAY-00:10,0.00,0.00,01-MAY-00:10
,June,0.00,0.00,01-JUN-00:10,0.00,5.77,28-JUN-17:00
,July,0.00,0.00,01-JUL-00:10,0.00,5.80,25-JUL-10:15
,August,0.00,0.00,01-AUG-00:10,0.00,5.80,31-AUG-16:49
,September,0.00,0.00,01-SEP-00:10,0.00,0.00,01-SEP-00:10
,October,0.00,0.00,01-OCT-00:10,0.00,0.00,01-OCT-00:10
,November,0.00,0.00,01-NOV-00:10,196.53,56075.34,24-NOV-06:10
,December,0.00,0.00,01-DEC-00:10,7355.42,772747.05,29-DEC-06:10
,,,,,,,
,Annual Sum or Average,0.00,,,1815.31,,
,Minimum of Months,0.00,0.00,,0.00,0.00,
,Maximum of Months,0.00,0.00,,11712.68,1001530.85,


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,COOLSYS1_SUPPLY
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,124925.96,1310540.10,20-JAN-16:10,0.00,0.00,01-JAN-00:10
,February,271295.10,1832878.84,27-FEB-13:09,0.00,0.00,01-FEB-00:10
,March,509745.68,2120528.91,09-MAR-15:09,0.00,0.00,01-MAR-00:10
,April,765868.15,2037756.80,25-APR-15:00,0.00,0.00,01-APR-00:10
,May,986633.95,2856367.79,26-MAY-05:10,0.00,0.00,01-MAY-00:10
,June,1118640.70,4072076.93,21-JUN-05:11,0.00,0.00,01-JUN-00:10
,July,1286338.77,3832917.32,10-JUL-05:11,0.00,0.00,01-JUL-00:10
,August,1278573.86,3726206.96,02-AUG-05:10,0.00,0.00,01-AUG-00:10
,September,1130177.78,3381471.49,22-SEP-05:12,0.00,0.00,01-SEP-00:10
,October,858966.04,3566034.03,04-OCT-05:10,0.00,0.00,01-OCT-00:10
,November,426032.39,1953565.03,09-NOV-13:09,0.00,0.00,01-NOV-00:10
,December,167193.54,1356141.09,11-DEC-15:39,0.00,0.00,01-DEC-00:10
,,,,,,,
,Annual Sum or Average,746305.60,,,0.00,,
,Minimum of Months,124925.96,1310540.10,,0.00,0.00,
,Maximum of Months,1286338.77,4072076.93,,0.00,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,COOLSYS1_DEMAND
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,122760.82,1346832.41,20-JAN-16:10,0.00,0.00,01-JAN-00:10
,February,267939.44,1908724.89,28-FEB-13:00,0.00,0.00,01-FEB-00:10
,March,505653.89,3505053.75,20-MAR-04:19,0.00,0.00,01-MAR-00:10
,April,758836.06,3937219.99,28-APR-05:10,0.00,0.00,01-APR-00:10
,May,980161.72,4317434.72,27-MAY-05:10,0.00,0.00,01-MAY-00:10
,June,1114406.35,4481858.84,22-JUN-05:10,0.00,0.00,01-JUN-00:10
,July,1278895.05,4728786.13,09-JUL-09:50,0.00,0.00,01-JUL-00:10
,August,1272087.14,4524705.84,15-AUG-05:10,0.00,0.00,01-AUG-00:10
,September,1124664.72,4451661.78,29-SEP-05:10,0.00,0.00,01-SEP-00:10
,October,853895.41,4243590.42,06-OCT-05:10,0.00,0.00,01-OCT-00:10
,November,422831.51,3610503.36,02-NOV-05:10,0.00,0.00,01-NOV-00:10
,December,164948.31,1373672.42,11-DEC-15:00,0.00,0.00,01-DEC-00:10
,,,,,,,
,Annual Sum or Average,741520.37,,,0.00,,
,Minimum of Months,122760.82,1346832.41,,0.00,0.00,
,Maximum of Months,1278895.05,4728786.13,,0.00,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,SINGLE WATER PLANT LOOP
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,256852.00,1142462.08,20-JAN-15:00,0.00,0.00,01-JAN-00:10
,February,726580.54,1708564.31,24-FEB-16:00,0.00,0.00,01-FEB-00:10
,March,1415864.89,2173630.96,24-MAR-15:00,0.00,0.00,01-MAR-00:10
,April,2194922.53,3024007.15,30-APR-15:08,0.00,0.00,01-APR-00:10
,May,1552800.28,2403496.61,17-MAY-15:00,0.00,0.00,01-MAY-00:10
,June,1974919.56,2850126.14,20-JUN-15:00,0.00,0.00,01-JUN-00:10
,July,2056766.84,2813716.75,09-JUL-15:00,0.00,0.00,01-JUL-00:10
,August,2275601.88,2836103.50,08-AUG-14:00,0.00,0.00,01-AUG-00:10
,September,1288954.15,1804492.93,11-SEP-15:20,0.00,0.00,01-SEP-00:10
,October,1445435.06,2160113.90,04-OCT-15:00,0.00,0.00,01-OCT-00:10
,November,1171048.88,2118841.77,01-NOV-15:00,0.00,0.00,01-NOV-00:10
,December,1047399.17,1935345.21,11-DEC-15:00,0.00,0.00,01-DEC-00:10
,,,,,,,
,Annual Sum or Average,1454279.27,,,0.00,,
,Minimum of Months,256852.00,1142462.08,,0.00,0.00,
,Maximum of Months,2275601.88,3024007.15,,0.00,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,SWHSYS1
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,0.00,0.00,01-JAN-00:10,12724.73,41925.05,17-JAN-12:30
,February,0.00,0.00,01-FEB-00:10,12549.98,41668.40,01-FEB-12:00
,March,0.00,0.00,01-MAR-00:10,12446.42,39909.90,01-MAR-12:20
,April,0.00,0.00,01-APR-00:10,10698.11,36275.94,03-APR-11:30
,May,0.00,0.00,01-MAY-00:10,9896.77,32586.91,01-MAY-11:50
,June,0.00,0.00,01-JUN-00:10,9205.69,29002.30,01-JUN-11:30
,July,0.00,0.00,01-JUL-00:10,8253.38,26806.50,03-JUL-11:39
,August,0.00,0.00,01-AUG-00:10,9168.90,28541.26,31-AUG-11:20
,September,0.00,0.00,01-SEP-00:10,9454.99,31741.64,29-SEP-11:50
,October,0.00,0.00,01-OCT-00:10,10501.15,35875.10,31-OCT-11:50
,November,0.00,0.00,01-NOV-00:10,11718.79,39404.26,30-NOV-12:50
,December,0.00,0.00,01-DEC-00:10,12134.99,41497.22,29-DEC-12:30
,,,,,,,
,Annual Sum or Average,0.00,,,10719.57,,
,Minimum of Months,0.00,0.00,,8253.38,26806.50,
,Maximum of Months,0.00,0.00,,12724.73,41925.05,


----------------------------------------------------------------------------------------------------
REPORT:,PlantLoopDemandReportMonthly
FOR:,TOWERWATERSYS
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,142124.17,2216895.14,20-JAN-16:10,4035.11,137735.66,18-JAN-07:10
,February,326930.22,2932007.46,24-FEB-16:19,1642.02,125601.46,03-FEB-06:00
,March,630202.42,3526896.69,29-MAR-12:09,558.20,64223.86,11-MAR-20:19
,April,1249238.13,5167797.02,25-APR-15:00,205.99,45426.34,07-APR-03:30
,May,2283481.54,6904928.57,20-MAY-21:10,26.90,89217.49,27-MAY-20:34
,June,2817140.53,7638312.84,22-JUN-05:11,153.74,220360.93,25-JUN-05:40
,July,4378785.01,7794684.97,10-JUL-14:09,0.00,0.00,01-JUL-00:10
,August,4381792.18,7670003.36,29-AUG-05:11,0.00,0.00,01-AUG-00:10
,September,3436246.84,7444190.13,25-SEP-15:09,0.00,0.00,01-SEP-00:10
,October,1971025.95,7929849.56,03-OCT-12:15,138.82,34013.23,30-OCT-01:24
,November,595599.55,4884613.81,02-NOV-10:00,799.99,128121.93,21-NOV-07:40
,December,193395.34,2104998.55,11-DEC-15:00,3264.34,142155.09,23-DEC-07:19
,,,,,,,
,Annual Sum or Average,1878098.09,,,902.72,,
,Minimum of Months,142124.17,2104998.55,,0.00,0.00,
,Maximum of Months,4381792.18,7929849.56,,4035.11,220360.93,


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,CAV_BAS FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,1.401101E+10,0.81,9126.21,01-JAN-00:20,1.42
,February,1.263706E+10,0.81,9126.21,01-FEB-05:19,1.42
,March,1.434914E+10,0.83,9126.21,01-MAR-05:19,1.42
,April,1.390923E+10,0.83,9126.21,01-APR-04:19,1.42
,May,1.498840E+10,0.87,9126.21,01-MAY-00:10,1.41
,June,1.519751E+10,0.91,9126.21,01-JUN-03:09,1.42
,July,1.557594E+10,0.90,9126.21,01-JUL-03:09,1.41
,August,1.661325E+10,0.96,9126.21,01-AUG-03:09,1.42
,September,1.548546E+10,0.92,9126.21,01-SEP-03:09,1.41
,October,1.563614E+10,0.90,9126.21,01-OCT-11:17,1.40
,November,1.477365E+10,0.88,9126.21,01-NOV-04:19,1.42
,December,1.449424E+10,0.84,9126.21,01-DEC-05:19,1.42
,,,,,,
,Annual Sum or Average,1.776710E+11,0.87,,,
,Minimum of Months,1.263706E+10,0.81,9126.21,,1.40
,Maximum of Months,1.661325E+10,0.96,9126.21,,1.42


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,VAV_BOT WITH REHEAT FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,4.539789E+09,0.34,8382.68,21-JAN-06:10,1.00
,February,5.931185E+09,0.41,15513.61,27-FEB-05:19,1.46
,March,1.026495E+10,0.58,21705.15,20-MAR-04:19,1.81
,April,1.322736E+10,0.72,21705.15,11-APR-05:10,1.80
,May,1.258430E+10,0.66,21705.15,01-MAY-03:49,1.80
,June,1.430060E+10,0.73,21705.15,01-JUN-05:10,1.81
,July,1.306429E+10,0.70,21705.15,03-JUL-04:30,1.81
,August,1.540241E+10,0.76,21705.15,01-AUG-04:40,1.80
,September,1.127949E+10,0.64,21705.15,01-SEP-05:10,1.81
,October,1.075792E+10,0.62,21705.15,02-OCT-04:30,1.81
,November,8.047504E+09,0.49,17008.69,06-NOV-05:19,1.55
,December,6.309633E+09,0.40,11791.01,11-DEC-16:40,1.23
,,,,,,
,Annual Sum or Average,1.257094E+11,0.59,,,
,Minimum of Months,4.539789E+09,0.34,8382.68,,1.00
,Maximum of Months,1.540241E+10,0.76,21705.15,,1.81


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,VAV_MID WITH REHEAT FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,3.028980E+10,0.30,93718.93,26-JAN-06:10,1.10
,February,3.882264E+10,0.35,114308.22,27-FEB-06:10,1.24
,March,7.022998E+10,0.45,208070.53,20-MAR-04:19,1.81
,April,9.358328E+10,0.58,208070.53,10-APR-05:10,1.80
,May,1.090558E+11,0.62,208070.53,01-MAY-05:10,1.81
,June,1.174815E+11,0.66,208070.53,01-JUN-05:10,1.81
,July,9.051271E+10,0.56,208070.53,03-JUL-03:09,1.80
,August,9.564923E+10,0.57,208070.53,03-AUG-05:10,1.81
,September,9.190247E+10,0.57,208070.53,01-SEP-05:10,1.81
,October,8.167006E+10,0.51,208070.53,02-OCT-05:10,1.81
,November,5.093422E+10,0.38,176133.25,02-NOV-05:10,1.62
,December,3.357537E+10,0.32,92623.47,13-DEC-06:10,1.09
,,,,,,
,Annual Sum or Average,9.037070E+11,0.49,,,
,Minimum of Months,3.028980E+10,0.30,92623.47,,1.09
,Maximum of Months,1.174815E+11,0.66,208070.53,,1.81


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,VAV_TOP WITH REHEAT FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,2.755275E+09,0.32,4819.50,20-JAN-15:00,0.69
,February,3.406383E+09,0.34,9254.37,28-FEB-16:49,1.00
,March,6.528582E+09,0.42,18192.46,20-MAR-04:19,1.51
,April,9.640388E+09,0.56,23822.64,11-APR-05:10,1.79
,May,1.180445E+10,0.62,23822.64,05-MAY-05:10,1.79
,June,1.285164E+10,0.66,23822.64,03-JUN-05:10,1.80
,July,9.666513E+09,0.56,23822.64,03-JUL-05:10,1.80
,August,1.009867E+10,0.57,23822.64,03-AUG-05:10,1.80
,September,9.663292E+09,0.56,23822.64,01-SEP-05:10,1.80
,October,7.999598E+09,0.48,23822.64,11-OCT-05:10,1.79
,November,4.445804E+09,0.36,10675.79,06-NOV-06:10,1.09
,December,2.910434E+09,0.32,4533.55,11-DEC-15:00,0.67
,,,,,,
,Annual Sum or Average,9.177103E+10,0.48,,,
,Minimum of Months,2.755275E+09,0.32,4533.55,,0.67
,Maximum of Months,1.285164E+10,0.66,23822.64,,1.80


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,AIRLOOP DATACENTER BASEMENT SUPPLY FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,9.684964E+10,1.38,36159.51,01-JAN-00:15,1.38
,February,8.747710E+10,1.38,36159.51,01-FEB-00:10,1.38
,March,9.684964E+10,1.38,36159.51,01-MAR-00:10,1.38
,April,9.372546E+10,1.38,36159.51,01-APR-00:10,1.38
,May,9.684964E+10,1.38,36159.51,01-MAY-00:13,1.38
,June,9.372546E+10,1.38,36159.51,01-JUN-00:10,1.38
,July,9.684964E+10,1.38,36159.51,01-JUL-00:10,1.38
,August,9.684964E+10,1.38,36159.51,01-AUG-00:10,1.38
,September,9.372546E+10,1.38,36159.51,01-SEP-00:10,1.38
,October,9.684964E+10,1.38,36159.51,01-OCT-00:10,1.38
,November,9.372546E+10,1.38,36159.51,01-NOV-00:10,1.38
,December,9.684964E+10,1.38,36159.51,01-DEC-00:10,1.38
,,,,,,
,Annual Sum or Average,1.140326E+12,1.38,,,
,Minimum of Months,8.747710E+10,1.38,36159.51,,1.38
,Maximum of Months,9.684964E+10,1.38,36159.51,,1.38


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,AIRLOOP DATACENTER BOT SUPPLY FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,1.449603E+09,0.94,541.22,01-JAN-00:10,0.94
,February,1.309319E+09,0.94,541.22,01-FEB-00:10,0.94
,March,1.449603E+09,0.94,541.22,01-MAR-00:10,0.94
,April,1.402842E+09,0.94,541.22,01-APR-00:10,0.94
,May,1.449603E+09,0.94,541.22,01-MAY-00:10,0.94
,June,1.402842E+09,0.94,541.22,01-JUN-00:10,0.94
,July,1.449603E+09,0.94,541.22,01-JUL-00:10,0.94
,August,1.449603E+09,0.94,541.22,01-AUG-00:10,0.94
,September,1.402842E+09,0.94,541.22,01-SEP-00:10,0.94
,October,1.449603E+09,0.94,541.22,01-OCT-00:10,0.94
,November,1.402842E+09,0.94,541.22,01-NOV-00:10,0.94
,December,1.449603E+09,0.94,541.22,01-DEC-00:10,0.94
,,,,,,
,Annual Sum or Average,1.706791E+10,0.94,,,
,Minimum of Months,1.309319E+09,0.94,541.22,,0.94
,Maximum of Months,1.449603E+09,0.94,541.22,,0.94


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,AIRLOOP DATACENTER MID SUPPLY FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,1.384313E+10,0.94,5168.43,01-JAN-00:10,0.94
,February,1.250347E+10,0.94,5168.43,01-FEB-00:10,0.94
,March,1.384313E+10,0.94,5168.43,01-MAR-00:10,0.94
,April,1.339658E+10,0.94,5168.43,01-APR-00:10,0.94
,May,1.384313E+10,0.94,5168.43,01-MAY-00:10,0.94
,June,1.339658E+10,0.94,5168.43,01-JUN-00:10,0.94
,July,1.384313E+10,0.94,5168.43,01-JUL-00:10,0.94
,August,1.384313E+10,0.94,5168.43,01-AUG-00:10,0.94
,September,1.339658E+10,0.94,5168.43,01-SEP-00:20,0.94
,October,1.384313E+10,0.94,5168.43,01-OCT-00:10,0.94
,November,1.339658E+10,0.94,5168.43,01-NOV-00:10,0.94
,December,1.384313E+10,0.94,5168.43,01-DEC-00:10,0.94
,,,,,,
,Annual Sum or Average,1.629917E+11,0.94,,,
,Minimum of Months,1.250347E+10,0.94,5168.43,,0.94
,Maximum of Months,1.384313E+10,0.94,5168.43,,0.94


----------------------------------------------------------------------------------------------------
REPORT:,FanReportMonthly
FOR:,AIRLOOP DATACENTER TOP SUPPLY FAN
Custom Monthly Report

,,FAN ELECTRICITY ENERGY [J],FAN RISE IN AIR TEMPERATURE [deltaC],FAN ELECTRICITY RATE {Maximum} [W],FAN ELECTRICITY RATE {TIMESTAMP},FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]
,January,1.399193E+09,0.94,522.40,01-JAN-00:10,0.94
,February,1.263788E+09,0.94,522.40,01-FEB-00:10,0.94
,March,1.399193E+09,0.94,522.40,01-MAR-00:10,0.94
,April,1.354058E+09,0.94,522.40,01-APR-00:10,0.94
,May,1.399193E+09,0.94,522.40,01-MAY-00:10,0.94
,June,1.354058E+09,0.94,522.40,01-JUN-00:10,0.94
,July,1.399193E+09,0.94,522.40,01-JUL-00:10,0.94
,August,1.399193E+09,0.94,522.40,01-AUG-00:10,0.94
,September,1.354058E+09,0.94,522.40,01-SEP-00:10,0.94
,October,1.399193E+09,0.94,522.40,01-OCT-00:10,0.94
,November,1.354058E+09,0.94,522.40,01-NOV-00:10,0.94
,December,1.399193E+09,0.94,522.40,01-DEC-00:10,0.94
,,,,,,
,Annual Sum or Average,1.647437E+10,0.94,,,
,Minimum of Months,1.263788E+09,0.94,522.40,,0.94
,Maximum of Months,1.399193E+09,0.94,522.40,,0.94


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,HEATSYS1 PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,1.787197E+08,1.624562E+08,3276.76,28-JAN-06:10,2978.57,2978.57,53.94,6.80
,February,31804920.42,28910672.66,1779.27,04-FEB-06:10,1617.36,1617.36,47.92,2.30
,March,32.25,29.32,0.05,27-MAR-13:50,0.05,0.05,31.04,0.00
,April,0.00,0.00,0.00,01-APR-00:10,0.00,0.00,31.04,0.00
,May,0.00,0.00,0.00,01-MAY-00:10,0.00,0.00,31.04,0.00
,June,15.81,14.37,0.03,28-JUN-17:00,0.02,0.02,31.04,0.00
,July,7.95,7.23,0.03,25-JUL-10:15,0.02,0.02,31.04,0.00
,August,15.90,14.46,0.03,31-AUG-16:49,0.02,0.02,31.04,0.00
,September,0.00,0.00,0.00,01-SEP-00:10,0.00,0.00,31.04,0.00
,October,0.00,0.00,0.00,01-OCT-00:10,0.00,0.00,31.04,0.00
,November,2337690.18,2124960.37,256.42,24-NOV-06:10,233.08,233.08,32.41,0.27
,December,1.055660E+08,95959465.11,3240.26,29-DEC-06:10,2945.40,2945.40,53.83,6.56
,,,,,,,,,
,Annual Sum or Average,3.184284E+08,2.894514E+08,,,,,,
,Minimum of Months,0.00,0.00,0.00,,0.00,0.00,31.04,0.00
,Maximum of Months,1.787197E+08,1.624562E+08,3276.76,,2978.57,2978.57,53.94,6.80


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,COOLSYS1 PUMP SECONDARY
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,1.295491E+08,1.177602E+08,1080.94,21-JAN-06:10,982.57,982.57,6.70,27.88
,February,3.617900E+08,3.288671E+08,3363.67,28-FEB-13:00,3057.57,3057.57,8.72,45.65
,March,8.871024E+08,8.063761E+08,11261.63,20-MAR-04:19,10236.82,10236.82,9.13,74.56
,April,1.210548E+09,1.100389E+09,12722.43,10-APR-05:10,11564.69,11564.69,9.65,78.23
,May,1.719929E+09,1.563415E+09,12722.43,05-MAY-05:10,11564.69,11564.69,10.31,78.23
,June,2.086573E+09,1.896695E+09,12722.43,03-JUN-05:10,11564.69,11564.69,9.78,78.23
,July,2.371105E+09,2.155334E+09,12722.43,05-JUL-05:10,11564.69,11564.69,7.53,78.23
,August,2.411959E+09,2.192471E+09,12722.43,02-AUG-05:10,11564.69,11564.69,8.37,78.23
,September,1.994962E+09,1.813420E+09,12722.43,02-SEP-05:10,11564.69,11564.69,10.46,78.23
,October,1.710294E+09,1.554657E+09,12722.43,06-OCT-05:10,11564.69,11564.69,10.39,78.23
,November,7.236204E+08,6.577709E+08,12600.39,02-NOV-05:10,11453.75,11453.75,10.21,77.92
,December,1.973502E+08,1.793914E+08,1263.79,11-DEC-15:30,1148.79,1148.79,6.71,29.91
,,,,,,,,,
,Annual Sum or Average,1.580478E+10,1.436655E+10,,,,,,
,Minimum of Months,1.295491E+08,1.177602E+08,1080.94,,982.57,982.57,6.70,27.88
,Maximum of Months,2.411959E+09,2.192471E+09,12722.43,,11564.69,11564.69,10.46,78.23


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,COOLSYS1 CHILLER1 PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,6.679044E+09,6.071251E+09,4378.25,01-JAN-00:30,3979.83,3979.83,6.82,39.12
,February,6.593473E+09,5.993467E+09,4378.25,01-FEB-05:19,3979.83,3979.83,7.36,39.12
,March,9.215345E+09,8.376749E+09,4378.25,01-MAR-05:19,3979.83,3979.83,10.40,39.12
,April,1.075842E+10,9.779403E+09,4378.25,01-APR-00:20,3979.83,3979.83,6.85,39.12
,May,1.016109E+10,9.236435E+09,4378.25,01-MAY-00:10,3979.83,3979.83,9.32,39.12
,June,1.035447E+10,9.412210E+09,4378.25,01-JUN-00:20,3979.83,3979.83,8.02,39.12
,July,1.089771E+10,9.906018E+09,4378.25,01-JUL-00:10,3979.83,3979.83,13.24,39.12
,August,1.122754E+10,1.020583E+10,4378.25,01-AUG-00:10,3979.83,3979.83,7.22,39.12
,September,1.024607E+10,9.313681E+09,4378.25,01-SEP-00:10,3979.83,3979.83,7.75,39.12
,October,1.030627E+10,9.368404E+09,4378.25,01-OCT-00:00,3979.83,3979.83,7.19,39.12
,November,7.984619E+09,7.258018E+09,4378.25,01-NOV-00:20,3979.83,3979.83,6.87,39.12
,December,7.063294E+09,6.420534E+09,4378.25,01-DEC-05:19,3979.83,3979.83,8.27,39.12
,,,,,,,,,
,Annual Sum or Average,1.114874E+11,1.013420E+11,,,,,,
,Minimum of Months,6.593473E+09,5.993467E+09,4378.25,,3979.83,3979.83,6.82,39.12
,Maximum of Months,1.122754E+10,1.020583E+10,4378.25,,3979.83,3979.83,13.24,39.12


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,COOLSYS1 CHILLER2 PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,0.00,0.00,0.00,01-JAN-00:10,0.00,0.00,6.83,0.00
,February,2.337987E+08,2.125230E+08,4378.25,23-FEB-15:09,3979.83,3979.83,10.98,39.12
,March,8.064741E+08,7.330849E+08,4378.25,02-MAR-14:39,3979.83,3979.83,15.43,19.56
,April,2.360053E+09,2.145288E+09,4378.25,03-APR-13:20,3979.83,3979.83,14.94,19.56
,May,4.446553E+09,4.041917E+09,4378.25,01-MAY-07:10,3979.83,3979.83,15.51,19.56
,June,4.839101E+09,4.398743E+09,4378.25,01-JUN-07:10,3979.83,3979.83,15.44,19.56
,July,6.326921E+09,5.751171E+09,4378.25,01-JUL-03:00,3979.83,3979.83,17.35,19.56
,August,6.462191E+09,5.874132E+09,4378.25,01-AUG-03:09,3979.83,3979.83,15.53,19.56
,September,5.213947E+09,4.739478E+09,4378.25,01-SEP-03:11,3979.83,3979.83,15.13,19.56
,October,3.483465E+09,3.166469E+09,4378.25,01-OCT-10:39,3979.83,3979.83,15.09,19.56
,November,9.437323E+08,8.578526E+08,4378.25,01-NOV-09:30,3979.83,3979.83,14.98,19.56
,December,0.00,0.00,0.00,01-DEC-00:10,0.00,0.00,7.63,0.00
,,,,,,,,,
,Annual Sum or Average,3.511624E+10,3.192066E+10,,,,,,
,Minimum of Months,0.00,0.00,0.00,,0.00,0.00,6.83,0.00
,Maximum of Months,6.462191E+09,5.874132E+09,4378.25,,3979.83,3979.83,17.35,39.12


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,PLANT CIRC PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,1.265694E+10,1.150516E+10,4725.56,01-JAN-00:10,4295.53,4295.53,20.89,19.93
,February,1.143208E+10,1.039176E+10,4725.56,01-FEB-00:10,4295.53,4295.53,23.14,19.93
,March,1.265694E+10,1.150516E+10,4725.56,01-MAR-00:10,4295.53,4295.53,30.53,19.93
,April,1.224865E+10,1.113403E+10,4725.56,01-APR-00:10,4295.53,4295.53,40.72,19.93
,May,1.265694E+10,1.150516E+10,4725.56,01-MAY-00:10,4295.53,4295.53,36.95,19.93
,June,1.224865E+10,1.113403E+10,4725.56,01-JUN-00:10,4295.53,4295.53,43.11,19.93
,July,1.265694E+10,1.150516E+10,4725.56,01-JUL-00:10,4295.53,4295.53,47.33,19.93
,August,1.265694E+10,1.150516E+10,4725.56,01-AUG-00:10,4295.53,4295.53,47.46,19.93
,September,1.224865E+10,1.113403E+10,4725.56,01-SEP-00:10,4295.53,4295.53,36.65,19.93
,October,1.265694E+10,1.150516E+10,4725.56,01-OCT-00:10,4295.53,4295.53,39.25,19.93
,November,1.224865E+10,1.113403E+10,4725.56,01-NOV-00:10,4295.53,4295.53,35.00,19.93
,December,1.265694E+10,1.150516E+10,4725.56,01-DEC-00:10,4295.53,4295.53,30.84,19.93
,,,,,,,,,
,Annual Sum or Average,1.490253E+11,1.354640E+11,,,,,,
,Minimum of Months,1.143208E+10,1.039176E+10,4725.56,,4295.53,4295.53,20.89,19.93
,Maximum of Months,1.265694E+10,1.150516E+10,4725.56,,4295.53,4295.53,47.46,19.93


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,SWHSYS1 PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,1.129052E+08,33871564.56,56.21,01-JAN-06:10,16.86,16.86,56.21,0.44
,February,1.019789E+08,30593671.21,56.21,01-FEB-06:10,16.86,16.86,57.17,0.44
,March,1.129052E+08,33871564.56,56.21,01-MAR-06:10,16.86,16.86,56.45,0.44
,April,1.092631E+08,32778933.44,56.21,01-APR-05:10,16.86,16.86,56.40,0.44
,May,1.129052E+08,33871564.56,56.21,01-MAY-05:10,16.86,16.86,57.64,0.44
,June,1.092631E+08,32778933.44,56.21,01-JUN-05:10,16.86,16.86,56.90,0.44
,July,1.129052E+08,33871564.56,56.21,01-JUL-05:10,16.86,16.86,58.01,0.44
,August,1.129052E+08,33871564.56,56.21,01-AUG-05:10,16.86,16.86,57.34,0.44
,September,1.092631E+08,32778933.44,56.21,01-SEP-05:10,16.86,16.86,57.25,0.44
,October,1.129052E+08,33871564.56,56.21,01-OCT-05:10,16.86,16.86,57.03,0.44
,November,1.092631E+08,32778933.44,56.21,01-NOV-05:10,16.86,16.86,56.48,0.44
,December,1.129052E+08,33871564.56,56.21,01-DEC-06:10,16.86,16.86,56.21,0.44
,,,,,,,,,
,Annual Sum or Average,1.329368E+09,3.988104E+08,,,,,,
,Minimum of Months,1.019789E+08,30593671.21,56.21,,16.86,16.86,56.21,0.44
,Maximum of Months,1.129052E+08,33871564.56,56.21,,16.86,16.86,58.01,0.44


----------------------------------------------------------------------------------------------------
REPORT:,PumpReportMonthly
FOR:,TOWERWATERSYS PUMP
Custom Monthly Report

,,PUMP ELECTRICITY ENERGY [J],PUMP FLUID HEAT GAIN ENERGY [J],PUMP ELECTRICITY RATE {Maximum} [W],PUMP ELECTRICITY RATE {TIMESTAMP},PUMP SHAFT POWER {AT MAX/MIN} [W],PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W],PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C],PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]
,January,2.559786E+10,2.326845E+10,16870.68,20-JAN-16:10,15335.45,15335.45,28.83,68.64
,February,2.583622E+10,2.348512E+10,33667.86,24-FEB-16:19,30604.09,30604.09,26.21,137.28
,March,3.749212E+10,3.408034E+10,33697.15,29-MAR-12:09,30630.71,30630.71,27.25,137.28
,April,4.885828E+10,4.441218E+10,33741.36,24-APR-10:09,30670.89,30670.89,28.92,137.28
,May,5.503450E+10,5.002636E+10,33741.36,03-MAY-12:15,30670.89,30670.89,28.99,137.28
,June,5.748071E+10,5.224997E+10,33741.36,02-JUN-12:09,30670.89,30670.89,28.90,137.28
,July,6.524710E+10,5.930962E+10,33741.36,01-JUL-03:00,30670.89,30670.89,32.64,137.28
,August,6.719447E+10,6.107977E+10,33741.36,01-AUG-03:09,30670.89,30670.89,30.25,137.28
,September,5.812163E+10,5.283256E+10,33741.36,01-SEP-05:10,30670.89,30670.89,29.17,137.28
,October,5.164280E+10,4.694331E+10,33741.36,01-OCT-11:43,30670.89,30670.89,29.71,137.28
,November,3.366287E+10,3.059955E+10,33741.36,02-NOV-10:00,30670.89,30670.89,29.61,137.28
,December,2.707550E+10,2.461163E+10,16865.42,11-DEC-15:00,15330.67,15330.67,28.44,68.64
,,,,,,,,,
,Annual Sum or Average,5.532441E+11,5.028989E+11,,,,,,
,Minimum of Months,2.559786E+10,2.326845E+10,16865.42,,15330.67,15330.67,26.21,68.64
,Maximum of Months,6.719447E+10,6.107977E+10,33741.36,,30670.89,30670.89,32.64,137.28


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,HEATSYS1
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,0.00,0.00,01-JAN-00:10,82.00,82.00,11712.68,1001530.85,07-JAN-06:10
,February,0.00,0.00,01-FEB-00:10,30.24,30.24,2342.18,355022.06,01-FEB-06:10
,March,0.00,0.00,01-MAR-00:10,31.04,31.04,0.00,11.77,27-MAR-13:50
,April,0.00,0.00,01-APR-00:10,31.04,31.04,0.00,0.00,01-APR-00:10
,May,0.00,0.00,01-MAY-00:10,31.04,31.04,0.00,0.00,01-MAY-00:10
,June,0.00,0.00,01-JUN-00:10,31.04,31.04,0.00,5.77,28-JUN-17:00
,July,0.00,0.00,01-JUL-00:10,31.04,31.04,0.00,5.80,25-JUL-10:15
,August,0.00,0.00,01-AUG-00:10,31.04,31.04,0.00,5.80,31-AUG-16:49
,September,0.00,0.00,01-SEP-00:10,31.04,31.04,0.00,0.00,01-SEP-00:10
,October,0.00,0.00,01-OCT-00:10,31.04,31.04,0.00,0.00,01-OCT-00:10
,November,0.00,0.00,01-NOV-00:10,31.04,31.04,196.53,56075.34,24-NOV-06:10
,December,0.00,0.00,01-DEC-00:10,30.43,30.43,7355.42,772747.05,29-DEC-06:10
,,,,,,,,,
,Annual Sum or Average,0.00,,,,,1815.31,,
,Minimum of Months,0.00,0.00,,30.24,30.24,0.00,0.00,
,Maximum of Months,0.00,0.00,,82.00,82.00,11712.68,1001530.85,


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,COOLSYS1_SUPPLY
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,124925.96,1310540.10,20-JAN-16:10,14.70,6.70,0.00,0.00,01-JAN-00:10
,February,271295.10,1832878.84,27-FEB-13:09,12.29,6.70,0.00,0.00,01-FEB-00:10
,March,509745.68,2120528.91,09-MAR-15:09,13.17,6.70,0.00,0.00,01-MAR-00:10
,April,765868.15,2037756.80,25-APR-15:00,12.92,6.70,0.00,0.00,01-APR-00:10
,May,986633.95,2856367.79,26-MAY-05:10,15.43,6.92,0.00,0.00,01-MAY-00:10
,June,1118640.70,4072076.93,21-JUN-05:11,19.15,10.63,0.00,0.00,01-JUN-00:10
,July,1286338.77,3832917.32,10-JUL-05:11,18.41,9.90,0.00,0.00,01-JUL-00:10
,August,1278573.86,3726206.96,02-AUG-05:10,18.09,9.58,0.00,0.00,01-AUG-00:10
,September,1130177.78,3381471.49,22-SEP-05:12,17.03,8.52,0.00,0.00,01-SEP-00:10
,October,858966.04,3566034.03,04-OCT-05:10,17.60,9.09,0.00,0.00,01-OCT-00:10
,November,426032.39,1953565.03,09-NOV-13:09,12.66,6.70,0.00,0.00,01-NOV-00:10
,December,167193.54,1356141.09,11-DEC-15:39,14.98,6.70,0.00,0.00,01-DEC-00:10
,,,,,,,,,
,Annual Sum or Average,746305.60,,,,,0.00,,
,Minimum of Months,124925.96,1310540.10,,12.29,6.70,0.00,0.00,
,Maximum of Months,1286338.77,4072076.93,,19.15,10.63,0.00,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,COOLSYS1_DEMAND
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,122760.82,1346832.41,20-JAN-16:10,18.99,6.70,0.00,0.00,01-JAN-00:10
,February,267939.44,1908724.89,28-FEB-13:00,16.69,8.67,0.00,0.00,01-FEB-00:10
,March,505653.89,3505053.75,20-MAR-04:19,17.94,12.02,0.00,0.00,01-MAR-00:10
,April,758836.06,3937219.99,28-APR-05:10,18.73,12.70,0.00,0.00,01-APR-00:10
,May,980161.72,4317434.72,27-MAY-05:10,19.90,13.28,0.00,0.00,01-MAY-00:10
,June,1114406.35,4481858.84,22-JUN-05:10,20.40,7.89,0.00,0.00,01-JUN-00:10
,July,1278895.05,4728786.13,09-JUL-09:50,21.25,13.90,0.00,0.00,01-JUL-00:10
,August,1272087.14,4524705.84,15-AUG-05:10,20.53,6.75,0.00,0.00,01-AUG-00:10
,September,1124664.72,4451661.78,29-SEP-05:10,20.31,13.48,0.00,0.00,01-SEP-00:10
,October,853895.41,4243590.42,06-OCT-05:10,19.67,13.16,0.00,0.00,01-OCT-00:10
,November,422831.51,3610503.36,02-NOV-05:10,17.78,12.20,0.00,0.00,01-NOV-00:10
,December,164948.31,1373672.42,11-DEC-15:00,18.30,6.70,0.00,0.00,01-DEC-00:10
,,,,,,,,,
,Annual Sum or Average,741520.37,,,,,0.00,,
,Minimum of Months,122760.82,1346832.41,,16.69,6.70,0.00,0.00,
,Maximum of Months,1278895.05,4728786.13,,21.25,13.90,0.00,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,SINGLE WATER PLANT LOOP
Custom Monthly Report

