Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
Tabular Output Report in Format: ,Comma

Building:,OfficeLarge
Environment:,RUNPERIOD 1 ** New.Delhi-Gandhi.Intl.AP DL IND SRC-TMYx WMO#=421810

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,32526.71,702.21,702.21
,Net Site Energy,32526.71,702.21,702.21
,Total Source Energy,101572.52,2192.83,2192.83
,Net Source Energy,101572.52,2192.83,2192.83


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.167
,Natural Gas,1.084
,District Cooling,1.056
,District Heating Water,3.613
,District Heating Steam,1.200
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil No 1,1.050
,Fuel Oil No 2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,46320.38
,Net Conditioned Building Area,46320.38
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Gasoline [GJ],Diesel [GJ],Coal [GJ],Fuel Oil No 1 [GJ],Fuel Oil No 2 [GJ],Propane [GJ],Other Fuel 1 [GJ],Other Fuel 2 [GJ],District Cooling [GJ],District Heating Water [GJ],District Heating Steam [GJ],Water [m3]
,Heating,0.00,82.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,6855.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,2457.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,349.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,14676.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,1909.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,2635.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,866.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,1878.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,19942.49
,Humidification,206.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,76.90
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,609.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2280.17
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,,
,Total End Uses,31835.61,691.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,22299.57
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Gasoline [GJ],Diesel [GJ],Coal [GJ],Fuel Oil No 1 [GJ],Fuel Oil No 2 [GJ],Propane [GJ],Other Fuel 1 [GJ],Other Fuel 2 [GJ],District Cooling [GJ],District Heating Water [GJ],District Heating Steam [GJ],Water [m3]
,Heating,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Boiler,0.00,82.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,6855.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,LightsWired,2457.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,General,349.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,5334.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,DataCenterPlugLoads,9341.42,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,Transformer,54.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ElevatorLift,1848.78,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ElevatorLightsFan,5.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,2635.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,866.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,1878.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,19942.49
,Humidification,General,206.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,76.90
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,WaterUse,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2280.17
,,Water Heater,0.00,609.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


End Uses By Space Type

,,Space Type,Electricity [GJ],Natural Gas [GJ],Gasoline [GJ],Diesel [GJ],Coal [GJ],Fuel Oil No 1 [GJ],Fuel Oil No 2 [GJ],Propane [GJ],Other Fuel 1 [GJ],Other Fuel 2 [GJ],District Cooling [GJ],District Heating Water [GJ],District Heating Steam [GJ],Water [m3]
,Heating,Unassigned,0.00,82.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,Unassigned,6855.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,GENERAL,2457.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Unassigned,349.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,GENERAL,14676.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,Unassigned,1909.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Unassigned,2635.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,Unassigned,866.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,Unassigned,1878.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,19942.49
,Humidification,Unassigned,206.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,76.90
,Heat Recovery,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Unassigned,0.00,609.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2280.17
,Refrigeration,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,Unassigned,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Gasoline Intensity [MJ/m2],Diesel Intensity [MJ/m2],Coal Intensity [MJ/m2],Fuel Oil No 1 Intensity [MJ/m2],Fuel Oil No 2 Intensity [MJ/m2],Propane Intensity [MJ/m2],Other Fuel 1 Intensity [MJ/m2],Other Fuel 2 Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Water Intensity [MJ/m2],District Heating Steam Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,60.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,HVAC,268.63,14.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.48
,Other,358.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total,687.29,14.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.48


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Gasoline Intensity [MJ/m2],Diesel Intensity [MJ/m2],Coal Intensity [MJ/m2],Fuel Oil No 1 Intensity [MJ/m2],Fuel Oil No 2 Intensity [MJ/m2],Propane Intensity [MJ/m2],Other Fuel 1 Intensity [MJ/m2],Other Fuel 2 Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Water Intensity [MJ/m2],District Heating Steam Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,60.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
,HVAC,268.63,14.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
,Other,358.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
,Total,687.29,14.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,31835.606,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,31835.606,100.00
,,,
,Total On-Site and Utility Electric Sources,31835.606,100.00
,Total Electricity End Uses,31835.606,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,22299.57,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,22299.57,100.00
,Total Water End Uses,22299.57,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.00
,Time Setpoint Not Met During Occupied Cooling,1011.00
,Time Not Comfortable Based on Simple ASHRAE 55-2004,5943.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,RunPeriod,RUNPERIOD 1
,Weather File,New.Delhi-Gandhi.Intl.AP DL IND SRC-TMYx WMO#=421810
,Latitude [deg],28.57
,Longitude [deg],77.10
,Elevation [m],236.80
,Time Zone,5.50
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],12183.89,3655.17,2436.78,3655.17,2436.78
,Above Ground Wall Area [m2],11589.54,3476.86,2317.91,3476.86,2317.91
,Window Opening Area [m2],4635.80,1390.74,927.16,1390.74,927.16
,Gross Window-Wall Ratio [%],38.05,38.05,38.05,38.05,38.05
,Above Ground Window-Wall Ratio [%],40.00,40.00,40.00,40.00,40.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],12183.89,3655.17,2436.78,3655.17,2436.78
,Above Ground Wall Area [m2],11589.54,3476.86,2317.91,3476.86,2317.91
,Window Opening Area [m2],4635.80,1390.74,927.16,1390.74,927.16
,Gross Window-Wall Ratio [%],38.05,38.05,38.05,38.05,38.05
,Above Ground Window-Wall Ratio [%],40.00,40.00,40.00,40.00,40.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],3563.11
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,BASEMENT,2779.43,Yes,Yes,6779.02,1.00,0.00,397.05,0.00,0.00,6.5999,18.58,4.8418
,CORE_BOTTOM,2496.12,Yes,Yes,6849.35,1.00,0.00,0.00,0.00,0.00,6.5999,18.58,8.0697
,CORE_MID,2496.12,Yes,Yes,6849.35,10.00,0.00,0.00,0.00,0.00,6.5999,18.58,8.0696
,CORE_TOP,2496.12,Yes,Yes,6849.35,1.00,0.00,0.00,0.00,0.00,6.5999,18.58,8.0696
,PERIMETER_BOT_ZN_3,313.41,Yes,Yes,860.00,1.00,200.61,0.00,115.90,115.90,6.5999,18.58,8.0700
,PERIMETER_BOT_ZN_2,201.98,Yes,Yes,554.22,1.00,133.74,0.00,77.26,77.26,6.5999,18.58,8.0700
,PERIMETER_BOT_ZN_1,313.42,Yes,Yes,860.02,1.00,200.61,0.00,115.90,115.90,6.5999,18.58,8.0699
,PERIMETER_BOT_ZN_4,201.98,Yes,Yes,554.22,1.00,133.74,0.00,77.26,77.26,6.5999,18.58,8.0699
,PERIMETER_MID_ZN_3,313.41,Yes,Yes,860.00,10.00,200.61,0.00,115.90,115.90,6.5999,18.58,8.0700
,PERIMETER_MID_ZN_2,201.98,Yes,Yes,554.22,10.00,133.74,0.00,77.26,77.26,6.5999,18.58,8.0700
,PERIMETER_MID_ZN_1,313.42,Yes,Yes,860.02,10.00,200.61,0.00,115.90,115.90,6.5999,18.58,8.0699
,PERIMETER_MID_ZN_4,201.98,Yes,Yes,554.22,10.00,133.74,0.00,77.26,77.26,6.5999,18.58,8.0699
,PERIMETER_TOP_ZN_3,313.41,Yes,Yes,860.00,1.00,200.61,0.00,115.90,115.90,6.5999,18.58,8.0700
,PERIMETER_TOP_ZN_2,201.98,Yes,Yes,554.22,1.00,133.74,0.00,77.26,77.26,6.5999,18.58,8.0700
,PERIMETER_TOP_ZN_1,313.42,Yes,Yes,860.02,1.00,200.61,0.00,115.90,115.90,6.5999,18.58,8.0699
,PERIMETER_TOP_ZN_4,201.98,Yes,Yes,554.22,1.00,133.74,0.00,77.26,77.26,6.5999,18.58,8.0699
,GROUNDFLOOR_PLENUM,3563.11,Yes,No,4344.14,1.00,297.11,0.00,0.00,0.00,0.0000,,0.0000
,MIDFLOOR_PLENUM,3563.11,Yes,No,4344.14,10.00,297.11,0.00,0.00,0.00,0.0000,,0.0000
,TOPFLOOR_PLENUM,3563.11,Yes,No,4344.14,1.00,297.11,0.00,0.00,0.00,0.0000,,0.0000
,DATACENTER_BOT_ZN_6,36.20,Yes,Yes,99.34,1.00,0.00,0.00,0.00,0.00,9.7790,18.58,215.2992
,DATACENTER_MID_ZN_6,36.20,Yes,Yes,99.34,10.00,0.00,0.00,0.00,0.00,9.7790,18.58,215.2992
,DATACENTER_TOP_ZN_6,36.20,Yes,Yes,99.34,1.00,0.00,0.00,0.00,0.00,9.7790,18.58,215.2992
,DATACENTER_BASEMENT_ZN_6,783.68,Yes,Yes,1911.37,1.00,0.00,197.31,0.00,0.00,6.5999,18.58,484.4232
,Total,46320.38,,,126016.35,,8024.24,594.36,4635.80,4635.80,6.6297,18.58,17.8789
,Conditioned Total,46320.38,,,126016.35,,8024.24,594.36,4635.80,4635.80,6.6297,18.58,17.8789
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,42757.27,,,52129.67,,3565.29,0.00,0.00,0.00,0.0000,,0.0000


Space Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Multipliers,Zone Name,Space Type,Radiant/Solar Enclosure Name,Lighting [W/m2],People [m2 per person],Plug and Process [W/m2],Tags
,BASEMENT,2779.43,Yes,Yes,1.00,BASEMENT,GENERAL,BASEMENT,6.5999,18.58,4.8418,
,CORE_BOTTOM,2496.12,Yes,Yes,1.00,CORE_BOTTOM,GENERAL,CORE_BOTTOM,6.5999,18.58,8.0697,
,CORE_MID,2496.12,Yes,Yes,10.00,CORE_MID,GENERAL,CORE_MID,6.5999,18.58,8.0696,
,CORE_TOP,2496.12,Yes,Yes,1.00,CORE_TOP,GENERAL,CORE_TOP,6.5999,18.58,8.0696,
,PERIMETER_BOT_ZN_3,313.41,Yes,Yes,1.00,PERIMETER_BOT_ZN_3,GENERAL,PERIMETER_BOT_ZN_3,6.5999,18.58,8.0700,
,PERIMETER_BOT_ZN_2,201.98,Yes,Yes,1.00,PERIMETER_BOT_ZN_2,GENERAL,PERIMETER_BOT_ZN_2,6.5999,18.58,8.0700,
,PERIMETER_BOT_ZN_1,313.42,Yes,Yes,1.00,PERIMETER_BOT_ZN_1,GENERAL,PERIMETER_BOT_ZN_1,6.5999,18.58,8.0699,
,PERIMETER_BOT_ZN_4,201.98,Yes,Yes,1.00,PERIMETER_BOT_ZN_4,GENERAL,PERIMETER_BOT_ZN_4,6.5999,18.58,8.0699,
,PERIMETER_MID_ZN_3,313.41,Yes,Yes,10.00,PERIMETER_MID_ZN_3,GENERAL,PERIMETER_MID_ZN_3,6.5999,18.58,8.0700,
,PERIMETER_MID_ZN_2,201.98,Yes,Yes,10.00,PERIMETER_MID_ZN_2,GENERAL,PERIMETER_MID_ZN_2,6.5999,18.58,8.0700,
,PERIMETER_MID_ZN_1,313.42,Yes,Yes,10.00,PERIMETER_MID_ZN_1,GENERAL,PERIMETER_MID_ZN_1,6.5999,18.58,8.0699,
,PERIMETER_MID_ZN_4,201.98,Yes,Yes,10.00,PERIMETER_MID_ZN_4,GENERAL,PERIMETER_MID_ZN_4,6.5999,18.58,8.0699,
,PERIMETER_TOP_ZN_3,313.41,Yes,Yes,1.00,PERIMETER_TOP_ZN_3,GENERAL,PERIMETER_TOP_ZN_3,6.5999,18.58,8.0700,
,PERIMETER_TOP_ZN_2,201.98,Yes,Yes,1.00,PERIMETER_TOP_ZN_2,GENERAL,PERIMETER_TOP_ZN_2,6.5999,18.58,8.0700,
,PERIMETER_TOP_ZN_1,313.42,Yes,Yes,1.00,PERIMETER_TOP_ZN_1,GENERAL,PERIMETER_TOP_ZN_1,6.5999,18.58,8.0699,
,PERIMETER_TOP_ZN_4,201.98,Yes,Yes,1.00,PERIMETER_TOP_ZN_4,GENERAL,PERIMETER_TOP_ZN_4,6.5999,18.58,8.0699,
,GROUNDFLOOR_PLENUM,3563.11,Yes,No,1.00,GROUNDFLOOR_PLENUM,GENERAL,GROUNDFLOOR_PLENUM,0.0000,0.00,0.0000,
,MIDFLOOR_PLENUM,3563.11,Yes,No,10.00,MIDFLOOR_PLENUM,GENERAL,MIDFLOOR_PLENUM,0.0000,0.00,0.0000,
,TOPFLOOR_PLENUM,3563.11,Yes,No,1.00,TOPFLOOR_PLENUM,GENERAL,TOPFLOOR_PLENUM,0.0000,0.00,0.0000,
,DATACENTER_BOT_ZN_6,36.20,Yes,Yes,1.00,DATACENTER_BOT_ZN_6,GENERAL,DATACENTER_BOT_ZN_6,9.7790,18.58,215.2992,
,DATACENTER_MID_ZN_6,36.20,Yes,Yes,10.00,DATACENTER_MID_ZN_6,GENERAL,DATACENTER_MID_ZN_6,9.7790,18.58,215.2992,
,DATACENTER_TOP_ZN_6,36.20,Yes,Yes,1.00,DATACENTER_TOP_ZN_6,GENERAL,DATACENTER_TOP_ZN_6,9.7790,18.58,215.2992,
,DATACENTER_BASEMENT_ZN_6,783.68,Yes,Yes,1.00,DATACENTER_BASEMENT_ZN_6,GENERAL,DATACENTER_BASEMENT_ZN_6,6.5999,18.58,484.4232,
,Total,46320.38,,,,,,,6.6297,18.58,17.8789,
,Conditioned Total,46320.38,,,,,,,6.6297,18.58,17.8789,
,Unconditioned Total,0.00,,,,,,,0.0000,0.00,0.0000,
,Not Part of Total,42757.27,,,,,,,0.0000,0.00,0.0000,


Space Type Summary

,,Total Area [m2],Conditioned Area [m2],Unconditioned Area [m2],Not Part of Total Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,GENERAL,46320.38,46320.38,0.00,42757.27,2.0382,60.38,10.8345
,Total,46320.38,46320.38,0.00,42757.27,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Gasoline [W],Diesel [W],Coal [W],Fuel Oil No 1 [W],Fuel Oil No 2 [W],Propane [W],Other Fuel 1 [W],Other Fuel 2 [W],District Cooling [W],District Heating Water [W],District Heating Steam [W],Water [m3/s]
,Time of Peak,28-AUG-15:19,30-JAN-05:30,-,-,-,-,-,-,-,-,-,-,-,20-JUN-15:49
,Heating,0.00,420736.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,604837.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,212815.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,778371.69,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,82829.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,228253.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,50610.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,84253.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,7280.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,,
,Total End Uses,2041970.67,428017.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Gasoline [W],Diesel [W],Coal [W],Fuel Oil No 1 [W],Fuel Oil No 2 [W],Propane [W],Other Fuel 1 [W],Other Fuel 2 [W],District Cooling [W],District Heating Water [W],District Heating Steam [W],Water [m3/s]
,Heating,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Boiler,0.00,420736.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,604837.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,LightsWired,212815.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,305206.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,DataCenterPlugLoads,473165.59,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,Transformer,3394.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ElevatorLift,79171.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,ElevatorLightsFan,263.20,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,General,228253.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,50610.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,84253.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,WaterUse,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,Water Heater,0.00,7280.88,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Gasoline [GJ],Source Diesel [GJ],Source Coal [GJ],Source Fuel Oil No 1 [GJ],Source Fuel Oil No 2 [GJ],Source Propane [GJ],Source Other Fuel 1 [GJ],Source Other Fuel 2 [GJ],Source District Cooling [GJ],Source District Heating Water [GJ],Source District Heating Steam [GJ]
,Heating,0.00,88.95,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,21712.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,7783.14,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,1105.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,46480.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,6046.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,8347.32,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,2743.65,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,5948.90,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,654.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,660.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total Source Energy End Use Components,100823.36,749.16,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Gasoline [MJ/m2],Source Diesel [MJ/m2],Source Coal [MJ/m2],Source Fuel Oil No 1 [MJ/m2],Source Fuel Oil No 2 [MJ/m2],Source Propane [MJ/m2],Source Other Fuel 1 [MJ/m2],Source Other Fuel 2 [MJ/m2],Source District Cooling [MJ/m2],Source District Heating Water [MJ/m2],Source District Heating Steam [MJ/m2]
,Heating,0.00,1.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,468.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,168.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,23.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,1003.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,130.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,180.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,59.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,128.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,14.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,14.25,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total Source Energy End Use Components,2176.65,16.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Gasoline [MJ/m2],Source Diesel [MJ/m2],Source Coal [MJ/m2],Source Fuel Oil No 1 [MJ/m2],Source Fuel Oil No 2 [MJ/m2],Source Propane [MJ/m2],Source Other Fuel 1 [MJ/m2],Source Other Fuel 2 [MJ/m2],Source District Cooling [MJ/m2],Source District Heating Water [MJ/m2],Source District Heating Steam [MJ/m2]
,Heating,0.00,1.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,468.75,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,168.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,23.87,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,1003.45,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment,130.54,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,180.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,59.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,128.43,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,14.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,14.25,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,,
,Total Source Energy End Use Components,2176.65,16.17,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:ConstantVolume:NoReheat

,,Design Size Maximum Air Flow Rate [m3/s]
,BASEMENT DIRECT AIR,5.38
,DATACENTER_BOT_ZN_6 DIRECT AIR,0.483185
,DATACENTER_MID_ZN_6 DIRECT AIR,4.61
,DATACENTER_TOP_ZN_6 DIRECT AIR,0.466383
,DATACENTER_BASEMENT_ZN_6 DIRECT AIR,21.92
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirTerminal:SingleDuct:VAV:Reheat

,,Design Size Maximum Air Flow Rate [m3/s],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [m3/s],Design Size Maximum Flow Fraction during Reheat [],User-Specified Maximum Flow Fraction during Reheat [],Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],Design Size Maximum Reheat Water Flow Rate [m3/s],Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],Design Size Reheat Coil Sizing Inlet Air Temperature [C],Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]
,CORE_BOTTOM VAV BOX COMPONENT,5.97,0.318693,0.272000,1.62,0.272000,0.500000,0.001196,0.000256,2.98,12.80,0.008000
,CORE_MID VAV BOX COMPONENT,57.10,0.333089,0.284000,16.22,0.284000,0.500000,0.001144,0.004442,28.55,12.80,0.008000
,CORE_TOP VAV BOX COMPONENT,5.84,0.325955,0.278000,1.62,0.357602,0.500000,0.001169,0.000668,2.92,12.80,0.008000
,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,1.31,0.182537,0.156000,0.204101,0.161066,0.500000,0.002087,0.000098,0.654171,12.80,0.008000
,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,1.03,0.148814,0.127000,0.131345,0.148928,0.500000,0.002560,0.000075,0.517105,12.80,0.008000
,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,1.32,0.180889,0.154000,0.203325,0.213273,0.500000,0.002106,0.000113,0.660145,12.80,0.008000
,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,1.35,0.113655,0.097000,0.131352,0.097000,0.500000,0.003352,0.000076,0.677072,12.80,0.008000
,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,13.14,0.181735,0.155000,2.04,0.379484,0.500000,0.002096,0.001559,6.57,12.80,0.008000
,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,10.93,,,,0.301526,0.500000,0.002705,0.001126,5.46,12.80,0.008000
,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,13.14,0.181799,0.155000,2.04,0.379610,0.500000,0.002096,0.001559,6.57,12.80,0.008000
,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,12.01,0.128134,0.109000,1.31,0.251547,0.500000,0.002973,0.001118,6.01,12.80,0.008000
,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,1.48,0.161760,0.138000,0.203742,0.418703,0.500000,0.002355,0.000187,0.738195,12.80,0.008000
,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,1.14,0.135183,0.115000,0.130927,0.356344,0.500000,0.002818,0.000130,0.569249,12.80,0.008000
,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,1.47,0.162160,0.138000,0.203243,0.419734,0.500000,0.002350,0.000186,0.736389,12.80,0.008000
,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,1.31,0.117910,0.100000,0.130528,0.295378,0.500000,0.003231,0.000133,0.652638,12.80,0.008000
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


Coil:Heating:Water

,,Design Size Rated Capacity [W],Design Size Maximum Water Flow Rate [m3/s],Design Size U-Factor Times Area Value [W/K]
,CORE_BOTTOM VAV BOX REHEAT COIL,29216.06,0.000256,588.97
,CORE_MID VAV BOX REHEAT COIL,507722.00,0.004442,11135.02
,CORE_TOP VAV BOX REHEAT COIL,76404.94,0.000668,1850.74
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,11242.65,0.000098,244.94
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,8595.61,0.000075,186.11
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,12913.59,0.000113,288.95
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,8686.98,0.000076,180.65
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,178217.98,0.001559,4368.17
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,128726.65,0.001126,3018.61
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,178197.73,0.001559,4368.00
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,127813.87,0.001118,2917.35
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,21334.50,0.000187,535.11
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,14830.99,0.000130,358.64
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,21316.96,0.000186,535.00
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,15188.91,0.000133,354.94
,VAV_BOT WITH REHEAT HEATING COIL,20542.83,0.000180,361.05
,VAV_MID WITH REHEAT HEATING COIL,88442.78,0.000774,1591.94
,VAV_TOP WITH REHEAT HEATING COIL,8140.83,0.000071,147.13
,CAV_BAS HEATING COIL,244401.09,0.002138,5567.17
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,VAV_BOT WITH REHEAT,5.49,2.29,10.99,2.29,10.05,10.05,0.300000,0.228247,10.05
,VAV_MID WITH REHEAT,53.16,22.91,106.32,27.07,96.33,96.33,0.300000,0.281007,96.33
,VAV_TOP WITH REHEAT,5.61,2.29,11.23,4.11,11.09,11.09,0.300000,0.371076,11.09
,CAV_BAS,5.38,5.38,5.38,5.38,5.38,5.38,1.00,1.00,5.38
,AIRLOOP DATACENTER BASEMENT,21.92,21.92,21.92,21.92,21.92,21.92,1.00,0.999990,21.92
,AIRLOOP DATACENTER BOT,0.483185,0.483185,0.483185,0.483185,0.483185,0.483185,1.00,1.00,0.483185
,AIRLOOP DATACENTER MID,4.61,4.61,4.61,4.61,4.61,4.61,1.00,1.00,4.61
,AIRLOOP DATACENTER TOP,0.466383,0.466383,0.466383,0.466383,0.466383,0.466383,1.00,1.00,0.466383
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,VAV_BOT WITH REHEAT_OA_CONTROLLER,10.05,
,VAV_MID WITH REHEAT_OA_CONTROLLER,96.33,
,VAV_TOP WITH REHEAT_OA_CONTROLLER,11.09,
,CAV_BAS_OA_CONTROLLER,5.38,1.20
,AIRLOOP DATACENTER BASEMENT_OA_CONTROLLER,21.92,0.338393
,AIRLOOP DATACENTER BOT_OA_CONTROLLER,0.483185,0.015632
,AIRLOOP DATACENTER MID_OA_CONTROLLER,4.61,0.156323
,AIRLOOP DATACENTER TOP_OA_CONTROLLER,0.466383,0.015632
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:Water

,,Design Size Design Inlet Air Temperature [C],Design Size Design Inlet Water Temperature [C],Design Size Design Outlet Air Temperature [C],Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir],Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir],Design Size Design Coil Load [W],Design Size Design Water Flow Rate [m3/s],Design Size Design Air Flow Rate [m3/s]
,VAV_BOT WITH REHEAT COOLING COIL,27.64,6.67,10.99,0.007701,0.007000,220453.77,0.006305,10.05
,VAV_MID WITH REHEAT COOLING COIL,27.89,6.67,10.99,0.007756,0.007000,2158063.79,0.061720,96.33
,VAV_TOP WITH REHEAT COOLING COIL,27.29,6.67,11.00,0.007657,0.007000,236984.23,0.006778,11.09
,CAV_BAS COOLING COIL,27.83,6.67,11.38,0.007911,0.007000,120192.99,0.003438,5.38
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:VariableVolume

,,Design Size Maximum Flow Rate [m3/s],Design Electric Power Consumption [W]
,VAV_BOT WITH REHEAT FAN,10.05,21713.84
,VAV_MID WITH REHEAT FAN,96.33,208153.79
,VAV_TOP WITH REHEAT FAN,11.09,23832.18
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:WaterCoil

,,Maximum Actuated Flow [m3/s],Controller Convergence Tolerance
,VAV_BOT WITH REHEAT_COOLC_CONTROLLER,0.006305,0.000076
,VAV_BOT WITH REHEAT_HEATC_CONTROLLER,0.000180,
,VAV_MID WITH REHEAT_COOLC_CONTROLLER,0.061720,0.000008
,VAV_MID WITH REHEAT_HEATC_CONTROLLER,0.000774,
,VAV_TOP WITH REHEAT_COOLC_CONTROLLER,0.006778,0.000070
,VAV_TOP WITH REHEAT_HEATC_CONTROLLER,0.000071,
,CAV_BAS_COOLC_CONTROLLER,0.003438,0.000139
,CAV_BAS_HEATC_CONTROLLER,0.002138,
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [m3/s],Design Electric Power Consumption [W]
,CAV_BAS FAN,5.38,9126.21
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT

,,Design Size Rated Air Flow Rate [m3/s],Design Size Rated Total Cooling Capacity [W],Design Size Rated Sensible Cooling Capacity [W],Design Size Rated Water Flow Rate [m3/s]
,AIRLOOP DATACENTER BASEMENT COOLING COIL,21.92,492354.48,291980.53,0.015012
,AIRLOOP DATACENTER BOT COOLING COIL,0.483185,10831.24,6419.15,0.000328
,AIRLOOP DATACENTER MID COOLING COIL,4.61,100875.40,60538.25,0.003057
,AIRLOOP DATACENTER TOP COOLING COIL,0.466383,10461.90,6198.10,0.000317
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT

,,Design Size Rated Air Flow Rate [m3/s],Design Size Rated Heating Capacity [W],Design Size Rated Water Flow Rate [m3/s]
,AIRLOOP DATACENTER BASEMENT HEATING COIL,21.92,466238.87,0.015012
,AIRLOOP DATACENTER BOT HEATING COIL,0.483185,10256.73,0.000328
,AIRLOOP DATACENTER MID HEATING COIL,4.61,95524.74,0.003057
,AIRLOOP DATACENTER TOP HEATING COIL,0.466383,9906.98,0.000317
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC:UnitaryHeatPump:WaterToAir

,,Supply Air Flow Rate [m3/s],Supply Air Flow Rate During Heating Operation [m3/s],Supply Air Flow Rate During Cooling Operation [m3/s],Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],Nominal Heating Capacity [W],Nominal Cooling Capacity [W],Supplemental Heating Coil Nominal Capacity [W],Fraction of Supply Air Flow That Goes Through the Controlling Zone
,AIRLOOP DATACENTER BASEMENT DXAC HEAT PUMP,21.92,21.92,21.92,21.92,466238.87,492354.48,13417.39,1.00
,AIRLOOP DATACENTER BOT DXAC HEAT PUMP,0.483185,0.483185,0.483185,0.483185,10256.73,10831.24,619.83,1.00
,AIRLOOP DATACENTER MID DXAC HEAT PUMP,4.61,4.61,4.61,4.61,95524.74,100875.40,6198.28,1.00
,AIRLOOP DATACENTER TOP DXAC HEAT PUMP,0.466383,0.466383,0.466383,0.466383,9906.98,10461.90,619.83,1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:OnOff

,,Design Size Maximum Flow Rate [m3/s],Design Electric Power Consumption [W]
,AIRLOOP DATACENTER BASEMENT SUPPLY FAN,21.92,36159.51
,AIRLOOP DATACENTER BOT SUPPLY FAN,0.483185,541.22
,AIRLOOP DATACENTER MID SUPPLY FAN,4.61,5168.43
,AIRLOOP DATACENTER TOP SUPPLY FAN,0.466383,522.40
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Electric

,,Design Size Nominal Capacity [W]
,AIRLOOP DATACENTER BASEMENT_SUPPHEATCOIL,13417.39
,AIRLOOP DATACENTER BOT_SUPPHEATCOIL,619.83
,AIRLOOP DATACENTER MID_SUPPHEATCOIL,6198.28
,AIRLOOP DATACENTER TOP_SUPPHEATCOIL,619.83
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Humidifier:Steam:Electric

,,Design Size Nominal Capacity Volume [m3/s],User-Specified Nominal Capacity Volume [m3/s],Design Size Rated Power [W],User-Specified Rated Power [W]
,DATACENTER_BASEMENT_ZN_6 HUMIDIFIER,0.000048,0.000037,96450.70,100000.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W],Design Minimum Flow Rate [m3/s]
,COOLSYS1 PUMP SECONDARY,0.078241,12647.81,
,HEATSYS1 PUMP,0.014889,4439.60,0.000000
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3],Design Supply Temperature [C],Design Return Temperature [C],Sizing Option,Minimum Loop Flow Rate [m3/s],Design Capacity [W]
,COOLSYS1_DEMAND,0.078241,9.39,6.67,15.00,NonCoincident,0.000000,2735694.78
,HEATSYS1,0.014889,1.79,82.22,54.44,NonCoincident,0.000000,1736189.11
,COOLSYS1_SUPPLY,0.078241,9.39,6.67,15.00,NonCoincident,0.000000,2735694.78
,SINGLE WATER PLANT LOOP,0.018713,2.25,39.00,28.00,NonCoincident,0.000000,749486.67
,SWHSYS1,0.000440,0.052800,60.00,55.00,NonCoincident,0.000000,9234.50
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


HeatExchanger:FluidToFluid

,,Loop Supply Side Design Fluid Flow Rate [m3/s],Loop Demand Side Design Fluid Flow Rate [m3/s],Heat Exchanger U-Factor Times Area Value [W/C],Loop-to-loop Temperature Difference Used to Size Heat Exchanger U-Factor Times Area Value [C]
,BYPASS HEAT EXCHANGER,0.078241,0.078241,328414.74,8.33
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

,,Design Size Nominal Capacity [W],User-Specified Nominal Capacity [W],Design Size Design Water Flow Rate [m3/s]
,HEATSYS1 BOILER,1701936.95,1437550.20,0.014889
,CENTRAL BOILER,770825.71,556188.92,0.018713
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:ConstantSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,COOLSYS1 CHILLER1 PUMP,0.039120,4378.25
,COOLSYS1 CHILLER2 PUMP,0.039120,4378.25
,PLANT CIRC PUMP,0.018713,4725.56
,SWHSYS1 PUMP,0.000440,56.21
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Chiller:Electric:ReformulatedEIR

,,Design Size Reference Chilled Water Flow Rate [m3/s],User-Specified Reference Chilled Water Flow Rate [m3/s],Design Size Reference Capacity [W],User-Specified Reference Capacity [W],Design Size Reference Condenser Water Flow Rate [m3/s]
,COOLSYS1 CHILLER1,0.078241,0.039543,1386014.37,1392589.28,0.068921
,COOLSYS1 CHILLER2,0.078241,0.039543,1386014.37,1392589.28,0.068921
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


FluidCooler:TwoSpeed

,,Design Water Flow Rate [m3/s],Air Flow Rate at High Fan Speed [m3/s],Fluid cooler UA value at high fan speed based on nominal capacity input [W/K],Air Flow Rate at Low Fan Speed [m3/s],Fan Power at Low Fan Speed [W],U-factor Times Area Value at Low Fan Speed [W/C]
,CENTRAL TOWER,0.018713,139666.47,47994.66,69833.23,7004.20,20030.45
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SWHSYS1 WATER HEATER,0.000440
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


CondenserLoop

,,Maximum Loop Flow Rate [m3/s],Condenser Loop Volume [m3],Design Supply Temperature [C],Design Return Temperature [C],Sizing Option,Minimum Loop Flow Rate [m3/s],Design Capacity [W]
,TOWERWATERSYS,0.137842,16.54,29.44,35.00,Coincident,0.000000,3214392.75
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


HeaderedPumps:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,TOWERWATERSYS PUMP,0.137842,33788.66
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


CoolingTower:VariableSpeed

,,Design Air Flow Rate [m3/s],Nominal Capacity [W],Air Flow Rate in free convection regime [m3/s],Tower capacity in free convection regime at design conditions [W]
,TOWERWATERSYS COOLTOWER 1,54.78,1652273.19,10.96,206534.15
,TOWERWATERSYS COOLTOWER 2,54.78,1652273.19,10.96,206534.15
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantEquipmentOperation:ComponentSetPoint

,,Design Water Flow Rate [m3/s] Equipment # 47
,WSHPPLANT OPERATION SCHEME,0.071580
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,None


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,PERIMETER_BOT_ZN_3_WALL_NORTH,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1 | PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2 | PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR3 | PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR4 | PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1 | PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2 | PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3 | PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4 | PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5 |
,PERIMETER_BOT_ZN_2_WALL_EAST,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR1 | PERIMETER_BOT_ZN_2_WALL_EAST_DOOR2 | PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1 | PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2 | PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3 |
,PERIMETER_BOT_ZN_1_WALL_SOUTH,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1 | PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2 | PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR3 | PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR4 | PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1 | PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2 | PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3 | PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4 | PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5 |
,PERIMETER_BOT_ZN_4_WALL_WEST,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR1 | PERIMETER_BOT_ZN_4_WALL_WEST_DOOR2 | PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1 | PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2 | PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3 |
,PERIMETER_MID_ZN_3_WALL_NORTH,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW |
,PERIMETER_MID_ZN_2_WALL_EAST,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW |
,PERIMETER_MID_ZN_1_WALL_SOUTH,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW |
,PERIMETER_MID_ZN_4_WALL_WEST,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW |
,PERIMETER_TOP_ZN_3_WALL_NORTH,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW |
,PERIMETER_TOP_ZN_2_WALL_EAST,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW |
,PERIMETER_TOP_ZN_1_WALL_SOUTH,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW |
,PERIMETER_TOP_ZN_4_WALL_WEST,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,1,26.1


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,1,6,10


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,1,1,20,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,1,Yes,Yes,Yes,No,Yes,No


Performance Precision Tradeoffs

,,Use Coil Direct Simulation,Zone Radiant Exchange Algorithm,Override Mode,Number of Timestep In Hour,Force Euler Method,Minimum Number of Warmup Days,Force Suppress All Begin Environment Resets,Minimum System Timestep,MaxZoneTempDiff,MaxAllowedDelTemp
,1,No,ScriptF,Normal,6,No,1,No,1.0,0.300,2.0000E-003


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,1,0.556,0.556


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,1,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00,18.00


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,1,25.10,19.60,14.50,13.40,17.00,22.40,29.10,33.00,33.60,31.70,30.00,28.70


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

