Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,69,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,0,No,No
,70,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,0,No,No
,71,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR3,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,0,No,No
,72,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR4,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,0,No,No
,73,PERIMETER_BOT_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,74,DATACENTER_BOT_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,75,PERIMETER_BOT_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,76,CORE_BOT_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,77,DATACENTER_BASEMENT_ZN_6-PERIMETER_BOT_ZN_1-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,78,PERIMETER_BOT_ZN_1_FLOOR,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,79,PERIMETER_BOT_ZN_1_CEILING,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,80,PERIMETER_BOT_ZN_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,81,PERIMETER_BOT_ZN_4_WALL_WEST,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,3,No,No
,82,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,5,No,No
,83,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,5,No,No
,84,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,5,No,No
,85,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR1,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,0,No,No
,86,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR2,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,0,No,No
,87,PERIMETER_BOT_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,88,DATACENTER_BOT_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,89,PERIMETER_BOT_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,90,PERIMETER_BOT_ZN_4_FLOOR,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,91,PERIMETER_BOT_ZN_4_CEILING,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,92,PERIMETER_BOT_ZN_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,93,PERIMETER_MID_ZN_3_WALL_NORTH,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,3,No,No
,94,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,95,PERIMETER_MID_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,96,CORE_MID_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,97,PERIMETER_MID_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,98,DATACENTER_MID_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,99,PERIMETER_MID_ZN_3_FLOOR,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,100,PERIMETER_MID_ZN_3_CEILING,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,101,PERIMETER_MID_ZN_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,102,PERIMETER_MID_ZN_2_WALL_EAST,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,3,No,No
,103,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,5,No,No
,104,PERIMETER_MID_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,105,CORE_MID_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,106,PERIMETER_MID_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,107,PERIMETER_MID_ZN_2_FLOOR,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,108,PERIMETER_MID_ZN_2_CEILING,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,109,PERIMETER_MID_ZN_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,110,PERIMETER_MID_ZN_1_WALL_EAST,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,111,PERIMETER_MID_ZN_1_WALL_SOUTH,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,3,No,No
,112,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,113,DATACENTER_MID_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,114,PERIMETER_MID_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,115,CORE_MID_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,116,PERIMETER_MID_ZN_1_FLOOR,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,117,PERIMETER_MID_ZN_1_CEILING,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,118,PERIMETER_MID_ZN_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,119,PERIMETER_MID_ZN_4_WALL_WEST,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,3,No,No
,120,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,5,No,No
,121,PERIMETER_MID_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,122,DATACENTER_MID_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,123,PERIMETER_MID_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,124,PERIMETER_MID_ZN_4_FLOOR,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,125,PERIMETER_MID_ZN_4_CEILING,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,126,PERIMETER_MID_ZN_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,127,PERIMETER_TOP_ZN_3_WALL_NORTH,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,3,No,No
,128,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,0,869.22,250.73,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,129,PERIMETER_TOP_ZN_3_WALL_WEST,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,130,CORE_TOP_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,131,PERIMETER_TOP_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,132,DATACENTER_TOP_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,133,PERIMETER_TOP_ZN_3_FLOOR,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,134,PERIMETER_TOP_ZN_3_CEILING,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,135,PERIMETER_TOP_ZN_3_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,136,PERIMETER_TOP_ZN_2_WALL_EAST,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,3,No,No
,137,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,0,579.48,250.73,37.50,0,2.74,48.74,7.58,0.58,5,No,No
,138,PERIMETER_TOP_ZN_2_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,139,CORE_TOP_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,140,INT-PER3S-NE-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,141,PERIMETER_TOP_ZN_2_FLOOR,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,142,PERIMETER_TOP_ZN_2_CEILING,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,143,PERIMETER_TOP_ZN_2_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,144,PERIMETER_TOP_ZN_1_WALL_SOUTH,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,3,No,No
,145,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,0,869.22,221.21,37.50,0,2.74,73.11,8.07,0.58,5,No,No
,146,INT-PER3S-NE,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,147,DATACENTER_TOP_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,148,PERIMETER_TOP_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,149,CORE_TOP_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,150,PERIMETER_TOP_ZN_1_FLOOR,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,151,PERIMETER_TOP_ZN_1_CEILING,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,152,PERIMETER_TOP_ZN_1_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,73.11,8.07,0.58,0,No,No
,153,PERIMETER_TOP_ZN_4_WALL_WEST,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,3,No,No
,154,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,0,579.48,172.48,37.50,0,2.74,48.74,7.58,0.58,5,No,No
,155,PERIMETER_TOP_ZN_4_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,156,DATACENTER_TOP_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,157,PERIMETER_TOP_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,158,PERIMETER_TOP_ZN_4_FLOOR,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,159,PERIMETER_TOP_ZN_4_CEILING,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,160,PERIMETER_TOP_ZN_4_INTERNALMASS_1,0,0.00,0.00,0.00,0,2.74,48.74,7.58,0.58,0,No,No
,161,GROUNDFLOOR_PLENUM_WALL_NORTH,0,869.22,250.73,37.50,0,1.22,243.69,58.49,0.00,0,No,No
,162,GROUNDFLOOR_PLENUM_WEST,0,579.48,172.48,37.50,0,1.22,243.69,58.49,0.00,0,No,No
,163,GROUNDFLOOR_PLENUM_WALL_SOUTH,0,869.22,221.21,37.50,0,1.22,243.69,58.49,0.00,0,No,No
,164,GROUNDFLOOR_PLENUM_WALL_EAST,0,579.48,250.73,37.50,0,1.22,243.69,58.49,0.00,0,No,No
,165,iz-CORE_BOT_ZN_5_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,166,iz-PERIMETER_BOT_ZN_3_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,167,iz-PERIMETER_BOT_ZN_2_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,168,iz-PERIMETER_BOT_ZN_1_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,169,iz-PERIMETER_BOT_ZN_4_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,170,iz-DATACENTER_BOT_ZN_6_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,171,GROUNDFLOOR_PLENUM_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,172,MIDFLOOR_PLENUM_WALL_NORTH,0,869.22,250.73,37.50,0,1.22,243.69,58.49,0.00,0,No,No
,173,MIDFLOOR_PLENUM_WALL_WEST,0,579.48,172.48,37.50,0,1.22,243.69,58.49,0.00,0,No,No
,174,MIDFLOOR_PLENUM_WALL_SOUTH,0,869.22,221.21,37.50,0,1.22,243.69,58.49,0.00,0,No,No
,175,MIDFLOOR_PLENUM_WALL_EAST,0,579.48,250.73,37.50,0,1.22,243.69,58.49,0.00,0,No,No
,176,iz-CORE_MID_ZN_5_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,177,iz-PERIMETER_MID_ZN_3_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,178,iz-PERIMETER_MID_ZN_2_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,179,iz-PERIMETER_MID_ZN_1_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,180,iz-PERIMETER_MID_ZN_4_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,181,iz-DATACENTER_MID_ZN_6_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,182,MIDFLOOR_PLENUM_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,183,TOPFLOOR_PLENUM_WALL_NORTH,0,869.22,221.21,37.50,0,1.22,243.69,58.49,0.00,0,No,No
,184,TOPFLOOR_PLENUM_WALL_EAST,0,579.48,250.73,37.50,0,1.22,243.69,58.49,0.00,0,No,No
,185,TOPFLOOR_PLENUM_WALL_WEST,0,579.48,172.48,37.50,0,1.22,243.69,58.49,0.00,0,No,No
,186,TOPFLOOR_PLENUM_WALL_SOUTH,0,869.22,250.73,37.50,0,1.22,243.69,58.49,0.00,0,No,No
,187,iz-CORE_TOP_ZN_5_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,188,iz-PERIMETER_TOP_ZN_3_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,189,iz-PERIMETER_TOP_ZN_2_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,190,iz-PERIMETER_TOP_ZN_1_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,191,iz-PERIMETER_TOP_ZN_4_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,192,iz-DATACENTER_TOP_ZN_6_CEILING,0,0.00,0.00,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,193,BUILDING_ROOF,0,3563.11,243.69,0.00,0,1.22,243.69,58.49,0.00,0,No,No
,194,DATACENTER_BOT_ZN_6_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,195,DATACENTER_BOT_ZN_6_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,196,DATACENTER_BOT_ZN_6_WALL_EAST-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,197,DATACENTER_BOT_ZN_6_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,198,DATACENTER_BOT_ZN_6_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,199,DATACENTER_BOT_ZN_6_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,200,DATACENTER_MID_ZN_6_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,201,DATACENTER_MID_ZN_6_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,202,DATACENTER_MID_ZN_6_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,203,DATACENTER_MID_ZN_6_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,204,DATACENTER_MID_ZN_6_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,205,DATACENTER_MID_ZN_6_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,206,DATACENTER_TOP_ZN_6_WALL_EAST,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,207,DATACENTER_TOP_ZN_6_WALL_WEST,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,208,DATACENTER_TOP_ZN_6_WALL_SOUTH,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,209,DATACENTER_TOP_ZN_6_WALL_NORTH,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,210,DATACENTER_TOP_ZN_6_FLOOR,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,211,DATACENTER_TOP_ZN_6_CEILING,0,0.00,0.00,0.00,0,2.74,0.00,1.79,-999.00,0,No,No
,212,DATACENTER_BASEMENT_ZN_6_WALL_NORTH,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
,213,DATACENTER_BASEMENT_ZN_6_WALL_SOUTH,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
,214,DATACENTER_BASEMENT_ZN_6_WALL_WEST,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
,215,DATACENTER_BASEMENT_ZN_6_WALL_EAST,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
,216,DATACENTER_BASEMENT_ZN_6_FLOOR,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
,217,DATACENTER_BOT_ZN_6_FLOOR-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
,218,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
,219,PERIMETER_BOT_ZN_4_FLOOR-PPAUTOCREATEOTHER,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
,220,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_1,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No
,221,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3,0,0.00,0.00,0.00,0,2.44,0.00,24.18,-999.00,0,No,No


ZoneInfiltration Airflow Stats Nominal

,,Name,Input Object,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,1,PERIMETER_BOT_ZN_3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_3,313.41,16.9,0.114,3.646E-004,5.482E-004,0.478,0.000,0.000,0.224,0.000
,2,PERIMETER_BOT_ZN_2_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_2,201.98,10.9,7.617E-002,3.771E-004,5.534E-004,0.495,0.000,0.000,0.224,0.000
,3,PERIMETER_BOT_ZN_1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_1,313.42,16.9,0.114,3.646E-004,5.482E-004,0.478,0.000,0.000,0.224,0.000
,4,PERIMETER_BOT_ZN_4_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,PERIMETER_BOT_ZN_4,201.98,10.9,7.617E-002,3.771E-004,5.534E-004,0.495,0.000,0.000,0.224,0.000
,5,PERIMETER_MID_ZN_3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,PERIMETER_MID_ZN_3,313.41,16.9,0.114,3.646E-004,5.696E-004,0.478,0.000,0.000,0.224,0.000
,6,PERIMETER_MID_ZN_2_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,PERIMETER_MID_ZN_2,201.98,10.9,7.617E-002,3.771E-004,5.696E-004,0.495,0.000,0.000,0.224,0.000
,7,PERIMETER_MID_ZN_1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,PERIMETER_MID_ZN_1,313.42,16.9,0.114,3.646E-004,5.696E-004,0.478,0.000,0.000,0.224,0.000
,8,PERIMETER_MID_ZN_4_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,PERIMETER_MID_ZN_4,201.98,10.9,7.617E-002,3.771E-004,5.696E-004,0.495,0.000,0.000,0.224,0.000
,9,PERIMETER_TOP_ZN_3_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_3,313.41,16.9,0.114,3.646E-004,5.696E-004,0.478,0.000,0.000,0.224,0.000
,10,PERIMETER_TOP_ZN_2_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_2,201.98,10.9,7.617E-002,3.771E-004,5.696E-004,0.495,0.000,0.000,0.224,0.000
,11,PERIMETER_TOP_ZN_1_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_1,313.42,16.9,0.114,3.646E-004,5.696E-004,0.478,0.000,0.000,0.224,0.000
,12,PERIMETER_TOP_ZN_4_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,PERIMETER_TOP_ZN_4,201.98,10.9,7.617E-002,3.771E-004,5.696E-004,0.495,0.000,0.000,0.224,0.000
,13,GROUNDFLOOR_PLENUM_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,GROUNDFLOOR_PLENUM,3563.11,0.0,0.169,4.749E-005,5.696E-004,0.140,0.000,0.000,0.224,0.000
,14,MIDFLOOR_PLENUM_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,MIDFLOOR_PLENUM,3563.11,0.0,0.169,4.749E-005,5.696E-004,0.140,0.000,0.000,0.224,0.000
,15,TOPFLOOR_PLENUM_INFILTRATION,ZoneInfiltration:DesignFlowRate,INFIL_SCH_PNNL,TOPFLOOR_PLENUM,3563.11,0.0,0.169,4.749E-005,4.384E-005,0.140,0.000,0.000,0.224,0.000


AirFlow Model

,,Simple
,1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,1,BASEMENT,Mixing/Well-Stirred
,2,CORE_BOTTOM,Mixing/Well-Stirred
,3,CORE_MID,Mixing/Well-Stirred
,4,CORE_TOP,Mixing/Well-Stirred
,5,PERIMETER_BOT_ZN_3,Mixing/Well-Stirred
,6,PERIMETER_BOT_ZN_2,Mixing/Well-Stirred
,7,PERIMETER_BOT_ZN_1,Mixing/Well-Stirred
,8,PERIMETER_BOT_ZN_4,Mixing/Well-Stirred
,9,PERIMETER_MID_ZN_3,Mixing/Well-Stirred
,10,PERIMETER_MID_ZN_2,Mixing/Well-Stirred
,11,PERIMETER_MID_ZN_1,Mixing/Well-Stirred
,12,PERIMETER_MID_ZN_4,Mixing/Well-Stirred
,13,PERIMETER_TOP_ZN_3,Mixing/Well-Stirred
,14,PERIMETER_TOP_ZN_2,Mixing/Well-Stirred
,15,PERIMETER_TOP_ZN_1,Mixing/Well-Stirred
,16,PERIMETER_TOP_ZN_4,Mixing/Well-Stirred
,17,GROUNDFLOOR_PLENUM,Mixing/Well-Stirred
,18,MIDFLOOR_PLENUM,Mixing/Well-Stirred
,19,TOPFLOOR_PLENUM,Mixing/Well-Stirred
,20,DATACENTER_BOT_ZN_6,Mixing/Well-Stirred
,21,DATACENTER_MID_ZN_6,Mixing/Well-Stirred
,22,DATACENTER_TOP_ZN_6,Mixing/Well-Stirred
,23,DATACENTER_BASEMENT_ZN_6,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,1,Global,1


Sky Daylight Factors

,,Sky Type,MonthAndDay,Daylighting Control Name,Enclosure Name,Window Name,Reference Point,Daylight Factor
,1,Clear Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,3.4299E-003
,2,Clear Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,3.4312E-003
,3,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,3.6203E-003
,4,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,3.6213E-003
,5,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,2.7733E-003
,6,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,2.7740E-003
,7,Overcast Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT1,1.6123E-003
,8,Overcast Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,PERIMETER_BOT_ZN_1_DAYLREFPT2,1.6128E-003
,9,Clear Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,3.4585E-003
,10,Clear Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,3.5383E-003
,11,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,3.6437E-003
,12,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,3.7106E-003
,13,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,2.7917E-003
,14,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,2.8455E-003
,15,Overcast Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT1,1.6259E-003
,16,Overcast Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,PERIMETER_BOT_ZN_1_DAYLREFPT2,1.6600E-003
,17,Clear Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,8.5682E-002
,18,Clear Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,3.4562E-002
,19,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,9.3944E-002
,20,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,3.6473E-002
,21,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,6.7721E-002
,22,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,2.4600E-002
,23,Overcast Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT1,2.8968E-002
,24,Overcast Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,PERIMETER_BOT_ZN_1_DAYLREFPT2,1.0048E-002
,25,Clear Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT1,3.4644E-003
,26,Clear Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT2,3.5667E-003
,27,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT1,3.6500E-003
,28,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT2,3.7410E-003
,29,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT1,2.7974E-003
,30,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT2,2.8675E-003
,31,Overcast Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT1,1.6263E-003
,32,Overcast Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,PERIMETER_BOT_ZN_1_DAYLREFPT2,1.6610E-003
,33,Clear Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT1,3.4298E-003
,34,Clear Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT2,3.4313E-003
,35,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT1,3.6202E-003
,36,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT2,3.6214E-003
,37,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT1,2.7732E-003
,38,Intermediate Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT2,2.7741E-003
,39,Overcast Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT1,1.6122E-003
,40,Overcast Sky,01/21,PERIMETER_BOT_ZN_1_DAYLCTRL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,PERIMETER_BOT_ZN_1_DAYLREFPT2,1.6127E-003
,41,Clear Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,3.5816E-003
,42,Clear Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.7216E-003
,43,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,3.4212E-003
,44,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.5656E-003
,45,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,3.2426E-003
,46,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.3158E-003
,47,Overcast Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT1,2.7571E-003
,48,Overcast Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,PERIMETER_BOT_ZN_2_DAYLREFPT2,2.7807E-003
,49,Clear Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,4.0172E-002
,50,Clear Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,1.8863E-002
,51,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,3.7738E-002
,52,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,1.7118E-002
,53,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,3.8416E-002
,54,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,1.5482E-002
,55,Overcast Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT1,3.0167E-002
,56,Overcast Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,PERIMETER_BOT_ZN_2_DAYLREFPT2,1.1262E-002
,57,Clear Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT1,3.5492E-003
,58,Clear Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.6063E-003
,59,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT1,3.3809E-003
,60,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.4227E-003
,61,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT1,3.2207E-003
,62,Intermediate Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT2,3.2383E-003
,63,Overcast Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT1,2.7572E-003
,64,Overcast Sky,01/21,PERIMETER_BOT_ZN_2_DAYLCTRL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,PERIMETER_BOT_ZN_2_DAYLREFPT2,2.7811E-003
,65,Clear Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.5795E-003
,66,Clear Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.5808E-003
,67,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.3591E-003
,68,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.3601E-003
,69,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.2059E-003
,70,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.2067E-003
,71,Overcast Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.6123E-003
,72,Overcast Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.6128E-003
,73,Clear Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.6089E-003
,74,Clear Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.6812E-003
,75,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.3831E-003
,76,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.4408E-003
,77,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.2249E-003
,78,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.2664E-003
,79,Overcast Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.6263E-003
,80,Overcast Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.6611E-003
,81,Clear Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.4233E-002
,82,Clear Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.2556E-002
,83,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.8775E-002
,84,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,9.5979E-003
,85,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.6683E-002
,86,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,6.5009E-003
,87,Overcast Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT1,2.8968E-002
,88,Overcast Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.0045E-002
,89,Clear Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.6068E-003
,90,Clear Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.6787E-003
,91,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.3805E-003
,92,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.4356E-003
,93,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.2205E-003
,94,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.2527E-003
,95,Overcast Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.6260E-003
,96,Overcast Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.6601E-003
,97,Clear Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.5794E-003
,98,Clear Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.5806E-003
,99,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.3590E-003
,100,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.3599E-003
,101,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.2058E-003
,102,Intermediate Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.2064E-003
,103,Overcast Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT1,1.6123E-003
,104,Overcast Sky,01/21,PERIMETER_BOT_ZN_3_DAYLCTRL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,PERIMETER_BOT_ZN_3_DAYLREFPT2,1.6128E-003
,105,Clear Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.0646E-003
,106,Clear Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,3.1242E-003
,107,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,2.7943E-003
,108,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.8374E-003
,109,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,2.7670E-003
,110,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.7828E-003
,111,Overcast Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT1,2.7572E-003
,112,Overcast Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.7811E-003
,113,Clear Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.1814E-002
,114,Clear Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,1.5760E-002
,115,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,2.7720E-002
,116,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,1.3408E-002
,117,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.0173E-002
,118,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,1.2380E-002
,119,Overcast Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.0167E-002
,120,Overcast Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,PERIMETER_BOT_ZN_4_DAYLREFPT2,1.1262E-002
,121,Clear Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT1,3.0903E-003
,122,Clear Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT2,3.2001E-003
,123,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT1,2.8268E-003
,124,Clear Turbid Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.9345E-003
,125,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT1,2.7875E-003
,126,Intermediate Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.8518E-003
,127,Overcast Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT1,2.7570E-003
,128,Overcast Sky,01/21,PERIMETER_BOT_ZN_4_DAYLCTRL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,PERIMETER_BOT_ZN_4_DAYLREFPT2,2.7806E-003
,129,Clear Sky,01/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,8.9684E-002
,130,Clear Sky,01/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,5.0838E-002
,131,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,9.6078E-002
,132,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,5.3551E-002
,133,Intermediate Sky,01/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,7.5183E-002
,134,Intermediate Sky,01/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,3.7618E-002
,135,Overcast Sky,01/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT1,3.5538E-002
,136,Overcast Sky,01/21,PERIMETER_MID_ZN_1_DAYLCTRL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_MID_ZN_1_DAYLREFPT2,1.7566E-002
,137,Clear Sky,01/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,4.7904E-002
,138,Clear Sky,01/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,2.7387E-002
,139,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,4.5195E-002
,140,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,2.5269E-002
,141,Intermediate Sky,01/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,4.5687E-002
,142,Intermediate Sky,01/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,2.3153E-002
,143,Overcast Sky,01/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT1,3.6430E-002
,144,Overcast Sky,01/21,PERIMETER_MID_ZN_2_DAYLCTRL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,PERIMETER_MID_ZN_2_DAYLREFPT2,1.7769E-002
,145,Clear Sky,01/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,3.0511E-002
,146,Clear Sky,01/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,2.0150E-002
,147,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,2.4298E-002
,148,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,1.6084E-002
,149,Intermediate Sky,01/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,2.1939E-002
,150,Intermediate Sky,01/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,1.2156E-002
,151,Overcast Sky,01/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT1,3.5538E-002
,152,Overcast Sky,01/21,PERIMETER_MID_ZN_3_DAYLCTRL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,PERIMETER_MID_ZN_3_DAYLREFPT2,1.7563E-002
,153,Clear Sky,01/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,3.8433E-002
,154,Clear Sky,01/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,2.3081E-002
,155,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,3.3830E-002
,156,Clear Turbid Sky,01/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,2.0102E-002
,157,Intermediate Sky,01/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,3.6422E-002
,158,Intermediate Sky,01/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,1.8962E-002
,159,Overcast Sky,01/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT1,3.6430E-002
,160,Overcast Sky,01/21,PERIMETER_MID_ZN_4_DAYLCTRL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,PERIMETER_MID_ZN_4_DAYLREFPT2,1.7769E-002
,161,Clear Sky,01/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,8.9794E-002
,162,Clear Sky,01/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,5.0947E-002
,163,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,9.6210E-002
,164,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,5.3674E-002
,165,Intermediate Sky,01/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,7.5320E-002
,166,Intermediate Sky,01/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,3.7712E-002
,167,Overcast Sky,01/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT1,3.5614E-002
,168,Overcast Sky,01/21,PERIMETER_TOP_ZN_1_DAYLCTRL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,PERIMETER_TOP_ZN_1_DAYLREFPT2,1.7605E-002
,169,Clear Sky,01/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,4.7950E-002
,170,Clear Sky,01/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,2.7431E-002
,171,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,4.5248E-002
,172,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,2.5311E-002
,173,Intermediate Sky,01/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,4.5765E-002
,174,Intermediate Sky,01/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,2.3203E-002
,175,Overcast Sky,01/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT1,3.6507E-002
,176,Overcast Sky,01/21,PERIMETER_TOP_ZN_2_DAYLCTRL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,PERIMETER_TOP_ZN_2_DAYLREFPT2,1.7808E-002
,177,Clear Sky,01/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,3.0517E-002
,178,Clear Sky,01/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,2.0173E-002
,179,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,2.4305E-002
,180,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,1.6102E-002
,181,Intermediate Sky,01/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,2.1974E-002
,182,Intermediate Sky,01/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,1.2178E-002
,183,Overcast Sky,01/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT1,3.5614E-002
,184,Overcast Sky,01/21,PERIMETER_TOP_ZN_3_DAYLCTRL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,PERIMETER_TOP_ZN_3_DAYLREFPT2,1.7602E-002
,185,Clear Sky,01/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,3.8460E-002
,186,Clear Sky,01/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,2.3114E-002
,187,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,3.3859E-002
,188,Clear Turbid Sky,01/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,2.0131E-002
,189,Intermediate Sky,01/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,3.6482E-002
,190,Intermediate Sky,01/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,1.9000E-002
,191,Overcast Sky,01/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT1,3.6507E-002
,192,Overcast Sky,01/21,PERIMETER_TOP_ZN_4_DAYLCTRL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,PERIMETER_TOP_ZN_4_DAYLREFPT2,1.7808E-002


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,1,BASEMENT,Cooling,72500.79718,72500.79718,5.38212,5.38212,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,6/21 08:00:00,34.82200,9.14597E-003,2779.42662,149.60210,1.20016,0.00000
