Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,84,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,Window,PERIMETER_BOT_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_WEST_0.229,N/A,2.865,No,25.75,25.75,25.75,270.00,90.00,15.43,1.67,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,85,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR1,Door,PERIMETER_BOT_ZN_4_WALL_WEST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,86,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR2,Door,PERIMETER_BOT_ZN_4_WALL_WEST,CTF - ConductionTransferFunction,SWINGING DOOR_CON,2.101,2.101,,1.95,1.95,1.95,270.00,90.00,0.91,2.13,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,87,PERIMETER_BOT_ZN_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,135.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,88,DATACENTER_BOT_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,89,PERIMETER_BOT_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,45.00,90.00,6.47,2.74,0.00,PERIMETER_BOT_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,90,PERIMETER_BOT_ZN_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,201.98,201.98,201.98,315.00,180.00,6.47,39.59,0.00,PERIMETER_BOT_ZN_4_FLOOR-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
,91,PERIMETER_BOT_ZN_4_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,201.98,201.98,201.98,135.00,0.00,6.47,48.74,0.00,iz-PERIMETER_BOT_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,92,PERIMETER_BOT_ZN_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,403.95,403.95,403.95,0.00,90.00,403.95,1.00,0.00,PERIMETER_BOT_ZN_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,93,PERIMETER_MID_ZN_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,5.069,2.882,,84.71,200.61,84.71,0.00,90.00,73.11,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,94,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,Window,PERIMETER_MID_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_NORTH_0.229,N/A,2.865,No,115.90,115.90,115.90,0.00,90.00,73.11,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,95,PERIMETER_MID_ZN_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,225.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,96,CORE_MID_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,180.00,90.00,63.05,2.74,0.00,CORE_MID_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,97,PERIMETER_MID_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,135.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,98,DATACENTER_MID_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,180.00,90.00,0.91,2.74,0.00,DATACENTER_MID_ZN_6_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,99,PERIMETER_MID_ZN_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,313.41,313.41,313.41,0.00,180.00,63.96,6.47,0.00,PERIMETER_MID_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,100,PERIMETER_MID_ZN_3_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,313.41,313.41,313.41,180.00,0.00,63.96,6.47,0.00,iz-PERIMETER_MID_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,101,PERIMETER_MID_ZN_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,626.83,626.83,626.83,0.00,90.00,626.83,1.00,0.00,PERIMETER_MID_ZN_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,102,PERIMETER_MID_ZN_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,5.069,2.882,,56.47,133.74,56.47,90.00,90.00,48.74,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,103,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,Window,PERIMETER_MID_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_EAST_0.229,N/A,2.865,No,77.26,77.26,77.26,90.00,90.00,48.74,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,104,PERIMETER_MID_ZN_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,315.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,105,CORE_MID_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,CORE_MID_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,106,PERIMETER_MID_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,225.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_1_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,107,PERIMETER_MID_ZN_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,201.98,201.98,201.98,45.00,180.00,6.47,48.74,0.00,PERIMETER_MID_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,108,PERIMETER_MID_ZN_2_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,201.98,201.98,201.98,225.00,0.00,6.47,39.59,0.00,iz-PERIMETER_MID_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,109,PERIMETER_MID_ZN_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,403.95,403.95,403.95,0.00,90.00,403.95,1.00,0.00,PERIMETER_MID_ZN_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,110,PERIMETER_MID_ZN_1_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,45.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,111,PERIMETER_MID_ZN_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,5.069,2.882,,84.71,200.61,84.71,180.00,90.00,73.11,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,112,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,Window,PERIMETER_MID_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_SOUTH_0.229,N/A,2.865,No,115.90,115.90,115.90,180.00,90.00,73.11,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,113,DATACENTER_MID_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,0.00,90.00,0.91,2.74,0.00,DATACENTER_MID_ZN_6_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,114,PERIMETER_MID_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,315.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,115,CORE_MID_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,0.00,90.00,63.05,2.74,0.00,CORE_MID_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,116,PERIMETER_MID_ZN_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,313.42,313.42,313.42,0.00,180.00,73.11,6.47,0.00,PERIMETER_MID_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,117,PERIMETER_MID_ZN_1_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,313.42,313.42,313.42,180.00,0.00,73.11,6.47,0.00,iz-PERIMETER_MID_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,118,PERIMETER_MID_ZN_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,626.84,626.84,626.84,0.00,90.00,626.84,1.00,0.00,PERIMETER_MID_ZN_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,119,PERIMETER_MID_ZN_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,5.069,2.882,,56.47,133.74,56.47,270.00,90.00,48.74,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,120,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,Window,PERIMETER_MID_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_WEST_0.229,N/A,2.865,No,77.26,77.26,77.26,270.00,90.00,48.74,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,121,PERIMETER_MID_ZN_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,135.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,122,DATACENTER_MID_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,DATACENTER_MID_ZN_6_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,123,PERIMETER_MID_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,45.00,90.00,6.47,2.74,0.00,PERIMETER_MID_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,124,PERIMETER_MID_ZN_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,201.98,201.98,201.98,315.00,180.00,6.47,39.59,0.00,PERIMETER_MID_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,125,PERIMETER_MID_ZN_4_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,201.98,201.98,201.98,135.00,0.00,6.47,48.74,0.00,iz-PERIMETER_MID_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,126,PERIMETER_MID_ZN_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,403.95,403.95,403.95,0.00,90.00,403.95,1.00,0.00,PERIMETER_MID_ZN_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,127,PERIMETER_TOP_ZN_3_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,5.069,2.882,,84.71,200.61,84.71,0.00,90.00,73.11,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,128,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,Window,PERIMETER_TOP_ZN_3_WALL_NORTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_NORTH_0.229,N/A,2.865,No,115.90,115.90,115.90,0.00,90.00,73.11,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,129,PERIMETER_TOP_ZN_3_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,225.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,130,CORE_TOP_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,180.00,90.00,63.05,2.74,0.00,CORE_TOP_ZN_5_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,131,PERIMETER_TOP_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,135.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_2_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,132,DATACENTER_TOP_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,180.00,90.00,0.91,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_NORTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,133,PERIMETER_TOP_ZN_3_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,313.41,313.41,313.41,0.00,180.00,63.96,6.47,0.00,PERIMETER_TOP_ZN_3_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,134,PERIMETER_TOP_ZN_3_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,313.41,313.41,313.41,180.00,0.00,63.96,6.47,0.00,iz-PERIMETER_TOP_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,135,PERIMETER_TOP_ZN_3_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,626.83,626.83,626.83,0.00,90.00,626.83,1.00,0.00,PERIMETER_TOP_ZN_3_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,136,PERIMETER_TOP_ZN_2_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,5.069,2.882,,56.47,133.74,56.47,90.00,90.00,48.74,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,137,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,Window,PERIMETER_TOP_ZN_2_WALL_EAST,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_EAST_0.229,N/A,2.865,No,77.26,77.26,77.26,90.00,90.00,48.74,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,138,PERIMETER_TOP_ZN_2_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,315.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,139,CORE_TOP_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,CORE_TOP_ZN_5_WALL_EAST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,140,INT-PER3S-NE-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,225.00,90.00,6.47,2.74,0.00,INT-PER3S-NE,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,141,PERIMETER_TOP_ZN_2_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,201.98,201.98,201.98,45.00,180.00,6.47,48.74,0.00,PERIMETER_TOP_ZN_2_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,142,PERIMETER_TOP_ZN_2_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,201.98,201.98,201.98,225.00,0.00,6.47,39.59,0.00,iz-PERIMETER_TOP_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,143,PERIMETER_TOP_ZN_2_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,403.95,403.95,403.95,0.00,90.00,403.95,1.00,0.00,PERIMETER_TOP_ZN_2_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,144,PERIMETER_TOP_ZN_1_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,5.069,2.882,,84.71,200.61,84.71,180.00,90.00,73.11,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,145,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,Window,PERIMETER_TOP_ZN_1_WALL_SOUTH,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_SOUTH_0.229,N/A,2.865,No,115.90,115.90,115.90,180.00,90.00,73.11,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,146,INT-PER3S-NE,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,45.00,90.00,6.47,2.74,0.00,INT-PER3S-NE-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,147,DATACENTER_TOP_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,0.00,90.00,0.91,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,148,PERIMETER_TOP_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,315.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_4_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,149,CORE_TOP_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,173.00,173.00,173.00,0.00,90.00,63.05,2.74,0.00,CORE_TOP_ZN_5_WALL_SOUTH,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,150,PERIMETER_TOP_ZN_1_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,313.42,313.42,313.42,0.00,180.00,73.11,6.47,0.00,PERIMETER_TOP_ZN_1_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,151,PERIMETER_TOP_ZN_1_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,313.42,313.42,313.42,180.00,0.00,73.11,6.47,0.00,iz-PERIMETER_TOP_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,152,PERIMETER_TOP_ZN_1_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,626.84,626.84,626.84,0.00,90.00,626.84,1.00,0.00,PERIMETER_TOP_ZN_1_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,153,PERIMETER_TOP_ZN_4_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,5.069,2.882,,56.47,133.74,56.47,270.00,90.00,48.74,2.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,154,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,Window,PERIMETER_TOP_ZN_4_WALL_WEST,Window5 Detailed Fenestration,WINDOW_U_0.504_SHGC_WEST_0.229,N/A,2.865,No,77.26,77.26,77.26,270.00,90.00,48.74,1.59,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,155,PERIMETER_TOP_ZN_4_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,135.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,156,DATACENTER_TOP_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,157,PERIMETER_TOP_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,17.75,17.75,17.75,45.00,90.00,6.47,2.74,0.00,PERIMETER_TOP_ZN_3_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
,158,PERIMETER_TOP_ZN_4_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,201.98,201.98,201.98,315.00,180.00,6.47,39.59,0.00,PERIMETER_TOP_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,159,PERIMETER_TOP_ZN_4_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,201.98,201.98,201.98,135.00,0.00,6.47,48.74,0.00,iz-PERIMETER_TOP_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,160,PERIMETER_TOP_ZN_4_INTERNALMASS_1,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,403.95,403.95,403.95,0.00,90.00,403.95,1.00,0.00,PERIMETER_TOP_ZN_4_INTERNALMASS_1,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
,161,GROUNDFLOOR_PLENUM_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,5.069,2.882,,89.13,89.13,89.13,0.00,90.00,73.11,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,162,GROUNDFLOOR_PLENUM_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,5.069,2.882,,59.42,59.42,59.42,270.00,90.00,48.74,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,163,GROUNDFLOOR_PLENUM_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,5.069,2.882,,89.13,89.13,89.13,180.00,90.00,73.11,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,164,GROUNDFLOOR_PLENUM_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,5.069,2.882,,59.42,59.42,59.42,90.00,90.00,48.74,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,165,iz-CORE_BOT_ZN_5_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,2496.12,2496.12,2496.12,0.00,180.00,63.05,39.59,0.00,CORE_BOT_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,166,iz-PERIMETER_BOT_ZN_3_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,313.41,313.41,313.41,0.00,180.00,63.96,6.47,0.00,PERIMETER_BOT_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,167,iz-PERIMETER_BOT_ZN_2_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,201.98,201.98,201.98,45.00,180.00,6.47,48.74,0.00,PERIMETER_BOT_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,168,iz-PERIMETER_BOT_ZN_1_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,313.42,313.42,313.42,0.00,180.00,73.11,6.47,0.00,PERIMETER_BOT_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,169,iz-PERIMETER_BOT_ZN_4_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,201.98,201.98,201.98,315.00,180.00,6.47,39.59,0.00,PERIMETER_BOT_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,170,iz-DATACENTER_BOT_ZN_6_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,36.20,36.20,36.20,0.00,180.00,0.91,39.59,0.00,DATACENTER_BOT_ZN_6_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,171,GROUNDFLOOR_PLENUM_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3563.11,3563.11,3563.11,180.00,0.00,73.11,48.74,0.00,GROUNDFLOOR_PLENUM_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,172,MIDFLOOR_PLENUM_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,5.069,2.882,,89.13,89.13,89.13,0.00,90.00,73.11,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,173,MIDFLOOR_PLENUM_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,5.069,2.882,,59.42,59.42,59.42,270.00,90.00,48.74,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,174,MIDFLOOR_PLENUM_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,5.069,2.882,,89.13,89.13,89.13,180.00,90.00,73.11,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,175,MIDFLOOR_PLENUM_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,5.069,2.882,,59.42,59.42,59.42,90.00,90.00,48.74,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,176,iz-CORE_MID_ZN_5_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,2496.12,2496.12,2496.12,0.00,180.00,63.05,39.59,0.00,CORE_MID_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,177,iz-PERIMETER_MID_ZN_3_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,313.41,313.41,313.41,0.00,180.00,63.96,6.47,0.00,PERIMETER_MID_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,178,iz-PERIMETER_MID_ZN_2_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,201.98,201.98,201.98,45.00,180.00,6.47,48.74,0.00,PERIMETER_MID_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,179,iz-PERIMETER_MID_ZN_1_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,313.42,313.42,313.42,0.00,180.00,73.11,6.47,0.00,PERIMETER_MID_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,180,iz-PERIMETER_MID_ZN_4_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,201.98,201.98,201.98,315.00,180.00,6.47,39.59,0.00,PERIMETER_MID_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,181,iz-DATACENTER_MID_ZN_6_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,36.20,36.20,36.20,0.00,180.00,0.91,39.59,0.00,DATACENTER_MID_ZN_6_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,182,MIDFLOOR_PLENUM_CEILING,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,3563.11,3563.11,3563.11,180.00,0.00,73.11,48.74,0.00,MIDFLOOR_PLENUM_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,183,TOPFLOOR_PLENUM_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,5.069,2.882,,89.13,89.13,89.13,180.00,90.00,73.11,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,184,TOPFLOOR_PLENUM_WALL_EAST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,5.069,2.882,,59.42,59.42,59.42,90.00,90.00,48.74,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,185,TOPFLOOR_PLENUM_WALL_WEST,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,5.069,2.882,,59.42,59.42,59.42,270.00,90.00,48.74,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,186,TOPFLOOR_PLENUM_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,5.069,2.882,,89.13,89.13,89.13,0.00,90.00,73.11,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
,187,iz-CORE_TOP_ZN_5_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,2496.12,2496.12,2496.12,0.00,180.00,63.05,39.59,0.00,CORE_TOP_ZN_5_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,188,iz-PERIMETER_TOP_ZN_3_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,313.41,313.41,313.41,0.00,180.00,63.96,6.47,0.00,PERIMETER_TOP_ZN_3_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,189,iz-PERIMETER_TOP_ZN_2_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,201.98,201.98,201.98,45.00,180.00,6.47,48.74,0.00,PERIMETER_TOP_ZN_2_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,190,iz-PERIMETER_TOP_ZN_1_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,313.42,313.42,313.42,0.00,180.00,73.11,6.47,0.00,PERIMETER_TOP_ZN_1_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,191,iz-PERIMETER_TOP_ZN_4_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,201.98,201.98,201.98,315.00,180.00,6.47,39.59,0.00,PERIMETER_TOP_ZN_4_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,192,iz-DATACENTER_TOP_ZN_6_CEILING,Floor,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.147,,36.20,36.20,36.20,0.00,180.00,0.91,39.59,0.00,DATACENTER_TOP_ZN_6_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
,193,BUILDING_ROOF,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.283,0.269,,3563.11,3563.11,3563.11,180.00,0.00,73.11,48.74,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
,194,DATACENTER_BOT_ZN_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,0.00,90.00,0.91,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,195,DATACENTER_BOT_ZN_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,180.00,90.00,0.91,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,196,DATACENTER_BOT_ZN_6_WALL_EAST-PPAUTOCREATEOTHER,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,CORE_BOT_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,197,DATACENTER_BOT_ZN_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,DATACENTER_BOT_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,198,DATACENTER_BOT_ZN_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,36.20,36.20,36.20,0.00,180.00,0.91,39.59,0.00,DATACENTER_BOT_ZN_6_FLOOR-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
,199,DATACENTER_BOT_ZN_6_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,36.20,36.20,36.20,180.00,0.00,0.91,39.59,0.00,iz-DATACENTER_BOT_ZN_6_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,200,DATACENTER_MID_ZN_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,DATACENTER_MID_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,201,DATACENTER_MID_ZN_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,180.00,90.00,0.91,2.74,0.00,DATACENTER_MID_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,202,DATACENTER_MID_ZN_6_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,CORE_MID_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,203,DATACENTER_MID_ZN_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,0.00,90.00,0.91,2.74,0.00,DATACENTER_MID_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,204,DATACENTER_MID_ZN_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,36.20,36.20,36.20,0.00,180.00,0.91,39.59,0.00,DATACENTER_MID_ZN_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
,205,DATACENTER_MID_ZN_6_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,36.20,36.20,36.20,180.00,0.00,0.91,39.59,0.00,iz-DATACENTER_MID_ZN_6_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,206,DATACENTER_TOP_ZN_6_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,90.00,90.00,39.59,2.74,0.00,CORE_TOP_ZN_5_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,207,DATACENTER_TOP_ZN_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,108.64,108.64,108.64,270.00,90.00,39.59,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,208,DATACENTER_TOP_ZN_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,180.00,90.00,0.91,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,209,DATACENTER_TOP_ZN_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,2.51,2.51,2.51,0.00,90.00,0.91,2.74,0.00,DATACENTER_TOP_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,210,DATACENTER_TOP_ZN_6_FLOOR,Floor,,CTF - ConductionTransferFunction,INT_SLAB_FLOOR,3.839,1.986,,36.20,36.20,36.20,0.00,180.00,0.91,39.59,0.00,DATACENTER_TOP_ZN_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
,211,DATACENTER_TOP_ZN_6_CEILING,Roof,,CTF - ConductionTransferFunction,DROPCEILING,4.488,2.432,,36.20,36.20,36.20,180.00,0.00,0.91,39.59,0.00,iz-DATACENTER_TOP_ZN_6_CEILING,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,212,DATACENTER_BASEMENT_ZN_6_WALL_NORTH,Wall,,CTF - ConductionTransferFunction,DATACENTER_BASEMENT_ZN_6_WALL_NORTH_CFACTOR,0.940,0.824,,39.22,39.22,39.22,0.00,90.00,16.08,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,213,DATACENTER_BASEMENT_ZN_6_WALL_SOUTH,Wall,,CTF - ConductionTransferFunction,DATACENTER_BASEMENT_ZN_6_WALL_SOUTH_CFACTOR,0.940,0.824,,39.22,39.22,39.22,180.00,90.00,16.08,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,214,DATACENTER_BASEMENT_ZN_6_WALL_WEST,Wall,,CTF - ConductionTransferFunction,DATACENTER_BASEMENT_ZN_6_WALL_WEST_CFACTOR,0.940,0.824,,118.87,118.87,118.87,270.00,90.00,48.74,2.44,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,215,DATACENTER_BASEMENT_ZN_6_WALL_EAST,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,118.87,118.87,118.87,90.00,90.00,48.74,2.44,0.00,BASEMENT_WALL_WEST,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,0.50,0.50,4
,216,DATACENTER_BASEMENT_ZN_6_FLOOR,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,783.68,783.68,783.68,0.00,180.00,16.08,48.74,0.00,DATACENTER_BASEMENT_ZN_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.00,1.00,0.00,4
,217,DATACENTER_BOT_ZN_6_FLOOR-PPAUTOCREATEOTHER,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,36.20,36.20,36.20,180.00,0.00,0.91,39.59,0.00,DATACENTER_BOT_ZN_6_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,218,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,419.35,419.35,419.35,180.00,0.00,10.59,39.59,0.00,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,219,PERIMETER_BOT_ZN_4_FLOOR-PPAUTOCREATEOTHER,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,201.98,201.98,201.98,135.00,0.00,6.47,48.74,0.00,PERIMETER_BOT_ZN_4_FLOOR,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,220,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_1,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,63.08,63.08,63.08,180.00,0.00,16.08,6.47,0.00,DATACENTER_BASEMENT_ZN_6-PERIMETER_BOT_ZN_1-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
,221,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,63.07,63.07,63.07,180.00,0.00,11.51,6.47,0.00,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3-PPAUTOCREATEOTHER,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values,Sky Temperature Model
,1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,2,VETERANS DAY,Holiday,InputFile,11/11,1
,3,CHRISTMAS,Holiday,InputFile,12/25,1
,4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,5,MLK DAY,Holiday,InputFile,01/16,1
,6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,8,LABOR DAY,Holiday,InputFile,09/04,1
,9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,1,25


Tabular Report

,,Style,Unit Conversion,Format Reals
,1,COMMAANDHTML,None,Yes


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,1,BASEMENT,RunPeriod: RUNPERIOD 1,0.3450211116,0.1906888382,Pass,Pass,1.4075034203,3.8132620151,Pass,Pass
,2,CORE_BOTTOM,RunPeriod: RUNPERIOD 1,9.4714251622E-002,0.1568304468,Pass,Pass,0.1398685008,0.3455337375,Pass,Pass
,3,CORE_MID,RunPeriod: RUNPERIOD 1,6.7560228576E-002,0.1177196712,Pass,Pass,0.1327264576,0.3372449305,Pass,Pass
,4,CORE_TOP,RunPeriod: RUNPERIOD 1,4.6603630107E-002,5.8199842295E-002,Pass,Pass,6.2668594766E-002,0.2413166667,Pass,Fail
,5,PERIMETER_BOT_ZN_3,RunPeriod: RUNPERIOD 1,7.7321917974E-002,0.1091999449,Pass,Pass,0.1390482715,0.3440840354,Pass,Pass
,6,PERIMETER_BOT_ZN_2,RunPeriod: RUNPERIOD 1,0.1286493650,0.1461454357,Pass,Pass,0.1410903498,0.3479313274,Pass,Pass
,7,PERIMETER_BOT_ZN_1,RunPeriod: RUNPERIOD 1,0.2143092455,0.3309778377,Pass,Pass,0.2034764667,0.4886887121,Pass,Pass
,8,PERIMETER_BOT_ZN_4,RunPeriod: RUNPERIOD 1,0.1123740435,0.1901973276,Pass,Pass,0.1426526812,0.3550702779,Pass,Pass
,9,PERIMETER_MID_ZN_3,RunPeriod: RUNPERIOD 1,5.4281077813E-002,6.6418931674E-002,Pass,Pass,0.1316979878,0.3355442659,Pass,Pass
,10,PERIMETER_MID_ZN_2,RunPeriod: RUNPERIOD 1,0.1132367718,0.1204766843,Pass,Pass,0.1335624576,0.3396128959,Pass,Pass
,11,PERIMETER_MID_ZN_1,RunPeriod: RUNPERIOD 1,0.2160194454,0.3153169120,Pass,Pass,0.1865576045,0.4630675942,Pass,Pass
,12,PERIMETER_MID_ZN_4,RunPeriod: RUNPERIOD 1,8.6796739496E-002,0.1300098567,Pass,Pass,0.1304652674,0.3324006062,Pass,Pass
,13,PERIMETER_TOP_ZN_3,RunPeriod: RUNPERIOD 1,5.1501589534E-002,4.0828089992E-002,Pass,Pass,6.1416902749E-002,0.2372434558,Pass,Pass
,14,PERIMETER_TOP_ZN_2,RunPeriod: RUNPERIOD 1,9.1624730004E-002,8.5422717017E-002,Pass,Pass,6.2608260136E-002,0.2415417316,Pass,Pass
,15,PERIMETER_TOP_ZN_1,RunPeriod: RUNPERIOD 1,0.1662521497,0.1549288624,Pass,Pass,6.9968782270E-002,0.2626412914,Pass,Pass
,16,PERIMETER_TOP_ZN_4,RunPeriod: RUNPERIOD 1,9.1327300434E-002,9.6901869706E-002,Pass,Pass,6.0282529028E-002,0.2300422452,Pass,Fail
,17,GROUNDFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,1.8610570170E-002,2.4169432803E-002,Pass,Pass,1.3574748180,11.0868105751,Pass,Pass
,18,MIDFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,2.0402657067E-002,2.8964072737E-002,Pass,Pass,0.7481609294,4.8962113038,Pass,Fail
,19,TOPFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,8.3720809065E-002,5.5879512002E-002,Pass,Pass,6.3297101806E-002,0.2344406397,Pass,Pass
,20,DATACENTER_BOT_ZN_6,RunPeriod: RUNPERIOD 1,5.5334513083E-005,5.2794960502E-005,Pass,Pass,4.4006538723E-003,4.0917525851E-003,Pass,Pass
,21,DATACENTER_MID_ZN_6,RunPeriod: RUNPERIOD 1,3.2523888726E-005,3.3342952944E-005,Pass,Pass,1.8013926707E-002,1.1646020795E-002,Pass,Pass
,22,DATACENTER_TOP_ZN_6,RunPeriod: RUNPERIOD 1,2.8381189182E-002,2.8752639242E-002,Pass,Pass,0.1456520295,0.3689698097,Pass,Fail
,23,DATACENTER_BASEMENT_ZN_6,RunPeriod: RUNPERIOD 1,3.2062067907E-004,5.8679134313E-004,Pass,Pass,7.1006539041E-005,1.1217611670E-004,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Report
FOR:,Entire Facility
Annual Heat Emissions Summary

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],4745.72,-76.3,0.00,-6068.9,43314.10,41914.63


----------------------------------------------------------------------------------------------------
REPORT:,Annual Thermal Resilience Summary
FOR:,Entire Facility
Heat Index Hours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7°C, ≤ 32.2°C) [hr],Extreme Caution (> 32.2°C, ≤ 39.4°C) [hr],Danger (> 39.4°C, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,BASEMENT,7280.83,1479.17,0.00,0.00,0.00
,CORE_BOTTOM,8723.67,36.33,0.00,0.00,0.00
,CORE_MID,8760.00,0.00,0.00,0.00,0.00
,CORE_TOP,8758.83,1.17,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,8525.00,235.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,8339.00,421.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,8289.50,470.50,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,7217.33,1542.67,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,8406.00,354.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_2,8022.00,738.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_1,7966.67,793.33,0.00,0.00,0.00
,PERIMETER_MID_ZN_4,7602.00,1158.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,8280.50,479.50,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2,7946.83,813.17,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,7926.67,833.33,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4,7606.83,1153.17,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,8449.00,311.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,8665.50,94.50,0.00,0.00,0.00
,TOPFLOOR_PLENUM,7986.17,773.83,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,7908.83,851.17,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,7464.33,1295.67,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,7842.67,917.33,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,7742.33,1017.67,0.00,0.00,0.00
,Min,7217.33,0.00,0.00,0.00,0.00
,Max,8760.00,1542.67,0.00,0.00,0.00
,Average,8074.37,685.63,0.00,0.00,0.00
,Sum,185710.50,15769.50,0.00,0.00,0.00


Heat Index OccupantHours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7°C, ≤ 32.2°C) [hr],Extreme Caution (> 32.2°C, ≤ 39.4°C) [hr],Danger (> 39.4°C, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,BASEMENT,367774.92,4186.37,0.00,0.00,0.00
,CORE_BOTTOM,333991.39,55.98,0.00,0.00,0.00
,CORE_MID,334047.38,0.00,0.00,0.00,0.00
,CORE_TOP,334042.90,4.48,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,41836.28,106.70,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,26871.93,157.72,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,41693.66,250.23,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,26716.92,312.73,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,41811.54,131.44,0.00,0.00,0.00
,PERIMETER_MID_ZN_2,19651.09,213.98,0.00,0.00,0.00
,PERIMETER_MID_ZN_1,41638.70,305.20,0.00,0.00,0.00
,PERIMETER_MID_ZN_4,26800.45,229.20,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,41769.23,173.75,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2,26808.60,221.05,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,41624.78,319.12,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4,26792.39,237.27,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,4212.06,632.84,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,3863.20,981.69,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,4200.03,644.86,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,90937.95,13939.22,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,367774.92,13939.22,0.00,0.00,0.00
,Average,81612.41,1004.51,0.00,0.00,0.00
,Sum,1877085.39,23103.84,0.00,0.00,0.00


Heat Index OccupiedHours

,,Safe (≤ 26.7°C) [hr],Caution (> 26.7°C, ≤ 32.2°C) [hr],Extreme Caution (> 32.2°C, ≤ 39.4°C) [hr],Danger (> 39.4°C, ≤ 51.7°C) [hr],Extreme Danger (> 51.7°C) [hr]
,BASEMENT,5383.33,559.67,0.00,0.00,0.00
,CORE_BOTTOM,5934.67,8.33,0.00,0.00,0.00
,CORE_MID,5943.00,0.00,0.00,0.00,0.00
,CORE_TOP,5942.33,0.67,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,5816.50,126.50,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,5652.83,290.17,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,5646.33,296.67,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,5367.67,575.33,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,5787.17,155.83,0.00,0.00,0.00
,PERIMETER_MID_ZN_2,4640.33,393.67,0.00,0.00,0.00
,PERIMETER_MID_ZN_1,5581.17,361.83,0.00,0.00,0.00
,PERIMETER_MID_ZN_4,5521.33,421.67,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,5737.00,206.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2,5536.33,406.67,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,5564.67,378.33,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4,5506.50,436.50,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,5277.67,665.33,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,4932.83,1010.17,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,5243.17,699.83,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,5188.67,754.33,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,5943.00,1010.17,0.00,0.00,0.00
,Average,4791.46,336.85,0.00,0.00,0.00
,Sum,110203.50,7747.50,0.00,0.00,0.00


Humidex Hours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,BASEMENT,4954.00,3806.00,0.00,0.00,0.00
,CORE_BOTTOM,7037.67,1722.33,0.00,0.00,0.00
,CORE_MID,7673.50,1086.50,0.00,0.00,0.00
,CORE_TOP,7287.17,1472.83,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,6577.00,2183.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,6480.83,2279.17,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,6192.83,2567.17,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,5903.83,2856.17,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,6509.33,2250.67,0.00,0.00,0.00
,PERIMETER_MID_ZN_2,6249.50,2510.50,0.00,0.00,0.00
,PERIMETER_MID_ZN_1,6098.83,2661.17,0.00,0.00,0.00
,PERIMETER_MID_ZN_4,6134.50,2625.50,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,6524.00,2236.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2,6286.83,2473.17,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,6147.00,2613.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4,6178.67,2581.33,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,4908.00,3852.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,4426.00,4334.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,4186.67,4573.33,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,8460.67,299.33,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,8088.67,671.33,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,8343.17,416.83,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,8046.67,713.33,0.00,0.00,0.00
,Min,4186.67,299.33,0.00,0.00,0.00
,Max,8460.67,4573.33,0.00,0.00,0.00
,Average,6465.01,2294.99,0.00,0.00,0.00
,Sum,148695.33,52784.67,0.00,0.00,0.00


Humidex OccupantHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,BASEMENT,331948.38,40012.91,0.00,0.00,0.00
,CORE_BOTTOM,330179.12,3868.25,0.00,0.00,0.00
,CORE_MID,331988.41,2058.96,0.00,0.00,0.00
,CORE_TOP,330882.24,3165.14,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,41324.58,618.40,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,26584.11,445.54,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,41192.77,751.13,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,26513.99,515.66,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,41305.36,637.63,0.00,0.00,0.00
,PERIMETER_MID_ZN_2,19392.90,472.18,0.00,0.00,0.00
,PERIMETER_MID_ZN_1,41170.00,773.90,0.00,0.00,0.00
,PERIMETER_MID_ZN_4,26558.65,471.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,41272.20,670.78,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2,26556.84,472.81,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,41181.25,762.65,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4,26550.73,478.92,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,4534.34,310.55,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,4301.97,542.92,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,4488.35,356.55,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,94147.97,10729.20,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,331988.41,40012.91,0.00,0.00,0.00
,Average,79655.40,2961.52,0.00,0.00,0.00
,Sum,1832074.16,68115.07,0.00,0.00,0.00


Humidex OccupiedHours

,,Little to no Discomfort (≤ 29) [hr],Some Discomfort (> 29, ≤ 40) [hr],Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr],Dangerous (> 45, ≤ 50) [hr],Heat Stroke Quite Possible (> 50) [hr]
,BASEMENT,4130.83,1812.17,0.00,0.00,0.00
,CORE_BOTTOM,5367.17,575.83,0.00,0.00,0.00
