Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,CORE_MID,5636.50,306.50,0.00,0.00,0.00
,CORE_TOP,5471.83,471.17,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,5210.00,733.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,5123.83,819.17,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,5052.83,890.17,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,4994.33,948.67,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,5210.33,732.67,0.00,0.00,0.00
,PERIMETER_MID_ZN_2,4178.00,856.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_1,5039.00,904.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_4,5084.33,858.67,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,5201.67,741.33,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2,5092.33,850.67,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,5056.17,886.83,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4,5093.17,849.83,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,5670.83,272.17,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,5394.83,548.17,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,5587.17,355.83,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,5374.17,568.83,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00
,Max,5670.83,1812.17,0.00,0.00,0.00
,Average,4476.93,651.38,0.00,0.00,0.00
,Sum,102969.33,14981.67,0.00,0.00,0.00


Hours of Safety for Cold Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,BASEMENT,8760.00,-,0.00,0.00,0.00
,CORE_BOTTOM,8760.00,-,0.00,0.00,0.00
,CORE_MID,8760.00,-,0.00,0.00,0.00
,CORE_TOP,8760.00,-,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,8760.00,-,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,8760.00,-,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,8760.00,-,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,8760.00,-,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,8760.00,-,0.00,0.00,0.00
,PERIMETER_MID_ZN_2,8760.00,-,0.00,0.00,0.00
,PERIMETER_MID_ZN_1,8760.00,-,0.00,0.00,0.00
,PERIMETER_MID_ZN_4,8760.00,-,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,8760.00,-,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2,8760.00,-,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,8760.00,-,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4,8760.00,-,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,0.00,-,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,-,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,-,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,8760.00,-,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,8760.00,-,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,8760.00,-,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,8760.00,-,0.00,0.00,0.00
,Min,0.00,-,0.00,0.00,0.00
,Max,8760.00,-,0.00,0.00,0.00
,Average,7617.39,-,0.00,0.00,0.00
,Sum,175200.00,-,0.00,0.00,0.00


Hours of Safety for Heat Events

,,Hours of Safety [hr],End Time of the Safety Duration,Safe Temperature Exceedance Hours [hr],Safe Temperature Exceedance OccupantHours [hr],Safe Temperature Exceedance OccupiedHours [hr]
,BASEMENT,8760.00,-,0.00,0.00,0.00
,CORE_BOTTOM,8760.00,-,0.00,0.00,0.00
,CORE_MID,8760.00,-,0.00,0.00,0.00
,CORE_TOP,8760.00,-,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,8760.00,-,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,8760.00,-,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,8760.00,-,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,2536.17,16-APR-16:10,0.67,0.36,0.67
,PERIMETER_MID_ZN_3,8760.00,-,0.00,0.00,0.00
,PERIMETER_MID_ZN_2,8760.00,-,0.00,0.00,0.00
,PERIMETER_MID_ZN_1,8760.00,-,0.00,0.00,0.00
,PERIMETER_MID_ZN_4,8760.00,-,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,8760.00,-,0.00,0.00,0.00
,PERIMETER_TOP_ZN_2,8760.00,-,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,8760.00,-,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4,2536.33,16-APR-16:20,1.83,0.72,1.33
,GROUNDFLOOR_PLENUM,0.00,-,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,-,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,-,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,8760.00,-,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,8760.00,-,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,8760.00,-,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,2534.50,16-APR-14:30,37.67,901.59,37.00
,Min,0.00,-,0.00,0.00,0.00
,Max,8760.00,-,37.67,901.59,37.00
,Average,6805.52,-,1.75,39.25,1.70
,Sum,156527.00,-,40.17,902.68,39.00


Unmet Degree-Hours

,,Cooling Setpoint Unmet Degree-Hours [°C·hr],Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [°C·hr],Cooling Setpoint Unmet Occupied Degree-Hours [°C·hr],Heating Setpoint Unmet Degree-Hours [°C·hr],Heating Setpoint Unmet Occupant-Weighted Degree-Hours [°C·hr],Heating Setpoint Unmet Occupied Degree-Hours [°C·hr]
,BASEMENT,364.45,1111.92,136.11,0.00,0.00,0.00
,CORE_BOTTOM,33.48,61.12,5.02,0.00,0.00,0.00
,CORE_MID,10.64,12.11,0.89,0.00,0.00,0.00
,CORE_TOP,11.16,11.75,0.89,0.09,1.24,0.09
,PERIMETER_BOT_ZN_3,109.81,37.42,41.74,0.00,0.00,0.00
,PERIMETER_BOT_ZN_2,192.32,73.96,116.96,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,245.34,311.07,148.68,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4,726.15,133.65,241.05,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,96.62,30.76,34.73,2.36,0.31,0.15
,PERIMETER_MID_ZN_2,245.03,134.73,141.17,0.62,0.03,0.03
,PERIMETER_MID_ZN_1,292.00,518.94,167.66,0.00,0.01,0.00
,PERIMETER_MID_ZN_4,421.33,79.54,143.88,0.03,0.02,0.01
,PERIMETER_TOP_ZN_3,145.95,48.65,56.50,8.14,0.97,0.49
,PERIMETER_TOP_ZN_2,281.66,87.74,151.24,4.45,0.18,0.16
,PERIMETER_TOP_ZN_1,292.48,168.21,152.86,1.04,0.05,0.02
,PERIMETER_TOP_ZN_4,448.40,87.71,159.98,1.57,0.09,0.04
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,133.57,111.15,108.62,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,230.14,212.47,198.92,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,124.26,94.49,97.25,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,1632.53,24977.73,1299.32,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00,0.00,0.00
,Max,1632.53,24977.73,1299.32,8.14,1.24,0.49
,Average,262.49,1230.66,147.98,0.80,0.13,0.04
,Sum,6037.32,28305.12,3403.46,18.31,2.90,1.00


Discomfort-weighted Exceedance OccupantHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,BASEMENT,0.00,0.00,1064.67,0.00
,CORE_BOTTOM,0.00,0.00,233.97,0.00
,CORE_MID,0.00,0.00,62.17,0.00
,CORE_TOP,0.00,1.31,69.23,0.00
,PERIMETER_BOT_ZN_3,0.00,0.00,37.60,0.00
,PERIMETER_BOT_ZN_2,0.00,0.00,168.94,0.00
,PERIMETER_BOT_ZN_1,0.00,0.00,531.72,0.00
,PERIMETER_BOT_ZN_4,0.00,0.00,452.63,0.00
,PERIMETER_MID_ZN_3,0.00,3.52,30.44,0.00
,PERIMETER_MID_ZN_2,0.00,0.23,154.65,0.00
,PERIMETER_MID_ZN_1,0.00,0.00,569.38,0.00
,PERIMETER_MID_ZN_4,0.00,0.17,192.83,0.00
,PERIMETER_TOP_ZN_3,0.00,35.15,40.87,0.00
,PERIMETER_TOP_ZN_2,0.00,4.98,218.30,0.00
,PERIMETER_TOP_ZN_1,0.00,3.01,634.36,0.00
,PERIMETER_TOP_ZN_4,0.00,7.46,252.88,0.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,0.00,0.00,704.00,0.00
,DATACENTER_MID_ZN_6,0.00,0.00,491.40,0.00
,DATACENTER_TOP_ZN_6,0.00,0.00,439.26,0.00
,DATACENTER_BASEMENT_ZN_6,0.00,0.00,53209.12,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,35.15,53209.12,0.00
,Average,0.00,2.43,2589.50,0.00
,Sum,0.00,55.84,59558.43,0.00


Discomfort-weighted Exceedance OccupiedHours

,,Very-cold Exceedance OccupantHours [hr],Cool Exceedance OccupantHours [hr],Warm Exceedance OccupantHours [hr],Very-hot Exceedance OccupantHours [hr]
,BASEMENT,0.00,0.00,142.28,0.00
,CORE_BOTTOM,0.00,0.00,34.83,0.00
,CORE_MID,0.00,0.00,9.25,0.00
,CORE_TOP,0.00,0.19,10.30,0.00
,PERIMETER_BOT_ZN_3,0.00,0.00,44.58,0.00
,PERIMETER_BOT_ZN_2,0.00,0.00,125.44,0.00
,PERIMETER_BOT_ZN_1,0.00,0.00,211.66,0.00
,PERIMETER_BOT_ZN_4,0.00,0.00,299.67,0.00
,PERIMETER_MID_ZN_3,0.00,4.18,36.09,0.00
,PERIMETER_MID_ZN_2,0.00,0.43,140.08,0.00
,PERIMETER_MID_ZN_1,0.00,0.00,217.28,0.00
,PERIMETER_MID_ZN_4,0.00,0.32,161.44,0.00
,PERIMETER_TOP_ZN_3,0.00,41.41,48.46,0.00
,PERIMETER_TOP_ZN_2,0.00,9.11,156.17,0.00
,PERIMETER_TOP_ZN_1,0.00,3.53,212.92,0.00
,PERIMETER_TOP_ZN_4,0.00,13.72,178.76,0.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,DATACENTER_BOT_ZN_6,0.00,0.00,837.46,0.00
,DATACENTER_MID_ZN_6,0.00,0.00,563.79,0.00
,DATACENTER_TOP_ZN_6,0.00,0.00,499.27,0.00
,DATACENTER_BASEMENT_ZN_6,0.00,0.00,2960.24,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,41.41,2960.24,0.00
,Average,0.00,3.17,299.56,0.00
,Sum,0.00,72.89,6889.98,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB,6.30,0.00,6.30,Wetbulb [C],0.50,270.00
,NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB,42.00,9.70,22.20,Wetbulb [C],3.20,320.00


Monthly Precipitation Summary

,,Monthly Total Precipitation from .epw [mm],Monthly Total Hours of Rain from .epw,Monthly Total Precipitation in Site:Precipitation [mm],Monthly Total Roof Irrigation Depth [mm],Monthly Total Rain Collection Volume [m3]
,Jan,110.87,98,,,
,Feb,49.43,61,,,
,Mar,108.30,93,,,
,Apr,37.50,64,,,
,May,346.50,251,,,
,Jun,231.60,171,,,
,Jul,470.62,501,,,
,Aug,448.66,507,,,
,Sep,193.69,240,,,
,Oct,34.03,55,,,
,Nov,42.50,26,,,
,Dec,90.10,65,,,


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Zone,Space,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BASEMENT_WALL_EAST,BASEMENT_WALL_EAST_CFACTOR,BASEMENT,BASEMENT,1.00,0.845,0.940,118.87,118.87,90.00,90.00,E
,BASEMENT_WALL_SOUTH,BASEMENT_WALL_SOUTH_CFACTOR,BASEMENT,BASEMENT,1.00,0.845,0.940,139.09,139.09,180.00,90.00,S
,BASEMENT_WALL_NORTH,BASEMENT_WALL_NORTH_CFACTOR,BASEMENT,BASEMENT,1.00,0.845,0.940,139.09,139.09,0.00,90.00,N
,PERIMETER_BOT_ZN_3_WALL_NORTH,NONRES_EXT_WALL_GRD,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,0.30,2.882,5.069,200.61,76.91,0.00,90.00,N
,PERIMETER_BOT_ZN_2_WALL_EAST,NONRES_EXT_WALL_GRD,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,0.30,2.882,5.069,133.74,52.57,90.00,90.00,E
,PERIMETER_BOT_ZN_1_WALL_SOUTH,NONRES_EXT_WALL_GRD,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,0.30,2.882,5.069,200.61,76.91,180.00,90.00,S
,PERIMETER_BOT_ZN_4_WALL_WEST,NONRES_EXT_WALL_GRD,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,0.30,2.882,5.069,133.74,52.57,270.00,90.00,W
,PERIMETER_MID_ZN_3_WALL_NORTH,NONRES_EXT_WALL_MID,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3,0.30,2.882,5.069,2006.06,847.11,0.00,90.00,N
,PERIMETER_MID_ZN_2_WALL_EAST,NONRES_EXT_WALL_MID,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2,0.30,2.882,5.069,1337.37,564.74,90.00,90.00,E
,PERIMETER_MID_ZN_1_WALL_SOUTH,NONRES_EXT_WALL_MID,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1,0.30,2.882,5.069,2006.06,847.11,180.00,90.00,S
,PERIMETER_MID_ZN_4_WALL_WEST,NONRES_EXT_WALL_MID,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4,0.30,2.882,5.069,1337.37,564.74,270.00,90.00,W
,PERIMETER_TOP_ZN_3_WALL_NORTH,NONRES_EXT_WALL_TOP,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3,0.30,2.882,5.069,200.61,84.71,0.00,90.00,N
,PERIMETER_TOP_ZN_2_WALL_EAST,NONRES_EXT_WALL_TOP,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2,0.30,2.882,5.069,133.74,56.47,90.00,90.00,E
,PERIMETER_TOP_ZN_1_WALL_SOUTH,NONRES_EXT_WALL_TOP,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1,0.30,2.882,5.069,200.61,84.71,180.00,90.00,S
,PERIMETER_TOP_ZN_4_WALL_WEST,NONRES_EXT_WALL_TOP,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4,0.30,2.882,5.069,133.74,56.47,270.00,90.00,W
,GROUNDFLOOR_PLENUM_WALL_NORTH,NONRES_EXT_WALL_GRD,GROUNDFLOOR_PLENUM,GROUNDFLOOR_PLENUM,0.30,2.882,5.069,89.13,89.13,0.00,90.00,N
,GROUNDFLOOR_PLENUM_WEST,NONRES_EXT_WALL_GRD,GROUNDFLOOR_PLENUM,GROUNDFLOOR_PLENUM,0.30,2.882,5.069,59.42,59.42,270.00,90.00,W
,GROUNDFLOOR_PLENUM_WALL_SOUTH,NONRES_EXT_WALL_GRD,GROUNDFLOOR_PLENUM,GROUNDFLOOR_PLENUM,0.30,2.882,5.069,89.13,89.13,180.00,90.00,S
,GROUNDFLOOR_PLENUM_WALL_EAST,NONRES_EXT_WALL_GRD,GROUNDFLOOR_PLENUM,GROUNDFLOOR_PLENUM,0.30,2.882,5.069,59.42,59.42,90.00,90.00,E
,MIDFLOOR_PLENUM_WALL_NORTH,NONRES_EXT_WALL_MID,MIDFLOOR_PLENUM,MIDFLOOR_PLENUM,0.30,2.882,5.069,891.32,891.32,0.00,90.00,N
,MIDFLOOR_PLENUM_WALL_WEST,NONRES_EXT_WALL_MID,MIDFLOOR_PLENUM,MIDFLOOR_PLENUM,0.30,2.882,5.069,594.21,594.21,270.00,90.00,W
,MIDFLOOR_PLENUM_WALL_SOUTH,NONRES_EXT_WALL_MID,MIDFLOOR_PLENUM,MIDFLOOR_PLENUM,0.30,2.882,5.069,891.32,891.32,180.00,90.00,S
,MIDFLOOR_PLENUM_WALL_EAST,NONRES_EXT_WALL_MID,MIDFLOOR_PLENUM,MIDFLOOR_PLENUM,0.30,2.882,5.069,594.21,594.21,90.00,90.00,E
,TOPFLOOR_PLENUM_WALL_NORTH,NONRES_EXT_WALL_TOP,TOPFLOOR_PLENUM,TOPFLOOR_PLENUM,0.30,2.882,5.069,89.13,89.13,180.00,90.00,S
,TOPFLOOR_PLENUM_WALL_EAST,NONRES_EXT_WALL_TOP,TOPFLOOR_PLENUM,TOPFLOOR_PLENUM,0.30,2.882,5.069,59.42,59.42,90.00,90.00,E
,TOPFLOOR_PLENUM_WALL_WEST,NONRES_EXT_WALL_TOP,TOPFLOOR_PLENUM,TOPFLOOR_PLENUM,0.30,2.882,5.069,59.42,59.42,270.00,90.00,W
,TOPFLOOR_PLENUM_WALL_SOUTH,NONRES_EXT_WALL_TOP,TOPFLOOR_PLENUM,TOPFLOOR_PLENUM,0.30,2.882,5.069,89.13,89.13,0.00,90.00,N
,BUILDING_ROOF,NONRES_ROOF,TOPFLOOR_PLENUM,TOPFLOOR_PLENUM,0.55,0.273,0.283,3563.11,3563.11,180.00,0.00,
,DATACENTER_BASEMENT_ZN_6_WALL_NORTH,DATACENTER_BASEMENT_ZN_6_WALL_NORTH_CFACTOR,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6,1.00,0.845,0.940,39.22,39.22,0.00,90.00,N
,DATACENTER_BASEMENT_ZN_6_WALL_SOUTH,DATACENTER_BASEMENT_ZN_6_WALL_SOUTH_CFACTOR,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6,1.00,0.845,0.940,39.22,39.22,180.00,90.00,S
,DATACENTER_BASEMENT_ZN_6_WALL_WEST,DATACENTER_BASEMENT_ZN_6_WALL_WEST_CFACTOR,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6,1.00,0.845,0.940,118.87,118.87,270.00,90.00,W


Opaque Interior

,,Construction,Zone,Space,Adjacent Surface,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BASEMENT_WALL_WEST,INT_WALL,BASEMENT,BASEMENT,DATACENTER_BASEMENT_ZN_6_WALL_EAST,0.30,2.511,6.299,118.87,118.87,270.00,90.00,W
,BASEMENT_FLOOR,EXT_SLAB_8IN_WITH_CARPET,BASEMENT,BASEMENT,BASEMENT_FLOOR,0.30,1.591,3.285,2779.43,2779.43,0.00,180.00,
,PERIMETER_BOT_ZN_2_FLOOR-PPAUTOCREATEOTHER,INT_SLAB_CEILING,BASEMENT,BASEMENT,PERIMETER_BOT_ZN_2_FLOOR,0.30,1.887,3.839,201.98,201.98,225.00,0.00,
,PERIMETER_BOT_ZN_1_FLOOR-PPAUTOCREATEOTHER,INT_SLAB_CEILING,BASEMENT,BASEMENT,PERIMETER_BOT_ZN_1_FLOOR,0.30,1.887,3.839,250.34,250.34,180.00,0.00,
,CORE_BOT_ZN_5_FLOOR-PPAUTOCREATEOTHER,INT_SLAB_CEILING,BASEMENT,BASEMENT,CORE_BOT_ZN_5_FLOOR,0.30,1.887,3.839,2076.77,2076.77,180.00,0.00,
,PERIMETER_BOT_ZN_3_FLOOR-PPAUTOCREATEOTHER,INT_SLAB_CEILING,BASEMENT,BASEMENT,PERIMETER_BOT_ZN_3_FLOOR,0.30,1.887,3.839,250.34,250.34,180.00,0.00,
,CORE_BOT_ZN_5_WALL_SOUTH,INT_WALL,CORE_BOTTOM,CORE_BOTTOM,CORE_BOT_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,173.00,173.00,180.00,90.00,S
,CORE_BOT_ZN_5_WALL_WEST,INT_WALL,CORE_BOTTOM,CORE_BOTTOM,DATACENTER_BOT_ZN_6_WALL_EAST-PPAUTOCREATEOTHER,0.30,2.511,6.299,108.64,108.64,270.00,90.00,W
,CORE_BOT_ZN_5_WALL_NORTH,INT_WALL,CORE_BOTTOM,CORE_BOTTOM,CORE_BOT_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,173.00,173.00,0.00,90.00,N
,CORE_BOT_ZN_5_WALL_EAST,INT_WALL,CORE_BOTTOM,CORE_BOTTOM,CORE_BOT_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,0.30,2.511,6.299,108.64,108.64,90.00,90.00,E
,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5-PPAUTOCREATEOTHER,INT_SLAB_FLOOR,CORE_BOTTOM,CORE_BOTTOM,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5,0.30,1.887,3.839,419.30,419.30,0.00,180.00,
,CORE_BOT_ZN_5_FLOOR,INT_SLAB_FLOOR,CORE_BOTTOM,CORE_BOTTOM,CORE_BOT_ZN_5_FLOOR-PPAUTOCREATEOTHER,0.30,1.887,3.839,2076.82,2076.82,0.00,180.00,
,CORE_BOT_ZN_5_CEILING,DROPCEILING,CORE_BOTTOM,CORE_BOTTOM,iz-CORE_BOT_ZN_5_CEILING,0.30,2.031,4.488,2496.12,2496.12,180.00,0.00,
,CORE_MID_ZN_5_WALL_SOUTH,INT_WALL,CORE_MID,CORE_MID,CORE_MID_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,1729.99,1729.99,180.00,90.00,S
,CORE_MID_ZN_5_WALL_WEST,INT_WALL,CORE_MID,CORE_MID,DATACENTER_MID_ZN_6_WALL_EAST,0.30,2.511,6.299,1086.40,1086.40,270.00,90.00,W
,CORE_MID_ZN_5_WALL_NORTH,INT_WALL,CORE_MID,CORE_MID,CORE_MID_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,1729.99,1729.99,0.00,90.00,N
,CORE_MID_ZN_5_WALL_EAST,INT_WALL,CORE_MID,CORE_MID,CORE_MID_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,0.30,2.511,6.299,1086.40,1086.40,90.00,90.00,E
,CORE_MID_ZN_5_FLOOR,INT_SLAB_FLOOR,CORE_MID,CORE_MID,CORE_MID_ZN_5_FLOOR,0.30,1.711,3.839,24961.20,24961.20,0.00,180.00,
,CORE_MID_ZN_5_CEILING,DROPCEILING,CORE_MID,CORE_MID,iz-CORE_MID_ZN_5_CEILING,0.30,2.031,4.488,24961.20,24961.20,180.00,0.00,
,CORE_TOP_ZN_5_WALL_SOUTH,INT_WALL,CORE_TOP,CORE_TOP,CORE_BOT_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,173.00,173.00,180.00,90.00,S
,CORE_TOP_ZN_5_WALL_WEST,INT_WALL,CORE_TOP,CORE_TOP,DATACENTER_TOP_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,0.30,2.511,6.299,108.64,108.64,270.00,90.00,W
,CORE_TOP_ZN_5_WALL_NORTH,INT_WALL,CORE_TOP,CORE_TOP,CORE_TOP_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,173.00,173.00,0.00,90.00,N
,CORE_TOP_ZN_5_WALL_EAST,INT_WALL,CORE_TOP,CORE_TOP,CORE_TOP_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,0.30,2.511,6.299,108.64,108.64,90.00,90.00,E
,CORE_TOP_ZN_5_FLOOR,INT_SLAB_FLOOR,CORE_TOP,CORE_TOP,CORE_TOP_ZN_5_FLOOR,0.30,1.711,3.839,2496.12,2496.12,0.00,180.00,
,CORE_TOP_ZN_5_CEILING,DROPCEILING,CORE_TOP,CORE_TOP,iz-CORE_TOP_ZN_5_CEILING,0.30,2.031,4.488,2496.12,2496.12,180.00,0.00,
,PERIMETER_BOT_ZN_3_WALL_WEST,INT_WALL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,0.30,2.511,6.299,17.75,17.75,225.00,90.00,W
,CORE_BOT_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,CORE_BOT_ZN_5_WALL_NORTH,0.30,2.511,6.299,173.00,173.00,180.00,90.00,S
,PERIMETER_BOT_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_2_WALL_NORTH,0.30,2.511,6.299,17.75,17.75,135.00,90.00,S
,DATACENTER_BOT_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,DATACENTER_BOT_ZN_6_WALL_NORTH,0.30,2.511,6.299,2.51,2.51,180.00,90.00,S
,PERIMETER_BOT_ZN_3_FLOOR,INT_SLAB_FLOOR,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_FLOOR-PPAUTOCREATEOTHER,0.30,1.887,3.839,250.34,250.34,0.00,180.00,
,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3-PPAUTOCREATEOTHER,INT_SLAB_FLOOR,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3,0.30,1.887,3.839,63.07,63.07,0.00,180.00,
,PERIMETER_BOT_ZN_3_CEILING,DROPCEILING,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,iz-PERIMETER_BOT_ZN_3_CEILING,0.30,2.031,4.488,313.41,313.41,180.00,0.00,
,PERIMETER_BOT_ZN_2_WALL_NORTH,INT_WALL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,17.75,17.75,315.00,90.00,N
,CORE_BOT_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,CORE_BOT_ZN_5_WALL_EAST,0.30,2.511,6.299,108.64,108.64,270.00,90.00,W
,PERIMETER_BOT_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_1_WALL_EAST,0.30,2.511,6.299,17.75,17.75,225.00,90.00,W
,PERIMETER_BOT_ZN_2_FLOOR,INT_SLAB_FLOOR,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_FLOOR-PPAUTOCREATEOTHER,0.30,1.887,3.839,201.98,201.98,45.00,180.00,
,PERIMETER_BOT_ZN_2_CEILING,DROPCEILING,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,iz-PERIMETER_BOT_ZN_2_CEILING,0.30,2.031,4.488,201.98,201.98,225.00,0.00,
,PERIMETER_BOT_ZN_1_WALL_EAST,INT_WALL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,0.30,2.511,6.299,17.75,17.75,45.00,90.00,E
,DATACENTER_BOT_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,DATACENTER_BOT_ZN_6_WALL_SOUTH,0.30,2.511,6.299,2.51,2.51,0.00,90.00,N
,PERIMETER_BOT_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_4_WALL_SOUTH,0.30,2.511,6.299,17.75,17.75,315.00,90.00,N
,CORE_BOT_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,CORE_BOT_ZN_5_WALL_SOUTH,0.30,2.511,6.299,173.00,173.00,0.00,90.00,N
,DATACENTER_BASEMENT_ZN_6-PERIMETER_BOT_ZN_1-PPAUTOCREATEOTHER,INT_SLAB_FLOOR,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_1,0.30,1.887,3.839,63.07,63.07,0.00,180.00,
,PERIMETER_BOT_ZN_1_FLOOR,INT_SLAB_FLOOR,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_FLOOR-PPAUTOCREATEOTHER,0.30,1.887,3.839,250.35,250.35,0.00,180.00,
,PERIMETER_BOT_ZN_1_CEILING,DROPCEILING,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,iz-PERIMETER_BOT_ZN_1_CEILING,0.30,2.031,4.488,313.42,313.42,180.00,0.00,
,PERIMETER_BOT_ZN_4_WALL_SOUTH,INT_WALL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,17.75,17.75,135.00,90.00,S
,DATACENTER_BOT_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,DATACENTER_BOT_ZN_6_WALL_WEST,0.30,2.511,6.299,108.64,108.64,90.00,90.00,E
,PERIMETER_BOT_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_3_WALL_WEST,0.30,2.511,6.299,17.75,17.75,45.00,90.00,E
,PERIMETER_BOT_ZN_4_FLOOR,INT_SLAB_FLOOR,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_FLOOR-PPAUTOCREATEOTHER,0.30,1.887,3.839,201.98,201.98,315.00,180.00,
,PERIMETER_BOT_ZN_4_CEILING,DROPCEILING,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,iz-PERIMETER_BOT_ZN_4_CEILING,0.30,2.031,4.488,201.98,201.98,135.00,0.00,
,PERIMETER_MID_ZN_3_WALL_WEST,INT_WALL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,0.30,2.511,6.299,177.47,177.47,225.00,90.00,W
,CORE_MID_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3,CORE_MID_ZN_5_WALL_NORTH,0.30,2.511,6.299,1729.99,1729.99,180.00,90.00,S
,PERIMETER_MID_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_2_WALL_NORTH,0.30,2.511,6.299,177.47,177.47,135.00,90.00,S
,DATACENTER_MID_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3,DATACENTER_MID_ZN_6_WALL_NORTH,0.30,2.511,6.299,25.09,25.09,180.00,90.00,S
,PERIMETER_MID_ZN_3_FLOOR,INT_SLAB_FLOOR,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_FLOOR,0.30,1.711,3.839,3134.13,3134.13,0.00,180.00,
,PERIMETER_MID_ZN_3_CEILING,DROPCEILING,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3,iz-PERIMETER_MID_ZN_3_CEILING,0.30,2.031,4.488,3134.13,3134.13,180.00,0.00,
,PERIMETER_MID_ZN_2_WALL_NORTH,INT_WALL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,177.47,177.47,315.00,90.00,N
,CORE_MID_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2,CORE_MID_ZN_5_WALL_EAST,0.30,2.511,6.299,1086.40,1086.40,270.00,90.00,W
,PERIMETER_MID_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_1_WALL_EAST,0.30,2.511,6.299,177.47,177.47,225.00,90.00,W
,PERIMETER_MID_ZN_2_FLOOR,INT_SLAB_FLOOR,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_FLOOR,0.30,1.711,3.839,2019.75,2019.75,45.00,180.00,
,PERIMETER_MID_ZN_2_CEILING,DROPCEILING,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2,iz-PERIMETER_MID_ZN_2_CEILING,0.30,2.031,4.488,2019.75,2019.75,225.00,0.00,
,PERIMETER_MID_ZN_1_WALL_EAST,INT_WALL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_WALL_EAST-PPAUTOCREATEOTHER,0.30,2.511,6.299,177.47,177.47,45.00,90.00,E
,DATACENTER_MID_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1,DATACENTER_MID_ZN_6_WALL_SOUTH,0.30,2.511,6.299,25.09,25.09,0.00,90.00,N
,PERIMETER_MID_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_4_WALL_SOUTH,0.30,2.511,6.299,177.47,177.47,315.00,90.00,N
,CORE_MID_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1,CORE_MID_ZN_5_WALL_SOUTH,0.30,2.511,6.299,1729.99,1729.99,0.00,90.00,N
,PERIMETER_MID_ZN_1_FLOOR,INT_SLAB_FLOOR,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_FLOOR,0.30,1.711,3.839,3134.20,3134.20,0.00,180.00,
,PERIMETER_MID_ZN_1_CEILING,DROPCEILING,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1,iz-PERIMETER_MID_ZN_1_CEILING,0.30,2.031,4.488,3134.20,3134.20,180.00,0.00,
,PERIMETER_MID_ZN_4_WALL_SOUTH,INT_WALL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,177.47,177.47,135.00,90.00,S
,DATACENTER_MID_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4,DATACENTER_MID_ZN_6_WALL_WEST,0.30,2.511,6.299,1086.40,1086.40,90.00,90.00,E
,PERIMETER_MID_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_3_WALL_WEST,0.30,2.511,6.299,177.47,177.47,45.00,90.00,E
,PERIMETER_MID_ZN_4_FLOOR,INT_SLAB_FLOOR,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_FLOOR,0.30,1.711,3.839,2019.75,2019.75,315.00,180.00,
,PERIMETER_MID_ZN_4_CEILING,DROPCEILING,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4,iz-PERIMETER_MID_ZN_4_CEILING,0.30,2.031,4.488,2019.75,2019.75,135.00,0.00,
,PERIMETER_TOP_ZN_3_WALL_WEST,INT_WALL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,0.30,2.511,6.299,17.75,17.75,225.00,90.00,W
,CORE_TOP_ZN_5_WALL_NORTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3,CORE_TOP_ZN_5_WALL_NORTH,0.30,2.511,6.299,173.00,173.00,180.00,90.00,S
,PERIMETER_TOP_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_2_WALL_NORTH,0.30,2.511,6.299,17.75,17.75,135.00,90.00,S
,DATACENTER_TOP_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3,DATACENTER_TOP_ZN_6_WALL_NORTH,0.30,2.511,6.299,2.51,2.51,180.00,90.00,S
,PERIMETER_TOP_ZN_3_FLOOR,INT_SLAB_FLOOR,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_FLOOR,0.30,1.711,3.839,313.41,313.41,0.00,180.00,
,PERIMETER_TOP_ZN_3_CEILING,DROPCEILING,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3,iz-PERIMETER_TOP_ZN_3_CEILING,0.30,2.031,4.488,313.41,313.41,180.00,0.00,
,PERIMETER_TOP_ZN_2_WALL_NORTH,INT_WALL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_WALL_NORTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,17.75,17.75,315.00,90.00,N
,CORE_TOP_ZN_5_WALL_EAST-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2,CORE_TOP_ZN_5_WALL_EAST,0.30,2.511,6.299,108.64,108.64,270.00,90.00,W
,INT-PER3S-NE-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2,INT-PER3S-NE,0.30,2.511,6.299,17.75,17.75,225.00,90.00,W
,PERIMETER_TOP_ZN_2_FLOOR,INT_SLAB_FLOOR,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_FLOOR,0.30,1.711,3.839,201.98,201.98,45.00,180.00,
,PERIMETER_TOP_ZN_2_CEILING,DROPCEILING,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2,iz-PERIMETER_TOP_ZN_2_CEILING,0.30,2.031,4.488,201.98,201.98,225.00,0.00,
,INT-PER3S-NE,INT_WALL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1,INT-PER3S-NE-PPAUTOCREATEOTHER,0.30,2.511,6.299,17.75,17.75,45.00,90.00,E
,DATACENTER_TOP_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1,DATACENTER_TOP_ZN_6_WALL_SOUTH,0.30,2.511,6.299,2.51,2.51,0.00,90.00,N
,PERIMETER_TOP_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_4_WALL_SOUTH,0.30,2.511,6.299,17.75,17.75,315.00,90.00,N
,CORE_TOP_ZN_5_WALL_SOUTH-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1,CORE_TOP_ZN_5_WALL_SOUTH,0.30,2.511,6.299,173.00,173.00,0.00,90.00,N
,PERIMETER_TOP_ZN_1_FLOOR,INT_SLAB_FLOOR,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_FLOOR,0.30,1.711,3.839,313.42,313.42,0.00,180.00,
,PERIMETER_TOP_ZN_1_CEILING,DROPCEILING,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1,iz-PERIMETER_TOP_ZN_1_CEILING,0.30,2.031,4.488,313.42,313.42,180.00,0.00,
,PERIMETER_TOP_ZN_4_WALL_SOUTH,INT_WALL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_WALL_SOUTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,17.75,17.75,135.00,90.00,S
,DATACENTER_TOP_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4,DATACENTER_TOP_ZN_6_WALL_WEST,0.30,2.511,6.299,108.64,108.64,90.00,90.00,E
,PERIMETER_TOP_ZN_3_WALL_WEST-PPAUTOCREATEOTHER,INT_WALL,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_3_WALL_WEST,0.30,2.511,6.299,17.75,17.75,45.00,90.00,E
,PERIMETER_TOP_ZN_4_FLOOR,INT_SLAB_FLOOR,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_FLOOR,0.30,1.711,3.839,201.98,201.98,315.00,180.00,
,PERIMETER_TOP_ZN_4_CEILING,DROPCEILING,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4,iz-PERIMETER_TOP_ZN_4_CEILING,0.30,2.031,4.488,201.98,201.98,135.00,0.00,
,iz-CORE_BOT_ZN_5_CEILING,DROPCEILING,GROUNDFLOOR_PLENUM,GROUNDFLOOR_PLENUM,CORE_BOT_ZN_5_CEILING,0.30,2.031,4.488,2496.12,2496.12,0.00,180.00,
,iz-PERIMETER_BOT_ZN_3_CEILING,DROPCEILING,GROUNDFLOOR_PLENUM,GROUNDFLOOR_PLENUM,PERIMETER_BOT_ZN_3_CEILING,0.30,2.031,4.488,313.41,313.41,0.00,180.00,
,iz-PERIMETER_BOT_ZN_2_CEILING,DROPCEILING,GROUNDFLOOR_PLENUM,GROUNDFLOOR_PLENUM,PERIMETER_BOT_ZN_2_CEILING,0.30,2.031,4.488,201.98,201.98,45.00,180.00,
,iz-PERIMETER_BOT_ZN_1_CEILING,DROPCEILING,GROUNDFLOOR_PLENUM,GROUNDFLOOR_PLENUM,PERIMETER_BOT_ZN_1_CEILING,0.30,2.031,4.488,313.42,313.42,0.00,180.00,
,iz-PERIMETER_BOT_ZN_4_CEILING,DROPCEILING,GROUNDFLOOR_PLENUM,GROUNDFLOOR_PLENUM,PERIMETER_BOT_ZN_4_CEILING,0.30,2.031,4.488,201.98,201.98,315.00,180.00,
,iz-DATACENTER_BOT_ZN_6_CEILING,DROPCEILING,GROUNDFLOOR_PLENUM,GROUNDFLOOR_PLENUM,DATACENTER_BOT_ZN_6_CEILING,0.30,2.031,4.488,36.20,36.20,0.00,180.00,
,GROUNDFLOOR_PLENUM_CEILING,INT_SLAB_CEILING,GROUNDFLOOR_PLENUM,GROUNDFLOOR_PLENUM,GROUNDFLOOR_PLENUM_CEILING,0.30,2.104,3.839,3563.11,3563.11,180.00,0.00,
,iz-CORE_MID_ZN_5_CEILING,DROPCEILING,MIDFLOOR_PLENUM,MIDFLOOR_PLENUM,CORE_MID_ZN_5_CEILING,0.30,2.031,4.488,24961.20,24961.20,0.00,180.00,
,iz-PERIMETER_MID_ZN_3_CEILING,DROPCEILING,MIDFLOOR_PLENUM,MIDFLOOR_PLENUM,PERIMETER_MID_ZN_3_CEILING,0.30,2.031,4.488,3134.13,3134.13,0.00,180.00,
,iz-PERIMETER_MID_ZN_2_CEILING,DROPCEILING,MIDFLOOR_PLENUM,MIDFLOOR_PLENUM,PERIMETER_MID_ZN_2_CEILING,0.30,2.031,4.488,2019.75,2019.75,45.00,180.00,
,iz-PERIMETER_MID_ZN_1_CEILING,DROPCEILING,MIDFLOOR_PLENUM,MIDFLOOR_PLENUM,PERIMETER_MID_ZN_1_CEILING,0.30,2.031,4.488,3134.20,3134.20,0.00,180.00,
,iz-PERIMETER_MID_ZN_4_CEILING,DROPCEILING,MIDFLOOR_PLENUM,MIDFLOOR_PLENUM,PERIMETER_MID_ZN_4_CEILING,0.30,2.031,4.488,2019.75,2019.75,315.00,180.00,
,iz-DATACENTER_MID_ZN_6_CEILING,DROPCEILING,MIDFLOOR_PLENUM,MIDFLOOR_PLENUM,DATACENTER_MID_ZN_6_CEILING,0.30,2.031,4.488,362.03,362.03,0.00,180.00,
,MIDFLOOR_PLENUM_CEILING,INT_SLAB_CEILING,MIDFLOOR_PLENUM,MIDFLOOR_PLENUM,MIDFLOOR_PLENUM_CEILING,0.30,2.104,3.839,35631.06,35631.06,180.00,0.00,
,iz-CORE_TOP_ZN_5_CEILING,DROPCEILING,TOPFLOOR_PLENUM,TOPFLOOR_PLENUM,CORE_TOP_ZN_5_CEILING,0.30,2.031,4.488,2496.12,2496.12,0.00,180.00,
,iz-PERIMETER_TOP_ZN_3_CEILING,DROPCEILING,TOPFLOOR_PLENUM,TOPFLOOR_PLENUM,PERIMETER_TOP_ZN_3_CEILING,0.30,2.031,4.488,313.41,313.41,0.00,180.00,
,iz-PERIMETER_TOP_ZN_2_CEILING,DROPCEILING,TOPFLOOR_PLENUM,TOPFLOOR_PLENUM,PERIMETER_TOP_ZN_2_CEILING,0.30,2.031,4.488,201.98,201.98,45.00,180.00,
,iz-PERIMETER_TOP_ZN_1_CEILING,DROPCEILING,TOPFLOOR_PLENUM,TOPFLOOR_PLENUM,PERIMETER_TOP_ZN_1_CEILING,0.30,2.031,4.488,313.42,313.42,0.00,180.00,
,iz-PERIMETER_TOP_ZN_4_CEILING,DROPCEILING,TOPFLOOR_PLENUM,TOPFLOOR_PLENUM,PERIMETER_TOP_ZN_4_CEILING,0.30,2.031,4.488,201.98,201.98,315.00,180.00,
,iz-DATACENTER_TOP_ZN_6_CEILING,DROPCEILING,TOPFLOOR_PLENUM,TOPFLOOR_PLENUM,DATACENTER_TOP_ZN_6_CEILING,0.30,2.031,4.488,36.20,36.20,0.00,180.00,
,DATACENTER_BOT_ZN_6_WALL_NORTH,INT_WALL,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,2.51,2.51,0.00,90.00,N
,DATACENTER_BOT_ZN_6_WALL_SOUTH,INT_WALL,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,2.51,2.51,180.00,90.00,S
,DATACENTER_BOT_ZN_6_WALL_EAST-PPAUTOCREATEOTHER,INT_WALL,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6,CORE_BOT_ZN_5_WALL_WEST,0.30,2.511,6.299,108.64,108.64,90.00,90.00,E
,DATACENTER_BOT_ZN_6_WALL_WEST,INT_WALL,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,0.30,2.511,6.299,108.64,108.64,270.00,90.00,W
,DATACENTER_BOT_ZN_6_FLOOR,INT_SLAB_FLOOR,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6_FLOOR-PPAUTOCREATEOTHER,0.30,1.887,3.839,36.20,36.20,0.00,180.00,
,DATACENTER_BOT_ZN_6_CEILING,DROPCEILING,DATACENTER_BOT_ZN_6,DATACENTER_BOT_ZN_6,iz-DATACENTER_BOT_ZN_6_CEILING,0.30,2.031,4.488,36.20,36.20,180.00,0.00,
,DATACENTER_MID_ZN_6_WALL_WEST,INT_WALL,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,0.30,2.511,6.299,1086.40,1086.40,270.00,90.00,W
,DATACENTER_MID_ZN_6_WALL_SOUTH,INT_WALL,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,25.09,25.09,180.00,90.00,S
,DATACENTER_MID_ZN_6_WALL_EAST,INT_WALL,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6,CORE_MID_ZN_5_WALL_WEST,0.30,2.511,6.299,1086.40,1086.40,90.00,90.00,E
,DATACENTER_MID_ZN_6_WALL_NORTH,INT_WALL,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,25.09,25.09,0.00,90.00,N
,DATACENTER_MID_ZN_6_FLOOR,INT_SLAB_FLOOR,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6_FLOOR,0.30,1.711,3.839,362.03,362.03,0.00,180.00,
,DATACENTER_MID_ZN_6_CEILING,DROPCEILING,DATACENTER_MID_ZN_6,DATACENTER_MID_ZN_6,iz-DATACENTER_MID_ZN_6_CEILING,0.30,2.031,4.488,362.03,362.03,180.00,0.00,
,DATACENTER_TOP_ZN_6_WALL_EAST,INT_WALL,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6,CORE_TOP_ZN_5_WALL_WEST,0.30,2.511,6.299,108.64,108.64,90.00,90.00,E
,DATACENTER_TOP_ZN_6_WALL_WEST,INT_WALL,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6_WALL_WEST-PPAUTOCREATEOTHER,0.30,2.511,6.299,108.64,108.64,270.00,90.00,W
,DATACENTER_TOP_ZN_6_WALL_SOUTH,INT_WALL,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6_WALL_SOUTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,2.51,2.51,180.00,90.00,S
,DATACENTER_TOP_ZN_6_WALL_NORTH,INT_WALL,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6_WALL_NORTH-PPAUTOCREATEOTHER,0.30,2.511,6.299,2.51,2.51,0.00,90.00,N
,DATACENTER_TOP_ZN_6_FLOOR,INT_SLAB_FLOOR,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6_FLOOR,0.30,1.711,3.839,36.20,36.20,0.00,180.00,
,DATACENTER_TOP_ZN_6_CEILING,DROPCEILING,DATACENTER_TOP_ZN_6,DATACENTER_TOP_ZN_6,iz-DATACENTER_TOP_ZN_6_CEILING,0.30,2.031,4.488,36.20,36.20,180.00,0.00,
,DATACENTER_BASEMENT_ZN_6_WALL_EAST,INT_WALL,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6,BASEMENT_WALL_WEST,0.30,2.511,6.299,118.87,118.87,90.00,90.00,E
,DATACENTER_BASEMENT_ZN_6_FLOOR,EXT_SLAB_8IN_WITH_CARPET,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6_FLOOR,0.30,1.591,3.285,783.68,783.68,0.00,180.00,
,DATACENTER_BOT_ZN_6_FLOOR-PPAUTOCREATEOTHER,INT_SLAB_CEILING,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6,DATACENTER_BOT_ZN_6_FLOOR,0.30,1.887,3.839,36.20,36.20,180.00,0.00,
,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5,INT_SLAB_CEILING,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6_CEILING-CORE_BOT_ZN_5-PPAUTOCREATEOTHER,0.30,1.887,3.839,419.35,419.35,180.00,0.00,
,PERIMETER_BOT_ZN_4_FLOOR-PPAUTOCREATEOTHER,INT_SLAB_CEILING,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6,PERIMETER_BOT_ZN_4_FLOOR,0.30,1.887,3.839,201.98,201.98,135.00,0.00,
,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_1,INT_SLAB_CEILING,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6-PERIMETER_BOT_ZN_1-PPAUTOCREATEOTHER,0.30,1.887,3.839,63.08,63.08,180.00,0.00,
,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3,INT_SLAB_CEILING,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6,DATACENTER_BASEMENT_ZN_6_CEILING-PERIMETER_BOT_ZN_3-PPAUTOCREATEOTHER,0.30,1.887,3.839,63.07,63.07,180.00,0.00,
,BASEMENT_INTERNALMASS_1,INTERIORFURNISHINGS,BASEMENT,BASEMENT,BASEMENT_INTERNALMASS_1,0.30,,0.800,7126.21,,0.00,90.00,N
,CORE_BOTTOM_INTERNALMASS_1,INTERIORFURNISHINGS,CORE_BOTTOM,CORE_BOTTOM,CORE_BOTTOM_INTERNALMASS_1,0.30,,0.800,5064.65,,0.00,90.00,N
,CORE_MID_INTERNALMASS_1,INTERIORFURNISHINGS,CORE_MID,CORE_MID,CORE_MID_INTERNALMASS_1,0.30,,0.800,50646.53,,0.00,90.00,N
,CORE_TOP_INTERNALMASS_1,INTERIORFURNISHINGS,CORE_TOP,CORE_TOP,CORE_TOP_INTERNALMASS_1,0.30,,0.800,5064.65,,0.00,90.00,N
,PERIMETER_BOT_ZN_3_INTERNALMASS_1,INTERIORFURNISHINGS,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3_INTERNALMASS_1,0.30,,0.800,626.83,,0.00,90.00,N
,PERIMETER_BOT_ZN_2_INTERNALMASS_1,INTERIORFURNISHINGS,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2_INTERNALMASS_1,0.30,,0.800,403.95,,0.00,90.00,N
,PERIMETER_BOT_ZN_1_INTERNALMASS_1,INTERIORFURNISHINGS,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1_INTERNALMASS_1,0.30,,0.800,626.84,,0.00,90.00,N
,PERIMETER_BOT_ZN_4_INTERNALMASS_1,INTERIORFURNISHINGS,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4_INTERNALMASS_1,0.30,,0.800,403.95,,0.00,90.00,N
,PERIMETER_MID_ZN_3_INTERNALMASS_1,INTERIORFURNISHINGS,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3_INTERNALMASS_1,0.30,,0.800,6268.26,,0.00,90.00,N
,PERIMETER_MID_ZN_2_INTERNALMASS_1,INTERIORFURNISHINGS,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2_INTERNALMASS_1,0.30,,0.800,4039.50,,0.00,90.00,N
,PERIMETER_MID_ZN_1_INTERNALMASS_1,INTERIORFURNISHINGS,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1_INTERNALMASS_1,0.30,,0.800,6268.35,,0.00,90.00,N
,PERIMETER_MID_ZN_4_INTERNALMASS_1,INTERIORFURNISHINGS,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4_INTERNALMASS_1,0.30,,0.800,4039.48,,0.00,90.00,N
,PERIMETER_TOP_ZN_3_INTERNALMASS_1,INTERIORFURNISHINGS,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3_INTERNALMASS_1,0.30,,0.800,626.83,,0.00,90.00,N
,PERIMETER_TOP_ZN_2_INTERNALMASS_1,INTERIORFURNISHINGS,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2_INTERNALMASS_1,0.30,,0.800,403.95,,0.00,90.00,N
,PERIMETER_TOP_ZN_1_INTERNALMASS_1,INTERIORFURNISHINGS,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1_INTERNALMASS_1,0.30,,0.800,626.84,,0.00,90.00,N
,PERIMETER_TOP_ZN_4_INTERNALMASS_1,INTERIORFURNISHINGS,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4_INTERNALMASS_1,0.30,,0.800,403.95,,0.00,90.00,N


Exterior Fenestration

,,Construction,Zone,Space,Frame and Divider,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],NFRC Product Type,Assembly U-Factor [W/m2-K],Assembly SHGC,Assembly Visible Transmittance,Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,WINDOW_U_0.504_SHGC_NORTH_0.229,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,,23.18,0.00,0.00,23.18,23.18,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,WINDOW_U_0.504_SHGC_NORTH_0.229,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,,23.18,0.00,0.00,23.18,23.18,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3,WINDOW_U_0.504_SHGC_NORTH_0.229,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,,23.18,0.00,0.00,23.18,23.18,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4,WINDOW_U_0.504_SHGC_NORTH_0.229,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,,23.18,0.00,0.00,23.18,23.18,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5,WINDOW_U_0.504_SHGC_NORTH_0.229,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,,23.18,0.00,0.00,23.18,23.18,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1,WINDOW_U_0.504_SHGC_EAST_0.229,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,,25.75,0.00,0.00,25.75,25.75,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2,WINDOW_U_0.504_SHGC_EAST_0.229,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,,25.75,0.00,0.00,25.75,25.75,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3,WINDOW_U_0.504_SHGC_EAST_0.229,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,,25.75,0.00,0.00,25.75,25.75,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1,WINDOW_U_0.504_SHGC_SOUTH_0.229,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,,23.18,0.00,0.00,23.18,23.18,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2,WINDOW_U_0.504_SHGC_SOUTH_0.229,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,,23.18,0.00,0.00,23.18,23.18,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3,WINDOW_U_0.504_SHGC_SOUTH_0.229,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,,23.18,0.00,0.00,23.18,23.18,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4,WINDOW_U_0.504_SHGC_SOUTH_0.229,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,,23.18,0.00,0.00,23.18,23.18,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5,WINDOW_U_0.504_SHGC_SOUTH_0.229,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,,23.18,0.00,0.00,23.18,23.18,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1,WINDOW_U_0.504_SHGC_WEST_0.229,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,,25.75,0.00,0.00,25.75,25.75,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2,WINDOW_U_0.504_SHGC_WEST_0.229,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,,25.75,0.00,0.00,25.75,25.75,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3,WINDOW_U_0.504_SHGC_WEST_0.229,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,,25.75,0.00,0.00,25.75,25.75,2.865,0.230,0.253,,,,,,,No,PERIMETER_BOT_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,WINDOW_U_0.504_SHGC_NORTH_0.229,PERIMETER_MID_ZN_3,PERIMETER_MID_ZN_3,,115.90,0.00,0.00,115.90,1158.95,2.865,0.230,0.253,,,,,,,No,PERIMETER_MID_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,WINDOW_U_0.504_SHGC_EAST_0.229,PERIMETER_MID_ZN_2,PERIMETER_MID_ZN_2,,77.26,0.00,0.00,77.26,772.63,2.865,0.230,0.253,,,,,,,No,PERIMETER_MID_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,WINDOW_U_0.504_SHGC_SOUTH_0.229,PERIMETER_MID_ZN_1,PERIMETER_MID_ZN_1,,115.90,0.00,0.00,115.90,1158.95,2.865,0.230,0.253,,,,,,,No,PERIMETER_MID_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,WINDOW_U_0.504_SHGC_WEST_0.229,PERIMETER_MID_ZN_4,PERIMETER_MID_ZN_4,,77.26,0.00,0.00,77.26,772.63,2.865,0.230,0.253,,,,,,,No,PERIMETER_MID_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,WINDOW_U_0.504_SHGC_NORTH_0.229,PERIMETER_TOP_ZN_3,PERIMETER_TOP_ZN_3,,115.90,0.00,0.00,115.90,115.90,2.865,0.230,0.253,,,,,,,No,PERIMETER_TOP_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,WINDOW_U_0.504_SHGC_EAST_0.229,PERIMETER_TOP_ZN_2,PERIMETER_TOP_ZN_2,,77.26,0.00,0.00,77.26,77.26,2.865,0.230,0.253,,,,,,,No,PERIMETER_TOP_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,WINDOW_U_0.504_SHGC_SOUTH_0.229,PERIMETER_TOP_ZN_1,PERIMETER_TOP_ZN_1,,115.90,0.00,0.00,115.90,115.90,2.865,0.230,0.253,,,,,,,No,PERIMETER_TOP_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,WINDOW_U_0.504_SHGC_WEST_0.229,PERIMETER_TOP_ZN_4,PERIMETER_TOP_ZN_4,,77.26,0.00,0.00,77.26,77.26,2.865,0.230,0.253,,,,,,,No,PERIMETER_TOP_ZN_4_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,,,,4635.80,2.865,0.230,0.253,,,,,,,,,,,
,North Total or Average,,,,,,,,,1390.74,2.865,0.230,0.253,,,,,,,,,,,
,Non-North Total or Average,,,,,,,,,3245.06,2.865,0.230,0.253,,,,,,,,,,,


Exterior Fenestration Shaded State

,,Frame and Divider,Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,NFRC Product Type,Assembly U-Factor [W/m2-K],Assembly SHGC,Assembly Visible Transmittance
,None,,,,,,,,


Interior Fenestration

,,Construction,Zone,Space,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,,,0.00,-,-,-,


Exterior Door

,,Construction,Zone,Space,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1,SWINGING DOOR_CON,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,1.598,2.101,1.95,PERIMETER_BOT_ZN_3_WALL_NORTH
,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2,SWINGING DOOR_CON,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,1.598,2.101,1.95,PERIMETER_BOT_ZN_3_WALL_NORTH
,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR3,SWINGING DOOR_CON,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,1.598,2.101,1.95,PERIMETER_BOT_ZN_3_WALL_NORTH
,PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR4,SWINGING DOOR_CON,PERIMETER_BOT_ZN_3,PERIMETER_BOT_ZN_3,1.598,2.101,1.95,PERIMETER_BOT_ZN_3_WALL_NORTH
,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR1,SWINGING DOOR_CON,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,1.598,2.101,1.95,PERIMETER_BOT_ZN_2_WALL_EAST
,PERIMETER_BOT_ZN_2_WALL_EAST_DOOR2,SWINGING DOOR_CON,PERIMETER_BOT_ZN_2,PERIMETER_BOT_ZN_2,1.598,2.101,1.95,PERIMETER_BOT_ZN_2_WALL_EAST
,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1,SWINGING DOOR_CON,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,1.598,2.101,1.95,PERIMETER_BOT_ZN_1_WALL_SOUTH
,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2,SWINGING DOOR_CON,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,1.598,2.101,1.95,PERIMETER_BOT_ZN_1_WALL_SOUTH
,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR3,SWINGING DOOR_CON,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,1.598,2.101,1.95,PERIMETER_BOT_ZN_1_WALL_SOUTH
,PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR4,SWINGING DOOR_CON,PERIMETER_BOT_ZN_1,PERIMETER_BOT_ZN_1,1.598,2.101,1.95,PERIMETER_BOT_ZN_1_WALL_SOUTH
,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR1,SWINGING DOOR_CON,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,1.598,2.101,1.95,PERIMETER_BOT_ZN_4_WALL_WEST
,PERIMETER_BOT_ZN_4_WALL_WEST_DOOR2,SWINGING DOOR_CON,PERIMETER_BOT_ZN_4,PERIMETER_BOT_ZN_4,1.598,2.101,1.95,PERIMETER_BOT_ZN_4_WALL_WEST


Interior Door

,,Construction,Zone,Space,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,,,


Opaque Construction Layers

,,Layer 1,Layer 2,Layer 3,Layer 4,Layer 5,Layer 6,Layer 7,Layer 8,Layer 9,Layer 10
,SWINGING DOOR_CON,OPAQUE DOOR PANEL_CON,,,,,,,,,
,INTERIORFURNISHINGS,Std Wood 6inch,,,,,,,,,
,DROPCEILING,AC02 Acoustic Ceiling,,,,,,,,,
,INT_WALL,G01 13mm gypsum board,G01 13mm gypsum board,,,,,,,,
,EXT_SLAB_8IN_WITH_CARPET,200mm Normalweight concrete floor,CP02 CARPET PAD,,,,,,,,
,INT_SLAB_FLOOR,100mm Normalweight concrete floor,CP02 CARPET PAD,,,,,,,,
,INT_SLAB_CEILING,CP02 CARPET PAD,100mm Normalweight concrete floor,,,,,,,,
,NONRES_ROOF,F13 Built-up roofing,NONRES_ROOF_INSULATION,F08 Metal surface,,,,,,,
,NONRES_EXT_WALL_GRD,200mm Normalweight concrete wall,NONRES_EXTERIOR_WALL_INSULATION_GRD,G01 13mm gypsum board,,,,,,,
,NONRES_EXT_WALL_MID,200mm Normalweight concrete wall,NONRES_EXTERIOR_WALL_INSULATION_MID,G01 13mm gypsum board,,,,,,,
,NONRES_EXT_WALL_TOP,200mm Normalweight concrete wall,NONRES_EXTERIOR_WALL_INSULATION_TOP,G01 13mm gypsum board,,,,,,,
,BASEMENT_WALL_EAST_CFACTOR,~FC_Insulation_1,~FC_Concrete,,,,,,,,
,BASEMENT_WALL_SOUTH_CFACTOR,~FC_Insulation_2,~FC_Concrete,,,,,,,,
,BASEMENT_WALL_NORTH_CFACTOR,~FC_Insulation_3,~FC_Concrete,,,,,,,,
,DATACENTER_BASEMENT_ZN_6_WALL_NORTH_CFACTOR,~FC_Insulation_4,~FC_Concrete,,,,,,,,
,DATACENTER_BASEMENT_ZN_6_WALL_SOUTH_CFACTOR,~FC_Insulation_5,~FC_Concrete,,,,,,,,
,DATACENTER_BASEMENT_ZN_6_WALL_WEST_CFACTOR,~FC_Insulation_6,~FC_Concrete,,,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2,0.00,0.00,0.00,1.00,0.00,0.00,0.00,0.00,0.00
