Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,9,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 PERIMETER_BOT_ZN_3 DEMAND LOAD BRANCH,COIL:HEATING:WATER,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,10,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 PERIMETER_BOT_ZN_2 DEMAND LOAD BRANCH,COIL:HEATING:WATER,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,11,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 PERIMETER_BOT_ZN_1 DEMAND LOAD BRANCH,COIL:HEATING:WATER,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,12,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 PERIMETER_BOT_ZN_4 DEMAND LOAD BRANCH,COIL:HEATING:WATER,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,13,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 CORE_MID DEMAND LOAD BRANCH,COIL:HEATING:WATER,CORE_MID VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,14,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 PERIMETER_MID_ZN_3 DEMAND LOAD BRANCH,COIL:HEATING:WATER,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,15,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 PERIMETER_MID_ZN_2 DEMAND LOAD BRANCH,COIL:HEATING:WATER,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,16,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 PERIMETER_MID_ZN_1 DEMAND LOAD BRANCH,COIL:HEATING:WATER,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,17,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 PERIMETER_MID_ZN_4 DEMAND LOAD BRANCH,COIL:HEATING:WATER,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,18,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 CORE_TOP DEMAND LOAD BRANCH,COIL:HEATING:WATER,CORE_TOP VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,19,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 PERIMETER_TOP_ZN_3 DEMAND LOAD BRANCH,COIL:HEATING:WATER,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,20,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 PERIMETER_TOP_ZN_2 DEMAND LOAD BRANCH,COIL:HEATING:WATER,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,21,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 PERIMETER_TOP_ZN_1 DEMAND LOAD BRANCH,COIL:HEATING:WATER,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,22,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 PERIMETER_TOP_ZN_4 DEMAND LOAD BRANCH,COIL:HEATING:WATER,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,HEATSYS1 DEMAND MIXER
,23,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 BASEMENT DEMAND LOAD BRANCH,COIL:HEATING:WATER,CAV_BAS HEATING COIL,HEATSYS1 DEMAND MIXER
,24,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 VAV_BOT WITH REHEAT DEMAND LOAD BRANCH,COIL:HEATING:WATER,VAV_BOT WITH REHEAT HEATING COIL,HEATSYS1 DEMAND MIXER
,25,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 VAV_MID WITH REHEAT DEMAND LOAD BRANCH,COIL:HEATING:WATER,VAV_MID WITH REHEAT HEATING COIL,HEATSYS1 DEMAND MIXER
,26,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 VAV_TOP WITH REHEAT DEMAND LOAD BRANCH,COIL:HEATING:WATER,VAV_TOP WITH REHEAT HEATING COIL,HEATSYS1 DEMAND MIXER
,27,PlantLoop,HEATSYS1,Demand,HEATSYS1 DEMAND SPLITTER,HEATSYS1 DEMAND BYPASS BRANCH,PIPE:ADIABATIC,HEATSYS1 DEMAND BYPASS PIPE,HEATSYS1 DEMAND MIXER
,28,PlantLoop,HEATSYS1,Demand,,HEATSYS1 DEMAND OUTLET BRANCH,PIPE:ADIABATIC,HEATSYS1 DEMAND OUTLET PIPE,
,29,PlantLoop,COOLSYS1_SUPPLY,Supply,,,,,
,30,PlantLoop,COOLSYS1_SUPPLY,Supply,,COOLSYS1 SUPPLY INLET BRANCH,PIPE:ADIABATIC,COOLSYS1 SUPPLY INLET PIPE,
,31,PlantLoop,COOLSYS1_SUPPLY,Supply,COOLSYS1 SUPPLY SUPPLY SIDE SPLITTER,COOLSYS1 SUPPLY EQUIPMENT BRANCH 1,PUMP:CONSTANTSPEED,COOLSYS1 CHILLER1 PUMP,
,32,PlantLoop,COOLSYS1_SUPPLY,Supply,,COOLSYS1 SUPPLY EQUIPMENT BRANCH 1,CHILLER:ELECTRIC:REFORMULATEDEIR,COOLSYS1 CHILLER1,COOLSYS1 SUPPLY SUPPLY SIDE MIXER
,33,PlantLoop,COOLSYS1_SUPPLY,Supply,COOLSYS1 SUPPLY SUPPLY SIDE SPLITTER,COOLSYS1 SUPPLY EQUIPMENT BRANCH 2,PUMP:CONSTANTSPEED,COOLSYS1 CHILLER2 PUMP,
,34,PlantLoop,COOLSYS1_SUPPLY,Supply,,COOLSYS1 SUPPLY EQUIPMENT BRANCH 2,CHILLER:ELECTRIC:REFORMULATEDEIR,COOLSYS1 CHILLER2,COOLSYS1 SUPPLY SUPPLY SIDE MIXER
,35,PlantLoop,COOLSYS1_SUPPLY,Supply,COOLSYS1 SUPPLY SUPPLY SIDE SPLITTER,COOLSYS1 SUPPLY EQUIPMENT BYPASS BRANCH,PIPE:ADIABATIC,COOLSYS1 SUPPLY EQUIPMENT BYPASS PIPE,COOLSYS1 SUPPLY SUPPLY SIDE MIXER
,36,PlantLoop,COOLSYS1_SUPPLY,Supply,,COOLSYS1 SUPPLY OUTLET BRANCH,PIPE:ADIABATIC,COOLSYS1 SUPPLY OUTLET PIPE,
,37,PlantLoop,COOLSYS1_SUPPLY,Demand,,,,,
,38,PlantLoop,COOLSYS1_SUPPLY,Demand,,COOLSYS1 SUPPLY DEMAND SIDE INLET BRANCH,PIPE:ADIABATIC,COOLSYS1 SUPPLY DEMAND SIDE INLET PIPE,
,39,PlantLoop,COOLSYS1_SUPPLY,Demand,COOLSYS1 SUPPLY DEMAND SIDE SPLITTER,COOLSYS1 HEAT EXCHANGER SUPPLY BRANCH,HEATEXCHANGER:FLUIDTOFLUID,BYPASS HEAT EXCHANGER,COOLSYS1 SUPPLY DEMAND SIDE MIXER
,40,PlantLoop,COOLSYS1_SUPPLY,Demand,COOLSYS1 SUPPLY DEMAND SIDE SPLITTER,COOLSYS1 SUPPLY SIDE BYPASS,PIPE:ADIABATIC,COOLSYS1 SUPPLY BYPASS,COOLSYS1 SUPPLY DEMAND SIDE MIXER
,41,PlantLoop,COOLSYS1_SUPPLY,Demand,,COOLSYS1 SUPPLY DEMAND SIDE OUTLET BRANCH,PIPE:ADIABATIC,COOLSYS1 SUPPLY DEMAND SIDE OUTLET PIPE,
,42,PlantLoop,COOLSYS1_DEMAND,Supply,,,,,
,43,PlantLoop,COOLSYS1_DEMAND,Supply,,COOLSYS1 DEMAND SUPPLY SIDE INLET BRANCH,PIPE:ADIABATIC,COOLSYS1 DEMAND SUPPLY SIDE INLET PIPE,
,44,PlantLoop,COOLSYS1_DEMAND,Supply,COOLSYS1 DEMAND SUPPLY SIDE SPLITTER,COOLSYS1 HEAT EXCHANGER DEMAND BRANCH,HEATEXCHANGER:FLUIDTOFLUID,BYPASS HEAT EXCHANGER,COOLSYS1 DEMAND SUPPLY SIDE MIXER
,45,PlantLoop,COOLSYS1_DEMAND,Supply,COOLSYS1 DEMAND SUPPLY SIDE SPLITTER,COOLSYS1 DEMAND SIDE BYPASS,PIPE:ADIABATIC,COOLSYS1 DEMAND BYPASS,COOLSYS1 DEMAND SUPPLY SIDE MIXER
,46,PlantLoop,COOLSYS1_DEMAND,Supply,,COOLSYS1 DEMAND SUPPLY SIDE OUTLET BRANCH,PIPE:ADIABATIC,COOLSYS1 DEMAND SUPPLY SIDE OUTLET PIPE,
,47,PlantLoop,COOLSYS1_DEMAND,Demand,,,,,
,48,PlantLoop,COOLSYS1_DEMAND,Demand,,COOLSYS1 DEMAND INLET BRANCH,PUMP:VARIABLESPEED,COOLSYS1 PUMP SECONDARY,
,49,PlantLoop,COOLSYS1_DEMAND,Demand,COOLSYS1 DEMAND DEMAND SIDE SPLITTER,COOLSYS1 BASEMENT DEMAND LOAD BRANCH,COIL:COOLING:WATER,CAV_BAS COOLING COIL,COOLSYS1 DEMAND DEMAND SIDE MIXER
,50,PlantLoop,COOLSYS1_DEMAND,Demand,COOLSYS1 DEMAND DEMAND SIDE SPLITTER,COOLSYS1 VAV_BOT WITH REHEAT DEMAND LOAD BRANCH,COIL:COOLING:WATER,VAV_BOT WITH REHEAT COOLING COIL,COOLSYS1 DEMAND DEMAND SIDE MIXER
,51,PlantLoop,COOLSYS1_DEMAND,Demand,COOLSYS1 DEMAND DEMAND SIDE SPLITTER,COOLSYS1 VAV_MID WITH REHEAT DEMAND LOAD BRANCH,COIL:COOLING:WATER,VAV_MID WITH REHEAT COOLING COIL,COOLSYS1 DEMAND DEMAND SIDE MIXER
,52,PlantLoop,COOLSYS1_DEMAND,Demand,COOLSYS1 DEMAND DEMAND SIDE SPLITTER,COOLSYS1 VAV_TOP WITH REHEAT DEMAND LOAD BRANCH,COIL:COOLING:WATER,VAV_TOP WITH REHEAT COOLING COIL,COOLSYS1 DEMAND DEMAND SIDE MIXER
,53,PlantLoop,COOLSYS1_DEMAND,Demand,,COOLSYS1 DEMAND OUTLET BRANCH,PIPE:ADIABATIC,COOLSYS1 DEMAND OUTLET PIPE,
,54,PlantLoop,SINGLE WATER PLANT LOOP,Supply,,,,,
,55,PlantLoop,SINGLE WATER PLANT LOOP,Supply,,PLANT SUPPLY INLET BRANCH,PUMP:CONSTANTSPEED,PLANT CIRC PUMP,
,56,PlantLoop,SINGLE WATER PLANT LOOP,Supply,PLANT SUPPLY SPLITTER,PLANT SUPPLY TOWER BRANCH,FLUIDCOOLER:TWOSPEED,CENTRAL TOWER,PLANT SUPPLY MIXER
,57,PlantLoop,SINGLE WATER PLANT LOOP,Supply,PLANT SUPPLY SPLITTER,CENTRAL BOILER BRANCH,BOILER:HOTWATER,CENTRAL BOILER,PLANT SUPPLY MIXER
,58,PlantLoop,SINGLE WATER PLANT LOOP,Supply,PLANT SUPPLY SPLITTER,PLANT SUPPLY BYPASS BRANCH,PIPE:ADIABATIC,PLANT SUPPLY SIDE BYPASS,PLANT SUPPLY MIXER
,59,PlantLoop,SINGLE WATER PLANT LOOP,Supply,,PLANT SUPPLY OUTLET BRANCH,PIPE:ADIABATIC,PLANT SUPPLY OUTLET,
,60,PlantLoop,SINGLE WATER PLANT LOOP,Demand,,,,,
,61,PlantLoop,SINGLE WATER PLANT LOOP,Demand,,PLANT DEMAND INLET BRANCH,PIPE:ADIABATIC,PLANT DEMAND INLET PIPE,
,62,PlantLoop,SINGLE WATER PLANT LOOP,Demand,PLANT DEMAND SPLITTER,WSHP COOLING PLANT BRANCH DATACENTER_BASEMENT_ZN_6,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BASEMENT COOLING COIL,PLANT DEMAND MIXER
,63,PlantLoop,SINGLE WATER PLANT LOOP,Demand,PLANT DEMAND SPLITTER,WSHP HEATING PLANT BRANCH DATACENTER_BASEMENT_ZN_6,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BASEMENT HEATING COIL,PLANT DEMAND MIXER
,64,PlantLoop,SINGLE WATER PLANT LOOP,Demand,PLANT DEMAND SPLITTER,WSHP COOLING PLANT BRANCH DATACENTER_BOT_ZN_6,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BOT COOLING COIL,PLANT DEMAND MIXER
,65,PlantLoop,SINGLE WATER PLANT LOOP,Demand,PLANT DEMAND SPLITTER,WSHP HEATING PLANT BRANCH DATACENTER_BOT_ZN_6,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER BOT HEATING COIL,PLANT DEMAND MIXER
,66,PlantLoop,SINGLE WATER PLANT LOOP,Demand,PLANT DEMAND SPLITTER,WSHP COOLING PLANT BRANCH DATACENTER_MID_ZN_6,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER MID COOLING COIL,PLANT DEMAND MIXER
,67,PlantLoop,SINGLE WATER PLANT LOOP,Demand,PLANT DEMAND SPLITTER,WSHP HEATING PLANT BRANCH DATACENTER_MID_ZN_6,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER MID HEATING COIL,PLANT DEMAND MIXER
,68,PlantLoop,SINGLE WATER PLANT LOOP,Demand,PLANT DEMAND SPLITTER,WSHP COOLING PLANT BRANCH DATACENTER_TOP_ZN_6,COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER TOP COOLING COIL,PLANT DEMAND MIXER
,69,PlantLoop,SINGLE WATER PLANT LOOP,Demand,PLANT DEMAND SPLITTER,WSHP HEATING PLANT BRANCH DATACENTER_TOP_ZN_6,COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT,AIRLOOP DATACENTER TOP HEATING COIL,PLANT DEMAND MIXER
,70,PlantLoop,SINGLE WATER PLANT LOOP,Demand,PLANT DEMAND SPLITTER,PLANT DEMAND BYPASS BRANCH,PIPE:ADIABATIC,PLANT DEMAND SIDE BYPASS,PLANT DEMAND MIXER
,71,PlantLoop,SINGLE WATER PLANT LOOP,Demand,,PLANT DEMAND OUTLET BRANCH,PIPE:ADIABATIC,PLANT DEMAND OUTLET PIPE,
,72,PlantLoop,SWHSYS1,Supply,,,,,
,73,PlantLoop,SWHSYS1,Supply,,SWHSYS1 SUPPLY INLET BRANCH,PUMP:CONSTANTSPEED,SWHSYS1 PUMP,
,74,PlantLoop,SWHSYS1,Supply,SWHSYS1 SUPPLY SPLITTER,SWHSYS1 SUPPLY EQUIPMENT BRANCH,WATERHEATER:MIXED,SWHSYS1 WATER HEATER,SWHSYS1 SUPPLY MIXER
,75,PlantLoop,SWHSYS1,Supply,SWHSYS1 SUPPLY SPLITTER,SWHSYS1 SUPPLY EQUIPMENT BYPASS BRANCH,PIPE:ADIABATIC,SWHSYS1 SUPPLY EQUIPMENT BYPASS PIPE,SWHSYS1 SUPPLY MIXER
,76,PlantLoop,SWHSYS1,Supply,,SWHSYS1 SUPPLY OUTLET BRANCH,PIPE:ADIABATIC,SWHSYS1 SUPPLY OUTLET PIPE,
,77,PlantLoop,SWHSYS1,Demand,,,,,
,78,PlantLoop,SWHSYS1,Demand,,SWHSYS1 DEMAND INLET BRANCH,PIPE:ADIABATIC,SWHSYS1 DEMAND INLET PIPE,
,79,PlantLoop,SWHSYS1,Demand,SWHSYS1 DEMAND SPLITTER,SWH DEMAND LOAD BRANCH CORE_BOTTOM SUB CAT,WATERUSE:CONNECTIONS,CORE_BOTTOM SUB CAT,SWHSYS1 DEMAND MIXER
,80,PlantLoop,SWHSYS1,Demand,SWHSYS1 DEMAND SPLITTER,SWH DEMAND LOAD BRANCH CORE_MID SUB CAT,WATERUSE:CONNECTIONS,CORE_MID SUB CAT,SWHSYS1 DEMAND MIXER
,81,PlantLoop,SWHSYS1,Demand,SWHSYS1 DEMAND SPLITTER,SWH DEMAND LOAD BRANCH CORE_TOP SUB CAT,WATERUSE:CONNECTIONS,CORE_TOP SUB CAT,SWHSYS1 DEMAND MIXER
,82,PlantLoop,SWHSYS1,Demand,SWHSYS1 DEMAND SPLITTER,SWHSYS1 DEMAND BYPASS BRANCH,PIPE:ADIABATIC,SWHSYS1 DEMAND BYPASS PIPE,SWHSYS1 DEMAND MIXER
,83,PlantLoop,SWHSYS1,Demand,,SWHSYS1 DEMAND OUTLET BRANCH,PIPE:ADIABATIC,SWHSYS1 DEMAND OUTLET PIPE,
,84,CondenserLoop,TOWERWATERSYS,Supply,,,,,
,85,CondenserLoop,TOWERWATERSYS,Supply,,TOWERWATERSYS SUPPLY INLET BRANCH,HEADEREDPUMPS:VARIABLESPEED,TOWERWATERSYS PUMP,
,86,CondenserLoop,TOWERWATERSYS,Supply,TOWERWATERSYS SUPPLY SPLITTER,TOWERWATERSYS SUPPLY EQUIPMENT BRANCH 1,COOLINGTOWER:VARIABLESPEED,TOWERWATERSYS COOLTOWER 1,TOWERWATERSYS SUPPLY MIXER
,87,CondenserLoop,TOWERWATERSYS,Supply,TOWERWATERSYS SUPPLY SPLITTER,TOWERWATERSYS SUPPLY EQUIPMENT BRANCH 2,COOLINGTOWER:VARIABLESPEED,TOWERWATERSYS COOLTOWER 2,TOWERWATERSYS SUPPLY MIXER
,88,CondenserLoop,TOWERWATERSYS,Supply,TOWERWATERSYS SUPPLY SPLITTER,TOWERWATERSYS SUPPLY EQUIPMENT BYPASS BRANCH,PIPE:ADIABATIC,TOWERWATERSYS SUPPLY EQUIPMENT BYPASS PIPE,TOWERWATERSYS SUPPLY MIXER
,89,CondenserLoop,TOWERWATERSYS,Supply,,TOWERWATERSYS SUPPLY OUTLET BRANCH,PIPE:ADIABATIC,TOWERWATERSYS SUPPLY OUTLET PIPE,
,90,CondenserLoop,TOWERWATERSYS,Demand,,,,,
,91,CondenserLoop,TOWERWATERSYS,Demand,,TOWERWATERSYS DEMAND INLET BRANCH,PIPE:ADIABATIC,TOWERWATERSYS DEMAND INLET PIPE,
,92,CondenserLoop,TOWERWATERSYS,Demand,TOWERWATERSYS DEMAND SPLITTER,TOWERWATERSYS DEMAND LOAD BRANCH 1,CHILLER:ELECTRIC:REFORMULATEDEIR,COOLSYS1 CHILLER1,TOWERWATERSYS DEMAND MIXER
,93,CondenserLoop,TOWERWATERSYS,Demand,TOWERWATERSYS DEMAND SPLITTER,TOWERWATERSYS DEMAND LOAD BRANCH 2,CHILLER:ELECTRIC:REFORMULATEDEIR,COOLSYS1 CHILLER2,TOWERWATERSYS DEMAND MIXER
,94,CondenserLoop,TOWERWATERSYS,Demand,TOWERWATERSYS DEMAND SPLITTER,TOWERWATERSYS DEMAND BYPASS BRANCH,PIPE:ADIABATIC,TOWERWATERSYS DEMAND BYPASS PIPE,TOWERWATERSYS DEMAND MIXER
,95,CondenserLoop,TOWERWATERSYS,Demand,,TOWERWATERSYS DEMAND OUTLET BRANCH,PIPE:ADIABATIC,TOWERWATERSYS DEMAND OUTLET PIPE,


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BASEMENT,60.99,149.60,6779.02,0.530,0.000,0.000,0.000
,CORE_BOTTOM,54.77,134.35,6849.35,0.498,0.000,0.000,0.000
,CORE_MID,54.77,134.35,6849.35,0.470,0.000,0.000,0.000
,CORE_TOP,54.77,134.35,6849.35,0.455,0.000,0.000,0.000
,PERIMETER_BOT_ZN_3,6.88,16.87,860.00,0.574,0.027,0.000,0.000
,PERIMETER_BOT_ZN_2,4.43,10.87,554.22,0.775,0.028,0.000,0.000
,PERIMETER_BOT_ZN_1,6.88,16.87,860.02,0.887,0.027,0.000,0.000
,PERIMETER_BOT_ZN_4,4.43,10.87,554.22,1.114,0.028,0.000,0.000
,PERIMETER_MID_ZN_3,6.88,16.87,860.00,0.615,0.064,0.000,0.000
,PERIMETER_MID_ZN_2,3.86,10.87,554.22,0.879,0.069,0.000,0.000
,PERIMETER_MID_ZN_1,6.88,16.87,860.02,1.025,0.064,0.000,0.000
,PERIMETER_MID_ZN_4,4.43,10.87,554.22,0.934,0.066,0.000,0.000
,PERIMETER_TOP_ZN_3,6.88,16.87,860.00,0.603,0.079,0.000,0.000
,PERIMETER_TOP_ZN_2,4.43,10.87,554.22,0.887,0.082,0.000,0.000
,PERIMETER_TOP_ZN_1,6.88,16.87,860.02,0.984,0.079,0.000,0.000
,PERIMETER_TOP_ZN_4,4.43,10.87,554.22,0.889,0.082,0.000,0.000
,DATACENTER_BOT_ZN_6,0.79,1.95,99.34,0.586,0.000,0.000,0.000
,DATACENTER_MID_ZN_6,0.79,1.95,99.34,0.586,0.000,0.000,0.000
,DATACENTER_TOP_ZN_6,0.79,1.95,99.34,0.586,0.000,0.000,0.000
,DATACENTER_BASEMENT_ZN_6,17.20,42.18,1911.37,0.660,0.000,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BASEMENT,60.99,149.60,6779.02,0.000,0.000,0.000,0.000
,CORE_BOTTOM,54.77,134.35,6849.35,0.000,0.000,0.000,0.000
,CORE_MID,54.77,134.35,6849.35,0.000,0.000,0.000,0.000
,CORE_TOP,54.77,134.35,6849.35,0.000,0.000,0.000,0.000
,PERIMETER_BOT_ZN_3,6.88,16.87,860.00,0.000,0.000,0.000,0.000
,PERIMETER_BOT_ZN_2,4.43,10.87,554.22,0.000,0.000,0.000,0.000
,PERIMETER_BOT_ZN_1,6.88,16.87,860.02,0.000,0.000,0.000,0.000
,PERIMETER_BOT_ZN_4,4.43,10.87,554.22,0.000,0.000,0.000,0.000
,PERIMETER_MID_ZN_3,6.88,16.87,860.00,0.000,0.000,0.000,0.000
,PERIMETER_MID_ZN_2,3.86,10.87,554.22,0.000,0.000,0.000,0.000
,PERIMETER_MID_ZN_1,6.88,16.87,860.02,0.000,0.000,0.000,0.000
,PERIMETER_MID_ZN_4,4.43,10.87,554.22,0.000,0.000,0.000,0.000
,PERIMETER_TOP_ZN_3,6.88,16.87,860.00,0.000,0.000,0.000,0.000
,PERIMETER_TOP_ZN_2,4.43,10.87,554.22,0.000,0.000,0.000,0.000
,PERIMETER_TOP_ZN_1,6.88,16.87,860.02,0.000,0.000,0.000,0.000
,PERIMETER_TOP_ZN_4,4.43,10.87,554.22,0.000,0.000,0.000,0.000
,DATACENTER_BOT_ZN_6,0.79,1.95,99.34,0.573,0.000,0.000,0.000
,DATACENTER_MID_ZN_6,0.79,1.95,99.34,0.573,0.000,0.000,0.000
,DATACENTER_TOP_ZN_6,0.79,1.95,99.34,0.573,0.000,0.000,0.000
,DATACENTER_BASEMENT_ZN_6,17.20,42.18,1911.37,0.645,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Details
FOR:,Entire Facility
Mechanical Ventilation Parameters by Zone

,,AirLoop Name,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Zone Area [m2],Design Zone Outdoor Airflow - Voz [m3/s],Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s],Zone Multiplier
,BASEMENT,CAV_BAS,60.99,149.60,6779.02,2779.43,1.2002,1.200,1
,CORE_BOTTOM,VAV_BOT WITH REHEAT,54.77,134.35,6849.35,2496.12,0.0000,1.078,1
,CORE_MID,VAV_MID WITH REHEAT,54.77,134.35,6849.35,2496.12,0.0000,1.078,10
,CORE_TOP,VAV_TOP WITH REHEAT,54.77,134.35,6849.35,2496.12,0.0000,1.078,1
,PERIMETER_BOT_ZN_3,VAV_BOT WITH REHEAT,6.88,16.87,860.00,313.41,0.0000,0.135,1
,PERIMETER_BOT_ZN_2,VAV_BOT WITH REHEAT,4.43,10.87,554.22,201.98,0.0000,0.087,1
,PERIMETER_BOT_ZN_1,VAV_BOT WITH REHEAT,6.88,16.87,860.02,313.42,0.0000,0.135,1
,PERIMETER_BOT_ZN_4,VAV_BOT WITH REHEAT,4.43,10.87,554.22,201.98,0.0000,0.087,1
,PERIMETER_MID_ZN_3,VAV_MID WITH REHEAT,6.88,16.87,860.00,313.41,0.0000,0.135,10
,PERIMETER_MID_ZN_2,VAV_MID WITH REHEAT,3.86,10.87,554.22,201.98,0.0000,0.087,10
,PERIMETER_MID_ZN_1,VAV_MID WITH REHEAT,6.88,16.87,860.02,313.42,0.0000,0.135,10
,PERIMETER_MID_ZN_4,VAV_MID WITH REHEAT,4.43,10.87,554.22,201.98,0.0000,0.087,10
,PERIMETER_TOP_ZN_3,VAV_TOP WITH REHEAT,6.88,16.87,860.00,313.41,0.0000,0.135,1
,PERIMETER_TOP_ZN_2,VAV_TOP WITH REHEAT,4.43,10.87,554.22,201.98,0.0000,0.087,1
,PERIMETER_TOP_ZN_1,VAV_TOP WITH REHEAT,6.88,16.87,860.02,313.42,0.0000,0.135,1
,PERIMETER_TOP_ZN_4,VAV_TOP WITH REHEAT,4.43,10.87,554.22,201.98,0.0000,0.087,1
,DATACENTER_BOT_ZN_6,AIRLOOP DATACENTER BOT,0.79,1.95,99.34,36.20,0.0156,0.016,1
,DATACENTER_MID_ZN_6,AIRLOOP DATACENTER MID,0.79,1.95,99.34,36.20,0.0156,0.016,10
,DATACENTER_TOP_ZN_6,AIRLOOP DATACENTER TOP,0.79,1.95,99.34,36.20,0.0156,0.016,1
,DATACENTER_BASEMENT_ZN_6,AIRLOOP DATACENTER BASEMENT,17.20,42.18,1911.37,783.68,0.3384,0.338,1
,Total Facility,,1010.73,2493.19,126016.35,46320.38,1.7261,20.001,
Values shown for a single zone without multipliers. Total Facility includes multipliers.


Total Outdoor Air by Zone

,,Mechanical Ventilation [m3],Natural Ventilation [m3],Total Ventilation [m3],Infiltration [m3],Total Ventilation and Infiltration [m3],Dynamic Target Ventilation - Voz-dyn [m3],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Time Above Zero When Unoccupied [hr],Zone Multiplier
,BASEMENT,23364908.25,0.00,23364908.25,0.00,23364908.25,37848132.68,3352.16,5407.84,0.00,614.09,1
,CORE_BOTTOM,24691277.76,0.00,24691277.76,0.00,24691277.76,33990283.35,6392.70,1044.95,1322.35,1322.87,1
,CORE_MID,21994739.76,0.00,21994739.76,0.00,21994739.76,33990283.35,6545.54,1206.61,1007.86,907.82,10
,CORE_TOP,21364041.27,0.00,21364041.27,0.00,21364041.27,33990283.35,6885.19,1398.75,476.07,909.33,1
,PERIMETER_BOT_ZN_3,3520131.75,0.00,3520131.75,237438.86,3757570.61,4267819.30,4932.77,1094.55,2732.68,1322.87,1
,PERIMETER_BOT_ZN_2,2916677.37,0.00,2916677.37,158292.47,3074969.84,2750345.05,3884.92,1050.55,3824.53,1322.87,1
,PERIMETER_BOT_ZN_1,5102461.37,0.00,5102461.37,237438.86,5339900.24,4267912.63,3227.73,964.67,4567.60,1322.87,1
,PERIMETER_BOT_ZN_4,4308887.60,0.00,4308887.60,158292.47,4467180.07,2750345.05,2494.69,848.70,5416.60,1322.87,1
,PERIMETER_MID_ZN_3,3530063.81,0.00,3530063.81,556846.73,4086910.54,4267819.30,4863.64,1196.39,2699.97,907.82,10
,PERIMETER_MID_ZN_2,3171389.07,0.00,3171389.07,371230.90,3542619.96,2750345.05,3743.39,1143.31,3873.30,1816.82,10
,PERIMETER_MID_ZN_1,5601958.80,0.00,5601958.80,556846.73,6158805.52,4267912.63,3177.34,1089.35,4493.32,907.82,10
,PERIMETER_MID_ZN_4,3422585.67,0.00,3422585.67,371230.90,3793816.56,2750345.05,3538.76,1067.69,4153.55,907.82,10
,PERIMETER_TOP_ZN_3,3495936.94,0.00,3495936.94,691367.25,4187304.19,4267819.30,4589.73,1354.65,2815.62,909.33,1
,PERIMETER_TOP_ZN_2,3189096.10,0.00,3189096.10,460911.18,3650007.28,2750345.05,3514.81,1299.66,3945.53,909.33,1
,PERIMETER_TOP_ZN_1,5423982.30,0.00,5423982.30,691367.25,6115349.54,4267912.63,3118.92,1254.44,4386.64,909.33,1
,PERIMETER_TOP_ZN_4,3293274.60,0.00,3293274.60,460911.18,3754185.78,2750345.05,3447.43,1220.21,4092.35,909.33,1
,DATACENTER_BOT_ZN_6,492981.60,0.00,492981.60,0.00,492981.60,492981.60,0.00,8760.00,0.00,2817.00,1
,DATACENTER_MID_ZN_6,492981.60,0.00,492981.60,0.00,492981.60,492981.60,0.00,8760.00,0.00,2817.00,10
,DATACENTER_TOP_ZN_6,492981.60,0.00,492981.60,0.00,492981.60,492981.60,0.00,8760.00,0.00,2817.00,1
,DATACENTER_BASEMENT_ZN_6,10671554.30,0.00,10671554.30,0.00,10671554.30,10671554.30,0.00,8760.00,0.00,2817.00,1
,Total Facility,4.94E+08,0.00,4.94E+08,21657571.96,5.16E+08,6.31E+08,8671.31,8760.00,6124.84,3726.00,
Values shown for a single zone without multipliers. Total Facility includes multipliers.


Average Outdoor Air During Occupancy by Zone - Flow Rates

,,Mechanical Ventilation [m3/s],Natural Ventilation [m3/s],Total Ventilation [m3/s],Infiltration [m3/s],Total Ventilation and Infiltration [m3/s],Dynamic Target Ventilation - Voz-dyn [m3/s],Time Below Voz-dyn [hr],Time At Voz-dyn [hr],Time Above Voz-dyn [hr],Zone Multiplier
,BASEMENT,0.9681,0.0000,0.9681,0.0000,0.9681,1.2002,1149.25,4793.75,0.00,1
,CORE_BOTTOM,0.9214,0.0000,0.9214,0.0000,0.9214,1.0778,4296.56,342.83,1303.61,1
,CORE_MID,0.8691,0.0000,0.8691,0.0000,0.8691,1.0778,4300.27,641.31,1001.42,10
,CORE_TOP,0.8413,0.0000,0.8413,0.0000,0.8413,1.0778,4620.31,850.51,472.18,1
,PERIMETER_BOT_ZN_3,0.1333,0.0000,0.1333,0.0063,0.1397,0.1353,2957.54,374.14,2611.31,1
,PERIMETER_BOT_ZN_2,0.1160,0.0000,0.1160,0.0042,0.1202,0.0872,1902.05,347.66,3693.29,1
,PERIMETER_BOT_ZN_1,0.2060,0.0000,0.2060,0.0063,0.2123,0.1353,1249.64,303.10,4390.27,1
,PERIMETER_BOT_ZN_4,0.1666,0.0000,0.1666,0.0042,0.1708,0.0872,941.18,266.61,4735.21,1
,PERIMETER_MID_ZN_3,0.1429,0.0000,0.1429,0.0148,0.1577,0.1353,2715.74,627.08,2600.18,10
,PERIMETER_MID_ZN_2,0.1315,0.0000,0.1315,0.0104,0.1418,0.0872,1398.96,577.76,3057.28,10
,PERIMETER_MID_ZN_1,0.2380,0.0000,0.2380,0.0148,0.2529,0.1353,1091.42,527.77,4323.81,10
,PERIMETER_MID_ZN_4,0.1398,0.0000,0.1398,0.0099,0.1497,0.0872,1565.58,573.54,3803.87,10
,PERIMETER_TOP_ZN_3,0.1401,0.0000,0.1401,0.0184,0.1585,0.1353,2470.18,806.08,2666.74,1
,PERIMETER_TOP_ZN_2,0.1327,0.0000,0.1327,0.0123,0.1450,0.0872,1440.74,769.56,3732.69,1
,PERIMETER_TOP_ZN_1,0.2286,0.0000,0.2286,0.0184,0.2470,0.1353,1041.18,724.22,4177.60,1
,PERIMETER_TOP_ZN_4,0.1330,0.0000,0.1330,0.0123,0.1453,0.0872,1463.13,757.02,3722.85,1
,DATACENTER_BOT_ZN_6,0.0156,0.0000,0.0156,0.0000,0.0156,0.0156,0.00,5943.00,0.00,1
,DATACENTER_MID_ZN_6,0.0156,0.0000,0.0156,0.0000,0.0156,0.0156,0.00,5943.00,0.00,10
,DATACENTER_TOP_ZN_6,0.0156,0.0000,0.0156,0.0000,0.0156,0.0156,0.00,5943.00,0.00,1
,DATACENTER_BASEMENT_ZN_6,0.3384,0.0000,0.3384,0.0000,0.3384,0.3384,0.00,5943.00,0.00,1
,Total Facility,19.7256,0.0000,19.7256,0.5820,20.3076,20.0011,5891.03,5943.00,5248.74,
Values shown for a single zone without multipliers. Total Facility includes multipliers.


Total Outdoor Air by AirLoop

,,Mechanical Ventilation [m3],Natural Ventilation [m3],Total Ventilation [m3],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr],Time Above Zero When Unoccupied [hr]
,VAV_BOT WITH REHEAT,40539458.15,0.00,40539458.15,48026705.38,2222.49,904.33,5633.18,1322.87
,VAV_MID WITH REHEAT,3.77E+08,0.00,3.77E+08,4.80E+08,2757.36,1050.24,4952.41,907.82
,VAV_TOP WITH REHEAT,36766333.46,0.00,36766333.46,48026705.38,2784.01,1193.54,4782.45,909.33
,CAV_BAS,23364908.25,0.00,23364908.25,37848132.68,3352.16,5407.84,0.00,614.09
,AIRLOOP DATACENTER BASEMENT,10671554.30,0.00,10671554.30,10671554.30,0.00,8760.00,0.00,2817.00
,AIRLOOP DATACENTER BOT,492981.60,0.00,492981.60,492981.60,0.00,8760.00,0.00,2817.00
,AIRLOOP DATACENTER MID,4929815.99,0.00,4929815.99,4929815.99,0.00,8760.00,0.00,2817.00
,AIRLOOP DATACENTER TOP,492981.60,0.00,492981.60,492981.60,0.00,8760.00,0.00,2817.00
Values shown include multipliers.


Average Outdoor Air During Occupancy by AirLoop

,,Mechanical Ventilation [m3/s],Natural Ventilation [m3/s],Total Ventilation [m3/s],Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s],Time Below Voz-sum-dyn [hr],Time At Voz-sum-dyn [hr],Time Above Voz-sum-dyn [hr]
,VAV_BOT WITH REHEAT,1.5433,0.0000,1.5433,1.5229,669.01,260.57,5013.42
,VAV_MID WITH REHEAT,15.2253,0.0000,15.2253,15.2292,801.88,513.21,4627.91
,VAV_TOP WITH REHEAT,1.4757,0.0000,1.4757,1.5229,827.11,687.70,4428.19
,CAV_BAS,0.9681,0.0000,0.9681,1.2002,1149.25,4793.75,0.00
,AIRLOOP DATACENTER BASEMENT,0.3384,0.0000,0.3384,0.3384,0.00,5943.00,0.00
,AIRLOOP DATACENTER BOT,0.0156,0.0000,0.0156,0.0156,0.00,5943.00,0.00
,AIRLOOP DATACENTER MID,0.1563,0.0000,0.1563,0.1563,0.00,5943.00,0.00
,AIRLOOP DATACENTER TOP,0.0156,0.0000,0.0156,0.0156,0.00,5943.00,0.00
Values shown include multipliers.


Outdoor Air Controller Limiting Factors by AirLoop

,,No Limiting Factor [hr],Limits and Scheduled Limits [hr],Economizer [hr],Exhaust Flow [hr],Mixed Air Flow [hr],High Humidity [hr],Demand Controlled Ventilation [hr],Night Ventilation [hr],Demand Limiting [hr],Energy Management System [hr]
,VAV_BOT WITH REHEAT,0.00,832.66,0.00,0.00,0.00,0.00,5825.56,0.00,0.00,0.00
,VAV_MID WITH REHEAT,0.00,856.44,0.00,0.00,0.00,0.00,5253.06,0.00,0.00,0.00
,VAV_TOP WITH REHEAT,0.00,506.24,0.00,0.00,0.00,0.00,5573.01,0.00,0.00,0.00
,CAV_BAS,0.00,5407.84,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AIRLOOP DATACENTER BASEMENT,0.00,8760.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AIRLOOP DATACENTER BOT,0.00,8760.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AIRLOOP DATACENTER MID,0.00,8760.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AIRLOOP DATACENTER TOP,0.00,8760.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Average Outdoor Air for Limiting Factors During Occupancy

,,No Limiting Factor [m3/s],Limits and Scheduled Limits [m3/s],Economizer [m3/s],Exhaust Flow [m3/s],Mixed Air Flow [m3/s],High Humidity [m3/s],Demand Controlled Ventilation [m3/s],Night Ventilation [m3/s],Demand Limiting [m3/s],Energy Management System [m3/s]
,VAV_BOT WITH REHEAT,0.0000,1.9340,0.0000,0.0000,0.0000,0.0000,1.6836,0.0000,0.0000,0.0000
,VAV_MID WITH REHEAT,0.0000,19.4488,0.0000,0.0000,0.0000,0.0000,17.0262,0.0000,0.0000,0.0000
,VAV_TOP WITH REHEAT,0.0000,1.9026,0.0000,0.0000,0.0000,0.0000,1.6775,0.0000,0.0000,0.0000
,CAV_BAS,0.0000,1.2003,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,AIRLOOP DATACENTER BASEMENT,0.0000,0.3384,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,AIRLOOP DATACENTER BOT,0.0000,0.0156,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,AIRLOOP DATACENTER MID,0.0000,0.1563,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
,AIRLOOP DATACENTER TOP,0.0000,0.0156,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000
Values shown include multipliers.


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,98,30
,Floor,41,0
,Roof,30,1
,Internal Mass,16,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,24,24
,Door,12,12
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,8
,Conditioned Zones,23
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,3


Input Fields

,,Count
,IDF Objects,1521
,Defaulted Fields,1342
,Fields with Defaults,4160
,Autosized Fields,333
,Autosizable Fields,411
,Autocalculated Fields,226
,Autocalculatable Fields,473


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,31835.61,353615.41,08-JAN-05:00,2041970.67,28-AUG-15:10
,Electricity:Building,17133.97,216480.98,29-MAY-17:20,1020318.58,18-AUG-07:10
,Electricity:Zone:BASEMENT,590.13,14055.89,01-JAN-00:10,28201.58,02-JAN-08:10
,Electricity:SpaceType:GENERAL,17133.97,216480.98,29-MAY-17:20,1020318.58,18-AUG-07:10
,InteriorLights:Electricity,2457.58,9223.03,04-JUN-17:20,241946.89,18-AUG-07:10
,InteriorLights:Electricity:Zone:BASEMENT,165.73,598.35,01-JAN-00:10,14744.03,02-JAN-08:10
,InteriorLights:Electricity:SpaceType:GENERAL,2457.58,9223.03,04-JUN-17:20,241946.89,18-AUG-07:10
,LightsWired:InteriorLights:Electricity,2457.58,9223.03,04-JUN-17:20,241946.89,18-AUG-07:10
,LightsWired:InteriorLights:Electricity:Zone:BASEMENT,165.73,598.35,01-JAN-00:10,14744.03,02-JAN-08:10
,LightsWired:InteriorLights:Electricity:SpaceType:GENERAL,2457.58,9223.03,04-JUN-17:20,241946.89,18-AUG-07:10
,Electricity:Zone:CORE_BOTTOM,438.45,4990.59,01-JAN-00:10,30447.81,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_BOTTOM,148.84,537.36,01-JAN-00:10,13241.18,02-JAN-08:10
,LightsWired:InteriorLights:Electricity:Zone:CORE_BOTTOM,148.84,537.36,01-JAN-00:10,13241.18,02-JAN-08:10
,Electricity:Zone:CORE_MID,4384.49,49905.77,01-JAN-00:10,304477.41,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_MID,1488.37,5373.60,01-JAN-00:10,132411.79,02-JAN-08:10
,LightsWired:InteriorLights:Electricity:Zone:CORE_MID,1488.37,5373.60,01-JAN-00:10,132411.79,02-JAN-08:10
,Electricity:Zone:CORE_TOP,438.45,4990.58,01-JAN-00:10,30447.74,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_TOP,148.84,537.36,01-JAN-00:10,13241.18,02-JAN-08:10
,LightsWired:InteriorLights:Electricity:Zone:CORE_TOP,148.84,537.36,01-JAN-00:10,13241.18,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_3,46.96,603.11,09-APR-17:10,3692.17,18-AUG-07:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3,10.59,43.94,01-JAN-09:20,1531.62,18-AUG-07:10
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3,10.59,43.94,01-JAN-09:20,1531.62,18-AUG-07:10
,Electricity:Zone:PERIMETER_BOT_ZN_2,30.22,388.67,21-MAY-17:10,2378.72,18-AUG-07:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2,6.78,28.32,01-JAN-07:40,986.38,18-AUG-07:10
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2,6.78,28.32,01-JAN-07:40,986.38,18-AUG-07:10
,Electricity:Zone:PERIMETER_BOT_ZN_1,46.82,603.12,12-MAR-17:10,3693.85,27-JUL-07:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1,10.45,43.94,01-JAN-07:50,1533.27,27-JUL-07:10
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1,10.45,43.94,01-JAN-07:50,1533.27,27-JUL-07:10
,Electricity:Zone:PERIMETER_BOT_ZN_4,30.21,388.67,12-MAR-17:10,2384.94,27-JUL-07:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4,6.78,28.32,01-JAN-09:20,992.61,27-JUL-07:10
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4,6.78,28.32,01-JAN-09:20,992.61,27-JUL-07:10
,Electricity:Zone:PERIMETER_MID_ZN_3,469.36,6031.15,26-MAR-17:10,36907.75,18-AUG-07:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3,105.71,439.44,01-JAN-09:10,15302.23,18-AUG-07:10
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3,105.71,439.44,01-JAN-09:10,15302.23,18-AUG-07:10
,Electricity:Zone:PERIMETER_MID_ZN_2,302.10,3886.70,30-APR-17:10,23765.06,18-AUG-07:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2,67.75,283.19,01-JAN-07:40,9841.64,18-AUG-07:10
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2,67.75,283.19,01-JAN-07:40,9841.64,18-AUG-07:10
,Electricity:Zone:PERIMETER_MID_ZN_1,468.05,6031.24,12-MAR-17:10,36923.01,27-JUL-07:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1,104.39,439.45,01-JAN-07:50,15317.16,27-JUL-07:10
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1,104.39,439.45,01-JAN-07:50,15317.16,27-JUL-07:10
,Electricity:Zone:PERIMETER_MID_ZN_4,302.03,3886.68,12-MAR-17:10,23828.66,27-JUL-07:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4,67.68,283.19,01-JAN-09:10,9905.33,27-JUL-07:10
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4,67.68,283.19,01-JAN-09:10,9905.33,27-JUL-07:10
,Electricity:Zone:PERIMETER_TOP_ZN_3,46.94,603.11,26-MAR-17:10,3690.49,18-AUG-07:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3,10.57,43.94,01-JAN-09:10,1529.94,18-AUG-07:10
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3,10.57,43.94,01-JAN-09:10,1529.94,18-AUG-07:10
,Electricity:Zone:PERIMETER_TOP_ZN_2,30.21,388.67,30-APR-17:10,2376.32,18-AUG-07:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2,6.77,28.32,01-JAN-07:40,983.98,18-AUG-07:10
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2,6.77,28.32,01-JAN-07:40,983.98,18-AUG-07:10
,Electricity:Zone:PERIMETER_TOP_ZN_1,46.80,603.12,12-MAR-17:10,3692.03,27-JUL-07:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1,10.44,43.94,01-JAN-07:50,1531.45,27-JUL-07:10
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1,10.44,43.94,01-JAN-07:50,1531.45,27-JUL-07:10
,Electricity:Zone:PERIMETER_TOP_ZN_4,30.20,388.67,12-MAR-17:10,2382.70,27-JUL-07:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4,6.77,28.32,01-JAN-09:10,990.37,27-JUL-07:10
,LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4,6.77,28.32,01-JAN-09:10,990.37,27-JUL-07:10
,Electricity:Zone:DATACENTER_BASEMENT_ZN_6,7542.47,95139.07,01-JAN-00:10,383789.71,03-APR-07:10
,InteriorLights:Electricity:Zone:DATACENTER_BASEMENT_ZN_6,47.61,230.94,01-JAN-00:10,4157.19,02-JAN-08:10
,LightsWired:InteriorLights:Electricity:Zone:DATACENTER_BASEMENT_ZN_6,47.61,230.94,01-JAN-00:10,4157.19,02-JAN-08:10
,Electricity:Zone:DATACENTER_BOT_ZN_6,157.51,1966.20,01-JAN-00:10,8111.05,03-APR-07:10
,InteriorLights:Electricity:Zone:DATACENTER_BOT_ZN_6,3.63,17.59,01-JAN-00:10,316.63,02-JAN-08:10
,LightsWired:InteriorLights:Electricity:Zone:DATACENTER_BOT_ZN_6,3.63,17.59,01-JAN-00:10,316.63,02-JAN-08:10
,Electricity:Zone:DATACENTER_MID_ZN_6,1575.07,19661.97,01-JAN-00:10,81110.53,03-APR-07:10
,InteriorLights:Electricity:Zone:DATACENTER_MID_ZN_6,36.26,175.92,01-JAN-00:10,3166.31,02-JAN-08:10
,LightsWired:InteriorLights:Electricity:Zone:DATACENTER_MID_ZN_6,36.26,175.92,01-JAN-00:10,3166.31,02-JAN-08:10
,Electricity:Zone:DATACENTER_TOP_ZN_6,157.51,1966.20,01-JAN-00:10,8111.05,03-APR-07:10
,InteriorLights:Electricity:Zone:DATACENTER_TOP_ZN_6,3.63,17.59,01-JAN-00:10,316.63,02-JAN-08:10
,LightsWired:InteriorLights:Electricity:Zone:DATACENTER_TOP_ZN_6,3.63,17.59,01-JAN-00:10,316.63,02-JAN-08:10
,InteriorEquipment:Electricity,14676.40,207256.16,01-JAN-00:10,778371.69,03-APR-07:10
,InteriorEquipment:Electricity:Zone:BASEMENT,424.40,13457.54,01-JAN-00:10,13457.54,01-JAN-00:10
,InteriorEquipment:Electricity:SpaceType:GENERAL,14676.40,207256.16,01-JAN-00:10,778371.69,03-APR-07:10
,MiscPlug:InteriorEquipment:Electricity,5334.97,88964.76,01-JAN-00:10,305206.10,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:BASEMENT,424.40,13457.54,01-JAN-00:10,13457.54,01-JAN-00:10
,MiscPlug:InteriorEquipment:Electricity:SpaceType:GENERAL,5334.97,88964.76,01-JAN-00:10,305206.10,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_BOTTOM,289.61,4453.23,01-JAN-00:10,17206.63,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:CORE_BOTTOM,289.61,4453.23,01-JAN-00:10,17206.63,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_MID,2896.13,44532.17,01-JAN-00:10,172065.63,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:CORE_MID,2896.13,44532.17,01-JAN-00:10,172065.63,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_TOP,289.61,4453.22,01-JAN-00:10,17206.56,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:CORE_TOP,289.61,4453.22,01-JAN-00:10,17206.56,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3,36.37,559.17,01-JAN-00:10,2160.55,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3,36.37,559.17,01-JAN-00:10,2160.55,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2,23.44,360.35,01-JAN-00:10,1392.34,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2,23.44,360.35,01-JAN-00:10,1392.34,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1,36.37,559.18,01-JAN-00:10,2160.58,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1,36.37,559.18,01-JAN-00:10,2160.58,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4,23.44,360.35,01-JAN-00:10,1392.33,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4,23.44,360.35,01-JAN-00:10,1392.33,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3,363.65,5591.71,01-JAN-00:10,21605.52,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3,363.65,5591.71,01-JAN-00:10,21605.52,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2,234.35,3603.51,01-JAN-00:10,13923.42,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2,234.35,3603.51,01-JAN-00:10,13923.42,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1,363.66,5591.79,01-JAN-00:10,21605.85,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1,363.66,5591.79,01-JAN-00:10,21605.85,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4,234.35,3603.49,01-JAN-00:10,13923.33,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4,234.35,3603.49,01-JAN-00:10,13923.33,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3,36.37,559.17,01-JAN-00:10,2160.55,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3,36.37,559.17,01-JAN-00:10,2160.55,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2,23.44,360.35,01-JAN-00:10,1392.34,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2,23.44,360.35,01-JAN-00:10,1392.34,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1,36.37,559.18,01-JAN-00:10,2160.58,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1,36.37,559.18,01-JAN-00:10,2160.58,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4,23.44,360.35,01-JAN-00:10,1392.33,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4,23.44,360.35,01-JAN-00:10,1392.33,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:DATACENTER_BASEMENT_ZN_6,7494.86,94908.13,01-JAN-00:10,379632.52,31-MAR-23:10
,DataCenterPlugLoads:InteriorEquipment:Electricity,9341.42,118291.40,01-JAN-00:10,473165.59,31-MAR-23:10
,DataCenterPlugLoads:InteriorEquipment:Electricity:Zone:DATACENTER_BASEMENT_ZN_6,7494.86,94908.13,01-JAN-00:10,379632.52,31-MAR-23:10
,DataCenterPlugLoads:InteriorEquipment:Electricity:SpaceType:GENERAL,9341.42,118291.40,01-JAN-00:10,473165.59,31-MAR-23:10
,InteriorEquipment:Electricity:Zone:DATACENTER_BOT_ZN_6,153.88,1948.61,01-JAN-00:10,7794.42,31-MAR-23:10
,DataCenterPlugLoads:InteriorEquipment:Electricity:Zone:DATACENTER_BOT_ZN_6,153.88,1948.61,01-JAN-00:10,7794.42,31-MAR-23:10
,InteriorEquipment:Electricity:Zone:DATACENTER_MID_ZN_6,1538.81,19486.06,01-JAN-00:10,77944.22,31-MAR-23:10
,DataCenterPlugLoads:InteriorEquipment:Electricity:Zone:DATACENTER_MID_ZN_6,1538.81,19486.06,01-JAN-00:10,77944.22,31-MAR-23:10
,InteriorEquipment:Electricity:Zone:DATACENTER_TOP_ZN_6,153.88,1948.61,01-JAN-00:10,7794.42,31-MAR-23:10
,DataCenterPlugLoads:InteriorEquipment:Electricity:Zone:DATACENTER_TOP_ZN_6,153.88,1948.61,01-JAN-00:10,7794.42,31-MAR-23:10
,Electricity:Plant,6231.38,9116.50,16-JAN-04:00,577264.65,03-OCT-12:10
,HeatRejection:Electricity,1878.40,4390.94,16-JAN-04:00,84253.44,20-JAN-16:00
,General:HeatRejection:Electricity,1878.40,4390.94,16-JAN-04:00,84253.44,20-JAN-16:00
,Electricity:HVAC,6266.45,83068.91,22-JAN-11:50,438964.15,28-AUG-15:00
,ExteriorEquipment:Electricity,1909.29,28161.90,01-JAN-00:10,116888.14,18-AUG-07:20
,Transformer:ExteriorEquipment:Electricity,54.68,979.82,01-JAN-00:10,3410.18,18-AUG-07:20
,ElectricityPurchased:Facility,31835.61,353615.41,08-JAN-05:00,2041970.67,28-AUG-15:10
,ElectricityPurchased:Plant,31835.61,353615.41,08-JAN-05:00,2041970.67,28-AUG-15:10
,Cogeneration:ElectricityPurchased,31835.61,353615.41,08-JAN-05:00,2041970.67,28-AUG-15:10
,General:Cogeneration:ElectricityPurchased,31835.61,353615.41,08-JAN-05:00,2041970.67,28-AUG-15:10
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,31835.61,353615.41,08-JAN-05:00,2041970.67,28-AUG-15:10
,ElectricityNet:Plant,31835.61,353615.41,08-JAN-05:00,2041970.67,28-AUG-15:10
,Cogeneration:ElectricityNet,31835.61,353615.41,08-JAN-05:00,2041970.67,28-AUG-15:10
,General:Cogeneration:ElectricityNet,31835.61,353615.41,08-JAN-05:00,2041970.67,28-AUG-15:10
,Fans:Electricity,2635.72,42391.56,01-JAN-00:10,270176.87,21-JUN-14:30
,General:Fans:Electricity,2635.72,42391.56,01-JAN-00:10,270176.87,21-JUN-14:30
,ExteriorLights:Electricity,349.19,0.00,01-JAN-07:20,40855.88,01-JAN-06:10
,General:ExteriorLights:Electricity,349.19,0.00,01-JAN-07:20,40855.88,01-JAN-06:10
,ElevatorLift:ExteriorEquipment:Electricity,1848.78,27144.47,01-JAN-00:10,113101.96,01-JAN-07:10
,ElevatorLightsFan:ExteriorEquipment:Electricity,5.83,37.60,01-JAN-00:10,376.00,01-JAN-07:10
,Cooling:Electricity,6855.97,28782.15,29-JAN-07:00,606763.99,28-AUG-15:00
,General:Cooling:Electricity,6855.97,28782.15,29-JAN-07:00,606763.99,28-AUG-15:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Humidifier:Electricity,206.73,0.00,20-JAN-13:10,41522.62,04-DEC-07:00
,General:Humidifier:Electricity,206.73,0.00,20-JAN-13:10,41522.62,04-DEC-07:00
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,866.33,4725.56,01-JAN-00:10,52693.31,10-JUL-05:10
,General:Pumps:Electricity,866.33,4725.56,01-JAN-00:10,52693.31,10-JUL-05:10
,WIRED_LTG_ELECTRICITY,69.06,0.00,01-JAN-00:10,6798.71,18-AUG-07:20
,WIRED_INT_EQUIP,5334.97,88964.76,01-JAN-00:10,305206.10,03-APR-07:10
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Natural Gas

,,Natural Gas Annual Value [GJ],Natural Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Natural Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,NaturalGas:Facility,691.11,7280.88,01-APR-16:10,428017.46,30-JAN-05:20
,NaturalGas:Plant,691.11,7280.88,01-APR-16:10,428017.46,30-JAN-05:20
,Heating:NaturalGas,82.05,0.00,01-JAN-00:10,420736.58,30-JAN-05:20
,Boiler:Heating:NaturalGas,82.05,0.00,01-JAN-00:10,420736.58,30-JAN-05:20
,Boiler Parasitic:Heating:NaturalGas,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,WaterSystems:NaturalGas,609.05,7280.88,09-JAN-05:20,74433.39,20-JAN-13:00
,Water Heater:WaterSystems:NaturalGas,609.05,7280.88,09-JAN-05:20,74433.39,20-JAN-13:00
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopCoolingDemand:Facility,36778.85,160341.70,29-JAN-07:00,3264867.77,10-JUL-14:10
,PlantLoopCoolingDemand:HVAC,36778.85,160341.70,29-JAN-07:00,3264867.77,10-JUL-14:10
,CoolingCoils:PlantLoopCoolingDemand,36778.85,160341.70,29-JAN-07:00,3264867.77,10-JUL-14:10
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,22299.57,0.00,06-APR-23:10,0.00,20-JUN-15:40
,Water:HVAC,76.90,0.00,20-JAN-13:10,0.00,04-DEC-07:00
,Humidifier:Water,76.90,0.00,20-JAN-13:10,0.00,04-DEC-07:00
,General:Humidifier:Water,76.90,0.00,20-JAN-13:10,0.00,04-DEC-07:00
,MainsWater:Facility,22299.57,0.00,06-APR-23:10,0.00,20-JUN-15:40
,MainsWater:HVAC,76.90,0.00,20-JAN-13:10,0.00,04-DEC-07:00
,Humidifier:MainsWater,76.90,0.00,20-JAN-13:10,0.00,04-DEC-07:00
,General:Humidifier:MainsWater,76.90,0.00,20-JAN-13:10,0.00,04-DEC-07:00
,Water:Plant,22222.66,0.00,01-JAN-00:10,0.00,20-JUN-15:40
,WaterSystems:Water,2280.17,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterUse:WaterSystems:Water,2280.17,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,MainsWater:Plant,22222.66,0.00,01-JAN-00:10,0.00,20-JUN-15:40
,WaterSystems:MainsWater,2280.17,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,WaterUse:WaterSystems:MainsWater,2280.17,0.00,01-JAN-00:10,0.00,02-JAN-12:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,HeatRejection:Water,19942.49,0.00,01-JAN-00:10,0.00,20-JUN-15:40
,General:HeatRejection:Water,19942.49,0.00,01-JAN-00:10,0.00,20-JUN-15:40
,HeatRejection:MainsWater,19942.49,0.00,01-JAN-00:10,0.00,20-JUN-15:40
,General:HeatRejection:MainsWater,19942.49,0.00,01-JAN-00:10,0.00,20-JUN-15:40
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,Carbon Equivalent:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,CarbonEquivalentEmissions:Carbon Equivalent,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,None,,,,,
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,129735.56,224176.44,29-JAN-06:00,13147945.38,10-JUL-14:10
,EnergyTransfer:Building,23089.11,90722.71,29-JAN-08:40,1695847.76,28-AUG-15:20
,EnergyTransfer:Zone:BASEMENT,740.78,0.00,01-JAN-00:10,74038.16,13-NOV-06:10
,Heating:EnergyTransfer,45.53,0.00,01-JAN-15:30,185818.49,30-JAN-06:10
,Heating:EnergyTransfer:Zone:BASEMENT,5.21,0.00,01-JAN-00:10,29298.29,24-JUN-16:10
,General:Heating:EnergyTransfer,45.53,0.00,01-JAN-15:30,185818.49,30-JAN-06:10
,General:Heating:EnergyTransfer:Zone:BASEMENT,5.21,0.00,01-JAN-00:10,29298.29,24-JUN-16:10
,Cooling:EnergyTransfer,23043.58,90530.53,29-JAN-08:40,1695847.76,28-AUG-15:20
,Cooling:EnergyTransfer:Zone:BASEMENT,735.57,0.00,01-JAN-00:10,74038.16,13-NOV-06:10
,General:Cooling:EnergyTransfer,23043.58,90530.53,29-JAN-08:40,1695847.76,28-AUG-15:20
,General:Cooling:EnergyTransfer:Zone:BASEMENT,735.57,0.00,01-JAN-00:10,74038.16,13-NOV-06:10
,EnergyTransfer:Zone:CORE_BOTTOM,733.12,0.00,01-JAN-00:10,56369.03,28-AUG-09:10
,Heating:EnergyTransfer:Zone:CORE_BOTTOM,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Heating:EnergyTransfer:Zone:CORE_BOTTOM,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:CORE_BOTTOM,733.12,0.00,01-JAN-00:10,56369.03,28-AUG-09:10
,General:Cooling:EnergyTransfer:Zone:CORE_BOTTOM,733.12,0.00,01-JAN-00:10,56369.03,28-AUG-09:10
,EnergyTransfer:Zone:CORE_MID,5587.18,0.00,01-JAN-00:10,436048.02,23-JUN-16:00
,Heating:EnergyTransfer:Zone:CORE_MID,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
