Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,SUPPLYFANSCH,8760.,8760.
,PERIMETER_MID_ZN_2_MDP_SCH,939.,7824.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_DC_SCH,DATACENTER COOLING SETPOINTS DUAL SP CONTROL,January,18.00,365,18.00,365
,CLGSETP_DC_SCH,DATACENTER COOLING SETPOINTS DUAL SP CONTROL,July,27.00,365,27.00,365
,HTGSETP_SCH_YES_OPTIMUM,CORE_BOTTOM DUAL SP CONTROL,January,21.00,365,15.60,365
,CLGSETP_SCH_YES_OPTIMUM,CORE_BOTTOM DUAL SP CONTROL,July,24.00,365,26.70,365
,HTGSETP_SCH_YES_OPTIMUM_W_SB,PERIMETER_MID_ZN_2 DUAL SP CONTROL,January,20.44,365,15.60,365
,CLGSETP_SCH_YES_OPTIMUM_W_SB,PERIMETER_MID_ZN_2 DUAL SP CONTROL,July,24.00,365,26.70,365


----------------------------------------------------------------------------------------------------
REPORT:,Annual CO2 Resilience Summary
FOR:,Entire Facility
CO2 Level Hours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupantHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


CO2 Level OccupiedHours

,,Safe (<= 1000 ppm) [hr],Caution (> 1000, <= 5000 ppm) [hr],Hazard (> 5000 ppm) [hr]
,None,,,


----------------------------------------------------------------------------------------------------
REPORT:,Annual Visual Resilience Summary
FOR:,Entire Facility
Illuminance Level Hours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,BASEMENT,0.00,0.00,0.00,0.00
,CORE_BOTTOM,0.00,0.00,0.00,0.00
,CORE_MID,0.00,0.00,0.00,0.00
,CORE_TOP,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,0.00,0.00,8760.00,0.00
,PERIMETER_BOT_ZN_2,0.00,0.00,8760.00,0.00
,PERIMETER_BOT_ZN_1,0.00,0.00,8760.00,0.00
,PERIMETER_BOT_ZN_4,0.00,0.00,8760.00,0.00
,PERIMETER_MID_ZN_3,0.00,0.00,8760.00,0.00
,PERIMETER_MID_ZN_2,0.00,0.00,8760.00,0.00
,PERIMETER_MID_ZN_1,0.00,0.00,8760.00,0.00
,PERIMETER_MID_ZN_4,0.00,0.00,8760.00,0.00
,PERIMETER_TOP_ZN_3,0.00,0.00,8760.00,0.00
,PERIMETER_TOP_ZN_2,0.00,0.00,8760.00,0.00
,PERIMETER_TOP_ZN_1,0.00,0.00,8760.00,0.00
,PERIMETER_TOP_ZN_4,0.00,0.00,8760.00,0.00
,DATACENTER_BOT_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,0.00,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,8760.00,0.00
,Average,0.00,0.00,4570.43,0.00
,Sum,0.00,0.00,105120.00,0.00


Illuminance Level OccupantHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,BASEMENT,0.00,0.00,0.00,0.00
,CORE_BOTTOM,0.00,0.00,0.00,0.00
,CORE_MID,0.00,0.00,0.00,0.00
,CORE_TOP,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,0.00,0.00,41942.98,0.00
,PERIMETER_BOT_ZN_2,0.00,0.00,27029.65,0.00
,PERIMETER_BOT_ZN_1,0.00,0.00,41943.90,0.00
,PERIMETER_BOT_ZN_4,0.00,0.00,27029.65,0.00
,PERIMETER_MID_ZN_3,0.00,0.00,41942.98,0.00
,PERIMETER_MID_ZN_2,0.00,0.00,19865.08,0.00
,PERIMETER_MID_ZN_1,0.00,0.00,41943.90,0.00
,PERIMETER_MID_ZN_4,0.00,0.00,27029.65,0.00
,PERIMETER_TOP_ZN_3,0.00,0.00,41942.98,0.00
,PERIMETER_TOP_ZN_2,0.00,0.00,27029.65,0.00
,PERIMETER_TOP_ZN_1,0.00,0.00,41943.90,0.00
,PERIMETER_TOP_ZN_4,0.00,0.00,27029.65,0.00
,DATACENTER_BOT_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,0.00,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,41943.90,0.00
,Average,0.00,0.00,17681.48,0.00
,Sum,0.00,0.00,406673.98,0.00


Illuminance Level OccupiedHours

,,A Bit Dark (<= 100 lux) [hr],Dim (> 100, <= 300 lux) [hr],Adequate (> 300, <= 500 lux) [hr],Bright (>500 lux) [hr]
,BASEMENT,0.00,0.00,0.00,0.00
,CORE_BOTTOM,0.00,0.00,0.00,0.00
,CORE_MID,0.00,0.00,0.00,0.00
,CORE_TOP,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_3,0.00,0.00,5943.00,0.00
,PERIMETER_BOT_ZN_2,0.00,0.00,5943.00,0.00
,PERIMETER_BOT_ZN_1,0.00,0.00,5943.00,0.00
,PERIMETER_BOT_ZN_4,0.00,0.00,5943.00,0.00
,PERIMETER_MID_ZN_3,0.00,0.00,5943.00,0.00
,PERIMETER_MID_ZN_2,0.00,0.00,5034.00,0.00
,PERIMETER_MID_ZN_1,0.00,0.00,5943.00,0.00
,PERIMETER_MID_ZN_4,0.00,0.00,5943.00,0.00
,PERIMETER_TOP_ZN_3,0.00,0.00,5943.00,0.00
,PERIMETER_TOP_ZN_2,0.00,0.00,5943.00,0.00
,PERIMETER_TOP_ZN_1,0.00,0.00,5943.00,0.00
,PERIMETER_TOP_ZN_4,0.00,0.00,5943.00,0.00
,DATACENTER_BOT_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_MID_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_TOP_ZN_6,0.00,0.00,0.00,0.00
,DATACENTER_BASEMENT_ZN_6,0.00,0.00,0.00,0.00
,GROUNDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,Min,0.00,0.00,0.00,0.00
,Max,0.00,0.00,5943.00,0.00
,Average,0.00,0.00,3061.17,0.00
,Sum,0.00,0.00,70407.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICELARGE
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 1B
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY IND_DELHI_NEWDELHI
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]
,January,13.539
,February,17.981
,March,23.544
,April,29.482
,May,33.399
,June,34.474
,July,31.023
,August,29.996
,September,29.643
,October,27.690
,November,20.217
,December,14.685
,,
,Annual Sum or Average,25.502
,Minimum of Months,13.539
,Maximum of Months,34.474


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,5.419629E+10,105200.38,30-JAN-05:19,6.87,6.13,5.667442E+09,7499.29,17-JAN-10:19,6.87,6.13
,February,4.967089E+10,100937.04,13-FEB-05:19,15.07,10.60,5.141467E+09,7499.30,23-FEB-10:30,19.67,14.45
,March,5.766951E+10,98348.70,06-MAR-05:19,18.00,13.86,6.134680E+09,7499.21,02-MAR-10:30,18.00,13.86
,April,5.484864E+10,92940.28,30-APR-17:08,38.00,21.84,5.451930E+09,7499.32,20-APR-09:30,38.00,21.84
,May,5.854720E+10,92087.78,29-MAY-17:57,40.17,22.92,5.903409E+09,7499.50,12-MAY-09:19,40.17,22.92
,June,6.241381E+10,95339.73,11-JUN-18:38,39.50,21.42,5.885133E+09,7499.26,02-JUN-09:30,39.50,21.42
,July,6.588449E+10,79986.69,11-JUL-03:09,31.17,26.80,5.476798E+09,7498.95,19-JUL-09:30,31.90,28.37
,August,7.430561E+10,82749.61,22-AUG-03:09,27.00,24.45,6.140284E+09,7498.92,18-AUG-09:30,27.00,24.45
,September,6.555812E+10,83786.53,05-SEP-04:49,25.17,22.14,5.455801E+09,7498.92,21-SEP-09:30,27.67,24.27
,October,6.792559E+10,94924.58,29-OCT-12:02,31.00,18.34,5.674247E+09,7499.14,26-OCT-09:30,31.00,18.34
,November,6.407277E+10,106193.34,24-NOV-05:19,11.07,7.62,5.617634E+09,7499.52,29-NOV-10:39,24.00,17.71
,December,6.047907E+10,106342.85,04-DEC-05:19,9.67,7.30,5.473805E+09,7499.13,13-DEC-10:30,13.87,12.24
,,,,,,,,,,,
,Annual Sum or Average,7.355720E+11,,,,,6.802263E+10,,,,
,Minimum of Months,4.967089E+10,79986.69,,6.87,6.13,5.141467E+09,7498.92,,6.87,6.13
,Maximum of Months,7.430561E+10,106342.85,,40.17,26.80,6.140284E+09,7499.52,,40.17,28.37


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,4.029121E+10,92805.36,02-JAN-05:19,9.80,8.75,5.074330E+09,6734.90,20-JAN-10:19,16.67,14.49
,February,4.446086E+10,94944.60,21-FEB-05:19,16.07,15.76,4.606647E+09,6734.96,23-FEB-10:19,19.33,14.73
,March,6.329213E+10,90941.33,13-MAR-04:21,16.00,12.37,5.497300E+09,6734.82,02-MAR-10:30,16.00,12.37
,April,6.896340E+10,92847.67,03-APR-04:21,20.67,16.39,4.878845E+09,6734.88,06-APR-09:09,28.00,20.11
,May,6.424975E+10,90833.68,15-MAY-03:09,29.83,19.51,5.283877E+09,6734.77,04-MAY-09:30,29.83,19.51
,June,6.832888E+10,89071.49,14-JUN-03:09,27.00,21.75,5.268931E+09,6734.80,01-JUN-09:09,27.00,21.75
,July,6.936048E+10,87179.01,31-JUL-05:13,29.63,26.60,4.896257E+09,6734.69,25-JUL-09:30,29.63,26.60
,August,7.689737E+10,88425.43,21-AUG-05:13,27.87,27.01,5.497610E+09,6734.69,14-AUG-09:30,27.87,27.01
,September,6.260272E+10,86290.90,21-SEP-03:09,26.00,24.44,4.879957E+09,6734.68,25-SEP-09:30,27.33,23.46
,October,6.706717E+10,93925.40,31-OCT-04:21,19.67,16.69,5.075493E+09,6734.82,30-OCT-09:30,19.67,16.69
,November,5.740858E+10,95350.16,13-NOV-05:21,15.00,14.24,5.030398E+09,6735.07,29-NOV-10:19,22.67,17.52
,December,5.019717E+10,95654.91,26-DEC-05:19,7.67,7.67,4.902711E+09,6734.80,26-DEC-10:30,10.37,9.73
,,,,,,,,,,,
,Annual Sum or Average,7.331197E+11,,,,,6.089236E+10,,,,
,Minimum of Months,4.029121E+10,86290.90,,7.67,7.67,4.606647E+09,6734.68,,10.37,9.73
,Maximum of Months,7.689737E+10,95654.91,,29.83,27.01,5.497610E+09,6735.07,,29.83,27.01


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.800662E+10,77329.87,21-JAN-06:10,14.17,13.75,5.007648E+09,6734.89,20-JAN-10:19,14.17,13.75
,February,3.249844E+10,83041.40,28-FEB-05:19,15.87,13.67,4.585491E+09,6734.98,23-FEB-10:19,15.87,13.67
,March,4.723695E+10,84409.96,07-MAR-05:19,19.67,16.40,5.495263E+09,6734.83,07-MAR-10:19,25.17,17.32
,April,5.191330E+10,85172.45,03-APR-04:19,20.67,16.39,4.873672E+09,6734.87,06-APR-09:09,28.00,20.11
,May,5.612787E+10,85523.38,22-MAY-04:19,21.67,21.20,5.278574E+09,6734.83,11-MAY-09:49,21.67,21.20
,June,5.736596E+10,82626.17,06-JUN-03:09,28.00,21.26,5.263342E+09,6734.83,26-JUN-09:30,33.00,24.29
,July,5.294180E+10,70898.51,13-JUL-05:10,28.03,25.78,4.889861E+09,6734.81,10-JUL-09:30,28.03,25.78
,August,5.512809E+10,72400.73,01-AUG-05:10,28.88,26.98,5.492102E+09,6734.71,28-AUG-09:30,32.07,27.41
,September,5.233059E+10,76367.20,22-SEP-05:12,25.00,24.24,4.874894E+09,6734.72,20-SEP-13:30,25.00,24.24
,October,5.322039E+10,83829.47,31-OCT-04:19,19.67,16.69,5.071829E+09,6734.82,30-OCT-09:30,19.67,16.69
,November,4.117336E+10,85100.01,08-NOV-05:19,15.07,14.97,5.016478E+09,6735.10,29-NOV-10:19,22.67,17.52
,December,3.077458E+10,80872.32,12-DEC-06:10,14.33,11.87,4.849474E+09,6734.77,26-DEC-10:30,10.37,9.73
,,,,,,,,,,,
,Annual Sum or Average,5.587180E+11,,,,,6.069863E+10,,,,
,Minimum of Months,2.800662E+10,70898.51,,14.17,11.87,4.585491E+09,6734.71,,10.37,9.73
,Maximum of Months,5.736596E+10,85523.38,,28.88,26.98,5.495263E+09,6735.10,,33.00,27.41


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.098655E+10,32052.05,20-JAN-16:00,27.00,19.64,4.646945E+09,6734.72,06-JAN-14:09,27.00,19.64
,February,2.704790E+10,77317.56,28-FEB-06:10,15.50,13.74,4.474127E+09,6734.94,23-FEB-10:19,15.50,13.74
,March,4.482909E+10,84961.97,23-MAR-04:19,19.00,15.87,5.481734E+09,6734.83,07-MAR-10:19,19.00,15.87
,April,5.510877E+10,87637.69,03-APR-04:19,20.67,16.39,4.876742E+09,6734.85,06-APR-09:09,28.00,20.11
,May,6.255792E+10,86400.38,22-MAY-04:19,21.67,21.20,5.282404E+09,6734.77,04-MAY-09:30,21.67,21.20
,June,6.508883E+10,86916.84,06-JUN-03:09,28.00,21.26,5.268832E+09,6734.80,01-JUN-09:09,28.00,21.26
,July,5.937563E+10,86821.37,10-JUL-05:13,29.97,27.63,4.896683E+09,6734.69,27-JUL-09:30,26.33,26.33
,August,6.155089E+10,84982.07,28-AUG-05:11,28.07,25.81,5.496629E+09,6734.69,17-AUG-09:30,28.07,25.81
,September,5.676580E+10,80815.11,22-SEP-04:10,25.00,24.24,4.879162E+09,6734.68,20-SEP-13:30,25.00,24.24
,October,5.338558E+10,84065.66,25-OCT-04:19,20.67,16.21,5.073401E+09,6734.83,25-OCT-10:00,25.47,19.38
,November,3.503457E+10,81549.90,01-NOV-05:10,19.05,17.32,4.954777E+09,6735.08,29-NOV-10:19,22.67,17.52
,December,2.304915E+10,31765.32,01-DEC-16:30,20.00,15.63,4.591863E+09,6734.73,01-DEC-10:30,20.00,15.63
,,,,,,,,,,,
,Annual Sum or Average,5.647807E+11,,,,,5.992330E+10,,,,
,Minimum of Months,2.098655E+10,31765.32,,15.50,13.74,4.474127E+09,6734.68,,15.50,13.74
,Maximum of Months,6.508883E+10,87637.69,,29.97,27.63,5.496629E+09,6735.08,,28.07,26.33


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.724309E+09,4181.65,20-JAN-15:00,28.00,20.65,5.899642E+08,845.61,24-JAN-14:09,20.40,16.25
,February,3.780331E+09,6636.54,27-FEB-14:00,29.80,20.24,5.634407E+08,845.63,23-FEB-10:19,29.80,20.24
,March,7.731732E+09,11824.36,20-MAR-04:19,22.67,17.69,6.886069E+08,845.63,07-MAR-10:19,22.67,17.69
,April,1.175539E+10,22662.94,16-APR-16:30,39.50,19.21,6.139529E+08,845.64,06-APR-09:09,39.50,19.21
,May,1.361517E+10,23383.96,29-MAY-17:19,40.67,23.09,6.652156E+08,845.63,01-MAY-13:19,40.67,23.09
,June,1.584134E+10,22585.71,04-JUN-17:49,38.17,23.86,6.636544E+08,845.68,20-JUN-13:49,43.67,23.49
,July,1.354254E+10,22288.69,09-JUL-17:10,37.47,28.50,6.169050E+08,845.61,24-JUL-09:30,30.40,27.81
,August,1.405232E+10,21457.05,20-AUG-16:30,34.00,25.25,6.917116E+08,845.61,07-AUG-13:30,34.00,25.25
,September,1.127781E+10,21621.21,24-SEP-15:39,35.00,26.72,6.141908E+08,845.62,29-SEP-13:09,28.00,23.65
,October,1.035754E+10,17735.13,09-OCT-15:50,35.03,24.22,6.380390E+08,845.63,25-OCT-09:49,24.93,18.79
,November,5.727629E+09,8619.79,06-NOV-06:10,18.67,16.66,6.265988E+08,845.64,29-NOV-10:19,22.67,17.52
,December,3.365333E+09,5225.18,11-DEC-14:50,26.00,17.46,5.906886E+08,845.62,11-DEC-10:30,26.00,17.46
,,,,,,,,,,,
,Annual Sum or Average,1.137715E+11,,,,,7.562969E+09,,,,
,Minimum of Months,2.724309E+09,4181.65,,18.67,16.66,5.634407E+08,845.61,,20.40,16.25
,Maximum of Months,1.584134E+10,23383.96,,40.67,28.50,6.917116E+08,845.68,,43.67,27.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.745974E+09,5081.71,02-JAN-09:30,10.45,9.10,4.028676E+08,544.97,20-JAN-10:19,16.67,14.49
,February,4.121113E+09,10811.77,26-FEB-09:00,22.00,18.21,3.704498E+08,544.98,23-FEB-10:19,22.00,18.21
,March,7.975258E+09,17487.86,26-MAR-08:00,22.00,16.82,4.448103E+08,544.97,07-MAR-10:19,22.00,16.82
,April,1.080473E+10,18828.77,16-APR-08:30,27.00,18.04,3.961202E+08,545.37,21-APR-09:09,27.00,18.04
,May,1.245451E+10,19426.71,29-MAY-10:39,35.33,23.08,4.292418E+08,545.20,15-MAY-09:09,35.33,23.08
,June,1.281631E+10,19524.45,11-JUN-09:09,34.17,21.24,4.279230E+08,545.19,23-JUN-09:09,37.00,24.16
,July,9.739842E+09,18231.64,09-JUL-09:09,33.50,28.35,3.976535E+08,545.21,06-JUL-10:00,33.50,28.35
,August,9.925253E+09,18013.63,20-AUG-09:09,28.50,26.49,4.457355E+08,545.25,24-AUG-09:09,31.00,27.21
,September,9.832762E+09,18814.71,04-SEP-08:30,27.00,23.43,3.962860E+08,545.29,19-SEP-09:09,29.00,24.56
,October,9.325300E+09,17761.50,09-OCT-09:50,28.60,24.46,4.118698E+08,545.04,10-OCT-09:39,28.20,23.43
,November,5.379321E+09,11118.20,05-NOV-10:50,25.50,20.45,4.060827E+08,544.99,29-NOV-10:19,22.67,17.52
,December,3.001936E+09,6061.44,11-DEC-09:39,17.30,13.21,3.899509E+08,544.95,26-DEC-10:30,10.37,9.73
,,,,,,,,,,,
,Annual Sum or Average,9.812231E+10,,,,,4.918991E+09,,,,
,Minimum of Months,2.745974E+09,5081.71,,10.45,9.10,3.704498E+08,544.95,,10.37,9.73
,Maximum of Months,1.281631E+10,19524.45,,35.33,28.35,4.457355E+08,545.37,,37.00,28.35


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,9.015890E+09,22638.42,01-JAN-13:00,21.00,12.73,6.284430E+08,845.97,13-JAN-14:09,21.60,14.90
,February,1.083628E+10,24711.35,26-FEB-13:20,28.33,19.21,5.764188E+08,858.62,27-FEB-14:39,28.90,18.54
,March,1.440943E+10,24163.68,19-MAR-14:09,32.00,18.81,6.909536E+08,846.07,02-MAR-14:09,32.00,18.81
,April,1.489914E+10,24017.18,16-APR-15:50,39.83,19.69,6.146691E+08,846.04,12-APR-13:09,39.83,19.69
,May,1.398635E+10,23657.30,29-MAY-16:40,40.67,23.31,6.652650E+08,845.65,01-MAY-13:19,40.67,23.31
,June,1.510852E+10,22466.22,04-JUN-17:49,38.17,23.86,6.635028E+08,845.75,20-JUN-13:49,43.67,23.49
,July,1.347583E+10,22485.85,30-JUL-15:50,33.03,28.38,6.169032E+08,845.63,24-JUL-09:30,33.03,28.38
,August,1.532217E+10,22047.54,27-AUG-14:30,35.10,27.00,6.918934E+08,845.98,29-AUG-13:09,35.00,27.33
,September,1.530294E+10,23670.12,24-SEP-14:00,35.00,26.72,6.150263E+08,846.20,29-SEP-13:09,28.00,23.65
,October,1.903317E+10,25921.70,29-OCT-12:00,31.00,18.34,6.416741E+08,901.81,30-OCT-14:00,32.83,19.31
,November,1.500985E+10,25309.28,05-NOV-12:09,27.67,20.41,6.337221E+08,877.85,06-NOV-14:19,29.87,19.64
,December,1.109790E+10,23358.61,10-DEC-13:00,26.00,14.63,6.114062E+08,856.46,11-DEC-14:19,26.00,17.58
,,,,,,,,,,,
,Annual Sum or Average,1.674974E+11,,,,,7.649877E+09,,,,
,Minimum of Months,9.015890E+09,22047.54,,21.00,12.73,5.764188E+08,845.63,,21.60,14.90
,Maximum of Months,1.903317E+10,25921.70,,40.67,28.38,6.918934E+08,901.81,,43.67,28.38


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,3.708359E+09,8879.29,20-JAN-15:00,28.00,20.65,4.028224E+08,544.96,20-JAN-10:19,28.00,20.65
,February,6.379238E+09,23560.48,26-FEB-16:40,29.00,19.41,3.728121E+08,544.97,23-FEB-10:19,29.00,19.41
,March,1.185662E+10,24120.43,19-MAR-16:10,31.83,18.81,4.462573E+08,544.96,07-MAR-10:19,31.83,18.81
,April,1.650635E+10,28101.82,16-APR-16:30,39.50,19.21,3.969807E+08,544.97,06-APR-09:09,39.50,19.21
,May,1.394525E+10,27576.11,29-MAY-16:40,40.67,23.31,4.294420E+08,544.96,01-MAY-13:19,40.67,23.31
,June,1.625170E+10,25440.01,18-JUN-16:30,42.00,24.19,4.282554E+08,544.97,01-JUN-09:09,42.00,24.19
,July,1.453888E+10,25962.04,30-JUL-16:30,33.00,28.38,3.984221E+08,544.95,24-JUL-09:30,33.00,28.38
,August,1.707331E+10,24911.48,20-AUG-16:30,34.00,25.25,4.466899E+08,544.95,07-AUG-13:30,34.00,25.25
,September,1.193484E+10,24973.56,24-SEP-15:39,35.00,26.72,3.967174E+08,544.96,29-SEP-13:09,28.00,23.65
,October,1.266830E+10,25169.39,22-OCT-15:09,34.83,21.07,4.126228E+08,544.96,25-OCT-09:49,24.93,18.79
,November,9.020724E+09,25198.05,05-NOV-16:10,29.83,22.58,4.081342E+08,544.98,29-NOV-10:19,22.67,17.52
,December,6.695354E+09,21247.52,10-DEC-15:00,26.00,18.65,3.971241E+08,544.95,26-DEC-10:30,10.37,9.73
,,,,,,,,,,,
,Annual Sum or Average,1.405789E+11,,,,,4.936281E+09,,,,
,Minimum of Months,3.708359E+09,8879.29,,26.00,18.65,3.728121E+08,544.95,,10.37,9.73
,Maximum of Months,1.707331E+10,28101.82,,42.00,28.38,4.466899E+08,544.98,,42.00,28.38


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.737717E+09,2534.54,20-JAN-16:30,27.50,20.14,5.138925E+08,832.43,20-JAN-14:09,27.50,20.14
,February,2.616003E+09,5301.31,28-FEB-14:00,30.60,19.83,5.240594E+08,845.62,27-FEB-10:30,30.60,19.83
,March,5.535762E+09,10011.79,20-MAR-04:19,22.67,17.69,6.824753E+08,845.63,06-MAR-10:30,22.67,17.69
,April,9.761042E+09,21947.10,30-APR-16:10,39.67,22.96,6.134361E+08,845.64,13-APR-13:19,39.67,22.96
,May,1.331861E+10,23802.37,29-MAY-17:19,40.67,23.09,6.651622E+08,845.66,18-MAY-09:39,40.67,23.09
,June,1.530319E+10,22879.74,04-JUN-17:49,38.17,23.86,6.635825E+08,845.72,20-JUN-13:09,44.00,22.53
,July,1.180541E+10,22511.74,09-JUL-17:10,37.47,28.50,6.169769E+08,845.64,10-JUL-09:30,31.80,27.84
,August,1.144043E+10,18691.56,13-AUG-14:20,33.33,28.21,6.916238E+08,845.61,28-AUG-09:30,32.07,27.41
,September,1.031633E+10,22255.86,04-SEP-16:19,34.00,26.28,6.141307E+08,845.62,15-SEP-09:30,29.67,26.65
,October,8.663725E+09,22253.67,09-OCT-15:39,35.07,24.13,6.374979E+08,845.63,25-OCT-09:49,24.93,18.79
,November,3.938014E+09,6352.79,02-NOV-05:10,19.87,18.53,6.021510E+08,845.63,15-NOV-10:30,21.67,17.46
,December,1.976042E+09,2657.75,11-DEC-14:50,26.00,17.46,5.110403E+08,825.24,08-DEC-14:09,26.00,17.46
,,,,,,,,,,,
,Annual Sum or Average,9.641228E+10,,,,,7.336029E+09,,,,
,Minimum of Months,1.737717E+09,2534.54,,19.87,17.46,5.110403E+08,825.24,,21.67,17.46
,Maximum of Months,1.530319E+10,23802.37,,40.67,28.50,6.916238E+08,845.72,,44.00,27.84


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.740012E+09,5290.73,20-JAN-11:09,20.37,14.54,2.824092E+08,548.50,03-JAN-11:19,20.37,14.54
,February,3.223645E+09,9839.73,26-FEB-10:20,23.33,18.71,2.702930E+08,548.51,23-FEB-13:19,23.33,18.71
,March,7.263990E+09,18425.98,05-MAR-09:50,21.50,18.55,3.277601E+08,548.52,31-MAR-10:19,23.50,17.87
,April,1.071136E+10,19795.04,30-APR-09:30,31.50,20.50,2.932646E+08,548.52,06-APR-10:19,31.50,20.50
,May,1.285697E+10,20899.10,29-MAY-10:39,35.33,23.08,3.173364E+08,548.79,11-MAY-10:19,35.33,23.08
,June,1.316521E+10,19846.34,18-JUN-09:50,36.75,23.97,3.159882E+08,548.73,02-JUN-10:19,36.75,23.97
,July,9.330151E+09,19532.13,09-JUL-09:09,33.50,28.35,2.947466E+08,548.49,07-JUL-12:19,33.50,28.35
,August,9.259726E+09,18936.72,27-AUG-09:50,32.00,27.46,3.291523E+08,548.49,24-AUG-12:19,32.00,27.46
,September,9.722114E+09,20038.28,17-SEP-09:20,28.33,24.38,2.932052E+08,548.50,29-SEP-14:19,28.17,23.81
,October,8.960285E+09,19973.24,09-OCT-09:39,28.20,24.36,3.050503E+08,548.49,06-OCT-12:19,28.20,24.36
,November,4.415695E+09,11375.60,05-NOV-09:09,20.67,19.16,2.984222E+08,548.49,14-NOV-15:19,27.17,17.91
,December,1.911464E+09,5668.97,11-DEC-11:09,21.50,14.42,2.743485E+08,548.49,08-DEC-11:19,21.50,14.42
,,,,,,,,,,,
,Annual Sum or Average,9.256062E+10,,,,,3.601977E+09,,,,
,Minimum of Months,1.740012E+09,5290.73,,20.37,14.42,2.702930E+08,548.49,,20.37,14.42
,Maximum of Months,1.316521E+10,20899.10,,36.75,28.35,3.291523E+08,548.79,,36.75,28.35


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,8.465815E+09,22594.99,01-JAN-13:00,21.00,12.73,6.193687E+08,845.81,13-JAN-14:09,21.60,14.90
,February,1.027187E+10,23795.48,12-FEB-13:39,24.67,16.55,5.730405E+08,869.99,27-FEB-14:49,29.20,19.11
,March,1.307755E+10,23147.56,19-MAR-14:20,32.00,18.81,6.897160E+08,846.36,02-MAR-14:30,32.00,18.81
,April,1.329862E+10,22841.23,30-APR-15:30,39.50,22.38,6.147045E+08,846.67,13-APR-13:30,39.50,22.38
,May,1.371993E+10,23719.93,29-MAY-16:40,40.67,23.31,6.651983E+08,846.78,12-MAY-13:30,40.67,23.31
,June,1.447729E+10,22498.42,04-JUN-17:49,38.17,23.86,6.633743E+08,846.01,20-JUN-13:30,43.33,24.37
,July,1.179126E+10,22353.26,09-JUL-17:10,37.47,28.50,6.169850E+08,845.65,10-JUL-09:30,31.80,27.84
,August,1.294102E+10,21786.81,27-AUG-13:50,34.83,26.82,6.919347E+08,846.61,30-AUG-13:30,34.33,27.09
,September,1.488700E+10,24087.38,04-SEP-15:39,34.00,26.47,6.151104E+08,846.61,01-SEP-13:30,34.00,26.47
,October,1.866396E+10,25922.18,15-OCT-14:09,35.03,20.66,6.440583E+08,920.61,30-OCT-13:09,33.00,19.01
,November,1.426668E+10,25752.93,12-NOV-12:00,27.00,19.12,6.337115E+08,889.44,06-NOV-14:30,27.00,19.12
,December,9.710469E+09,24664.99,10-DEC-15:09,26.00,15.34,6.032849E+08,856.61,11-DEC-14:19,26.00,17.58
,,,,,,,,,,,
,Annual Sum or Average,1.555715E+11,,,,,7.630487E+09,,,,
,Minimum of Months,8.465815E+09,21786.81,,21.00,12.73,5.730405E+08,845.65,,21.60,14.90
,Maximum of Months,1.866396E+10,25922.18,,40.67,28.50,6.919347E+08,920.61,,43.33,27.84


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,2.096845E+09,7284.48,20-JAN-16:30,27.50,20.14,3.627517E+08,544.94,02-JAN-14:09,27.50,20.14
,February,3.772586E+09,20273.17,26-FEB-16:19,29.00,19.41,3.564020E+08,544.95,28-FEB-10:30,19.93,16.05
,March,7.409517E+09,20610.94,19-MAR-16:19,31.67,18.81,4.441223E+08,544.96,07-MAR-10:19,31.67,18.81
,April,1.090513E+10,23127.08,23-APR-16:00,34.00,21.68,3.966418E+08,544.97,20-APR-09:19,34.00,21.68
,May,1.244744E+10,24975.20,29-MAY-16:40,40.67,23.31,4.291941E+08,544.98,18-MAY-09:39,40.67,23.31
,June,1.344467E+10,22959.91,18-JUN-17:10,42.00,24.13,4.279524E+08,544.98,02-JUN-09:39,42.00,24.13
,July,1.004001E+10,22090.08,09-JUL-17:10,37.47,28.50,3.980792E+08,544.96,10-JUL-09:30,31.80,27.84
,August,1.036766E+10,21109.84,20-AUG-16:40,34.00,25.25,4.462930E+08,544.95,28-AUG-09:30,32.07,27.41
,September,9.975430E+09,23236.84,04-SEP-16:19,34.00,26.28,3.964831E+08,544.95,15-SEP-09:30,29.67,26.65
,October,9.407283E+09,23363.13,09-OCT-15:39,35.07,24.13,4.121741E+08,544.96,25-OCT-09:49,24.93,18.79
,November,4.969690E+09,20662.66,12-NOV-16:19,28.00,21.35,4.005714E+08,544.96,29-NOV-10:49,24.67,17.77
,December,2.482860E+09,13670.57,10-DEC-15:50,26.00,18.02,3.602742E+08,544.94,20-DEC-14:09,22.00,13.97
,,,,,,,,,,,
,Annual Sum or Average,9.731911E+10,,,,,4.830939E+09,,,,
,Minimum of Months,2.096845E+09,7284.48,,26.00,18.02,3.564020E+08,544.94,,19.93,13.97
,Maximum of Months,1.344467E+10,24975.20,,42.00,28.50,4.462930E+08,544.98,,42.00,27.84


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.176379E+09,2529.46,20-JAN-16:30,27.50,20.14,4.964320E+08,838.21,20-JAN-14:09,27.50,20.14
,February,2.274082E+09,5615.75,28-FEB-15:39,29.53,19.42,5.062476E+08,845.61,17-FEB-14:09,29.53,19.42
,March,5.470939E+09,12668.37,19-MAR-16:40,31.33,18.81,6.741399E+08,845.63,07-MAR-10:19,31.33,18.81
,April,1.029763E+10,25272.43,30-APR-16:10,39.67,22.96,6.130147E+08,845.64,20-APR-09:19,39.67,22.96
,May,1.426344E+10,25888.36,29-MAY-17:30,40.50,23.03,6.652350E+08,845.64,01-MAY-13:19,40.50,23.03
,June,1.660876E+10,26335.53,18-JUN-17:10,42.00,24.13,6.636281E+08,845.65,01-JUN-09:09,42.00,24.13
,July,1.272916E+10,25925.79,09-JUL-17:10,37.47,28.50,6.172119E+08,845.61,24-JUL-09:30,30.40,27.81
,August,1.229291E+10,24575.74,20-AUG-16:30,34.00,25.25,6.918194E+08,845.61,14-AUG-09:30,34.00,25.25
,September,1.095136E+10,25211.74,24-SEP-14:50,34.83,26.82,6.142942E+08,845.61,29-SEP-13:09,28.00,23.65
,October,8.853767E+09,25745.58,09-OCT-15:39,35.07,24.13,6.360822E+08,845.63,25-OCT-10:00,25.47,19.38
,November,3.539514E+09,6559.25,02-NOV-14:00,30.00,21.37,5.867087E+08,845.62,14-NOV-14:30,27.07,17.65
,December,1.425456E+09,2348.50,10-DEC-16:19,25.67,18.71,4.911092E+08,815.83,11-DEC-14:09,26.00,17.43
,,,,,,,,,,,
,Annual Sum or Average,9.988340E+10,,,,,7.255923E+09,,,,
,Minimum of Months,1.176379E+09,2348.50,,25.67,18.71,4.911092E+08,815.83,,25.47,17.43
,Maximum of Months,1.660876E+10,26335.53,,42.00,28.50,6.918194E+08,845.65,,42.00,27.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.419367E+09,3120.43,20-JAN-15:39,27.87,19.70,3.700194E+08,544.96,20-JAN-10:19,27.87,19.70
,February,2.943133E+09,7487.55,27-FEB-10:20,23.00,19.03,3.636770E+08,545.00,23-FEB-10:19,23.00,19.03
,March,7.356531E+09,19263.70,19-MAR-14:39,32.00,18.81,4.437948E+08,544.98,07-MAR-10:19,32.00,18.81
,April,1.129899E+10,20686.06,30-APR-10:09,33.50,22.01,3.964440E+08,545.24,18-APR-09:09,33.50,22.01
,May,1.372391E+10,20888.82,29-MAY-09:30,33.00,23.06,4.293718E+08,545.20,15-MAY-09:09,33.00,23.06
,June,1.429682E+10,22298.73,11-JUN-09:50,34.83,21.38,4.280097E+08,545.17,01-JUN-09:09,34.83,21.38
,July,1.022431E+10,20585.75,09-JUL-10:30,35.00,27.84,3.980587E+08,545.07,07-JUL-09:09,35.00,27.84
,August,1.013595E+10,20068.90,20-AUG-09:09,28.50,26.49,4.461363E+08,545.15,24-AUG-09:09,31.00,27.21
,September,1.039399E+10,20880.88,03-SEP-10:20,30.33,24.47,3.964767E+08,545.22,18-SEP-09:09,30.00,24.12
,October,9.298914E+09,20864.24,09-OCT-09:39,28.20,24.36,4.119779E+08,544.98,25-OCT-10:00,25.47,19.38
,November,4.161545E+09,17582.28,05-NOV-14:20,29.93,20.60,4.017522E+08,545.01,29-NOV-10:19,22.67,17.52
,December,1.527407E+09,2956.08,11-DEC-14:50,26.00,17.46,3.612628E+08,544.95,08-DEC-10:30,26.00,17.46
,,,,,,,,,,,
,Annual Sum or Average,9.678086E+10,,,,,4.846981E+09,,,,
,Minimum of Months,1.419367E+09,2956.08,,23.00,17.46,3.612628E+08,544.95,,22.67,17.46
,Maximum of Months,1.429682E+10,22298.73,,35.00,27.84,4.461363E+08,545.24,,35.00,27.84


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,6.923252E+09,15853.37,20-JAN-14:30,27.30,17.81,6.029669E+08,845.79,13-JAN-14:30,27.30,17.81
,February,9.323035E+09,28271.09,26-FEB-14:50,30.00,18.17,5.639027E+08,845.86,10-FEB-14:09,30.00,18.17
,March,1.282228E+10,27722.77,19-MAR-14:39,32.00,18.81,6.865741E+08,846.04,09-MAR-14:09,32.00,18.81
,April,1.382976E+10,26168.50,30-APR-15:30,39.50,22.38,6.143685E+08,845.88,27-APR-13:09,39.50,22.38
,May,1.466457E+10,25735.75,29-MAY-15:30,40.00,23.18,6.651947E+08,845.66,01-MAY-13:19,40.00,23.18
,June,1.575982E+10,25938.16,11-JUN-15:50,41.00,21.84,6.634032E+08,845.66,01-JUN-09:09,41.00,21.84
,July,1.271531E+10,25700.43,09-JUL-17:10,37.47,28.50,6.172094E+08,845.63,24-JUL-09:30,30.40,27.81
,August,1.381790E+10,24976.22,27-AUG-15:30,35.10,27.00,6.920721E+08,845.93,29-AUG-13:09,35.00,27.33
,September,1.552293E+10,27441.74,24-SEP-14:50,34.83,26.82,6.151515E+08,846.14,29-SEP-13:09,28.00,23.65
,October,1.881365E+10,29485.67,29-OCT-12:00,31.00,18.34,6.407609E+08,883.09,30-OCT-13:09,33.00,19.01
,November,1.327291E+10,29470.33,05-NOV-13:39,29.67,20.65,6.273735E+08,854.74,06-NOV-14:19,29.87,19.64
,December,8.064881E+09,27049.08,10-DEC-14:00,26.00,14.63,5.904001E+08,845.84,14-DEC-14:09,23.00,13.92
,,,,,,,,,,,
,Annual Sum or Average,1.555303E+11,,,,,7.579377E+09,,,,
,Minimum of Months,6.923252E+09,15853.37,,26.00,14.63,5.639027E+08,845.63,,23.00,13.92
,Maximum of Months,1.881365E+10,29485.67,,41.00,28.50,6.920721E+08,883.09,,41.00,27.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.730713E+09,7308.11,20-JAN-16:30,27.50,20.14,3.500859E+08,544.94,02-JAN-14:09,27.50,20.14
,February,3.506794E+09,23425.26,26-FEB-16:49,29.00,19.41,3.454757E+08,544.95,27-FEB-10:19,22.50,18.96
,March,7.295933E+09,24091.27,19-MAR-16:40,31.33,18.81,4.416398E+08,544.96,07-MAR-10:19,31.33,18.81
,April,1.121703E+10,25603.43,23-APR-16:00,34.00,21.68,3.965971E+08,544.97,20-APR-09:19,34.00,21.68
,May,1.304125E+10,25208.39,29-MAY-16:49,40.83,23.25,4.292089E+08,544.96,01-MAY-13:19,40.83,23.25
,June,1.429159E+10,25453.48,18-JUN-17:10,42.00,24.13,4.279681E+08,544.97,01-JUN-09:09,42.00,24.13
,July,1.065644E+10,24453.51,09-JUL-17:10,37.47,28.50,3.981517E+08,544.95,24-JUL-09:30,30.40,27.81
,August,1.093279E+10,23754.50,20-AUG-16:30,34.00,25.25,4.463292E+08,544.94,14-AUG-09:30,34.00,25.25
,September,1.038284E+10,24192.90,24-SEP-14:50,34.83,26.82,3.965177E+08,544.95,29-SEP-13:09,28.00,23.65
,October,9.480905E+09,25860.14,09-OCT-15:39,35.07,24.13,4.120731E+08,544.96,25-OCT-10:00,25.47,19.38
,November,4.628239E+09,23226.05,05-NOV-14:00,29.80,20.63,3.930220E+08,544.96,10-NOV-14:09,27.20,17.06
,December,2.047951E+09,8975.90,10-DEC-16:19,25.67,18.71,3.466071E+08,544.94,20-DEC-14:09,22.00,13.97
,,,,,,,,,,,
,Annual Sum or Average,9.921248E+10,,,,,4.783676E+09,,,,
,Minimum of Months,1.730713E+09,7308.11,,25.67,18.71,3.454757E+08,544.94,,22.00,13.97
,Maximum of Months,1.429159E+10,25860.14,,42.00,28.50,4.463292E+08,544.97,,42.00,27.81


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,1.719396E+09,4707.67,02-JAN-16:30,22.00,16.25,0.00,0.00,01-JAN-00:20,22.00,16.25
,February,4.373249E+09,8949.05,27-FEB-16:00,29.00,20.18,0.00,0.00,01-FEB-00:20,29.00,20.18
,March,9.153173E+09,9677.91,20-MAR-05:17,21.33,17.01,0.00,0.00,01-MAR-00:20,21.33,17.01
,April,1.334298E+10,14850.87,17-APR-05:18,21.83,15.37,0.00,0.00,01-APR-00:20,21.83,15.37
,May,1.435637E+10,17235.26,01-MAY-05:19,27.93,17.34,0.00,0.00,01-MAY-00:20,27.93,17.34
,June,1.627152E+10,17224.92,19-JUN-05:19,29.67,21.04,0.00,0.00,01-JUN-00:20,29.67,21.04
,July,1.322154E+10,19432.53,10-JUL-05:19,29.93,27.57,0.00,0.00,01-JUL-00:20,29.93,27.57
,August,1.434957E+10,14925.77,28-AUG-05:19,28.13,25.85,0.00,0.00,01-AUG-00:20,28.13,25.85
,September,1.273916E+10,14315.72,05-SEP-05:19,25.00,22.08,0.00,0.00,01-SEP-00:20,25.00,22.08
,October,1.290876E+10,15165.77,10-OCT-05:19,25.27,22.79,0.00,0.00,01-OCT-00:20,25.27,22.79
,November,7.611215E+09,11307.10,13-NOV-06:15,15.00,13.98,0.00,0.00,01-NOV-00:20,15.00,13.98
,December,3.411301E+09,7216.04,11-DEC-16:40,25.33,19.82,0.00,0.00,01-DEC-00:20,25.33,19.82
,,,,,,,,,,,
,Annual Sum or Average,1.234582E+11,,,,,0.00,,,,
,Minimum of Months,1.719396E+09,4707.67,,15.00,13.98,0.00,0.00,,15.00,13.98
,Maximum of Months,1.627152E+10,19432.53,,29.93,27.57,0.00,0.00,,29.93,27.57


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J],ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J],ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W],ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]
,January,5.215220E+08,5912.46,07-JAN-06:10,9.00,8.80,0.00,0.00,01-JAN-00:20,9.00,8.80
,February,2.349063E+09,6685.61,28-FEB-16:00,28.00,19.38,0.00,0.00,01-FEB-00:20,28.00,19.38
,March,6.764619E+09,8486.72,20-MAR-05:10,21.33,17.01,0.00,0.00,01-MAR-00:20,21.33,17.01
,April,1.068231E+10,12096.80,17-APR-05:10,21.83,15.37,0.00,0.00,01-APR-00:20,21.83,15.37
,May,1.296635E+10,13082.92,01-MAY-05:10,27.87,17.43,0.00,0.00,01-MAY-00:20,27.87,17.43
,June,1.455216E+10,15465.98,24-JUN-05:10,33.83,25.83,0.00,0.00,01-JUN-00:20,33.83,25.83
,July,1.081120E+10,13319.68,11-JUL-05:10,30.03,26.92,0.00,0.00,01-JUL-00:20,30.03,26.92
,August,1.088169E+10,11647.54,29-AUG-05:10,29.00,26.68,0.00,0.00,01-AUG-00:20,29.00,26.68
,September,1.100254E+10,14858.20,05-SEP-05:10,25.00,22.08,0.00,0.00,01-SEP-00:20,25.00,22.08
,October,1.082710E+10,14205.26,10-OCT-05:10,25.63,22.98,0.00,0.00,01-OCT-00:20,25.63,22.98
,November,4.908983E+09,8355.60,06-NOV-16:00,30.00,20.58,0.00,0.00,01-NOV-00:20,30.00,20.58
,December,1.004423E+09,4876.14,29-DEC-06:10,6.00,6.00,0.00,0.00,01-DEC-00:20,6.00,6.00
,,,,,,,,,,,
,Annual Sum or Average,9.727196E+10,,,,,0.00,,,,
,Minimum of Months,5.215220E+08,4876.14,,6.00,6.00,0.00,0.00,,6.00,6.00
,Maximum of Months,1.455216E+10,15465.98,,33.83,26.92,0.00,0.00,,33.83,26.92


----------------------------------------------------------------------------------------------------
REPORT:,ZoneCoolingSummaryMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

