Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,2010.83,02-JAN-10:19,923.66,02-JAN-17:50,2160.58,02-JAN-08:19,0.00,0.00,0.00,0.00,52.42,20-JAN-14:00,1192.50,15-JAN-13:06
,February,2010.83,01-FEB-10:19,923.66,01-FEB-17:10,2160.58,01-FEB-08:19,0.00,0.00,0.00,0.00,135.33,23-FEB-15:00,828.51,11-FEB-03:00
,March,2010.83,01-MAR-10:19,904.41,13-MAR-07:20,2160.58,01-MAR-08:19,0.00,0.00,0.00,0.00,423.10,18-MAR-17:15,670.58,12-MAR-08:06
,April,2010.83,03-APR-09:19,874.58,03-APR-07:20,2160.58,03-APR-07:20,0.00,0.00,0.00,0.00,1958.57,16-APR-15:02,656.85,02-APR-22:00
,May,2010.83,01-MAY-09:19,791.06,01-MAY-07:20,2160.58,01-MAY-07:20,0.00,0.00,0.00,0.00,1530.51,19-MAY-21:10,504.23,22-MAY-02:00
,June,2010.83,01-JUN-09:19,870.25,08-JUN-07:20,2160.58,01-JUN-07:20,0.00,0.00,0.00,0.00,1838.04,22-JUN-21:10,75.54,08-JUN-08:00
,July,2010.83,03-JUL-09:19,1531.45,27-JUL-07:20,2160.58,03-JUL-07:20,0.00,0.00,0.00,0.00,1067.00,09-JUL-16:00,275.45,02-JUL-20:07
,August,2010.83,01-AUG-09:19,1529.97,18-AUG-07:20,2160.58,01-AUG-07:20,0.00,0.00,0.00,0.00,791.29,20-AUG-15:03,149.03,06-AUG-14:47
,September,2010.83,01-SEP-09:19,921.52,21-SEP-07:20,2160.58,01-SEP-07:20,0.00,0.00,0.00,0.00,805.29,04-SEP-15:03,123.96,04-SEP-05:54
,October,2010.83,02-OCT-09:19,1191.54,04-OCT-07:20,2160.58,02-OCT-07:20,0.00,0.00,0.00,0.00,899.67,09-OCT-15:04,317.00,29-OCT-07:06
,November,2010.83,01-NOV-09:19,923.66,06-NOV-17:40,2160.58,01-NOV-07:20,0.00,0.00,0.00,0.00,129.18,05-NOV-15:42,761.19,19-NOV-09:05
,December,2010.83,01-DEC-10:19,1215.11,13-DEC-16:10,2160.58,01-DEC-08:19,0.00,0.00,0.00,0.00,36.66,09-DEC-15:00,979.49,20-DEC-01:00
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,2010.83,,791.06,,2160.58,,0.00,0.00,0.00,0.00,36.66,,75.54,
,Maximum of Months,2010.83,,1531.45,,2160.58,,0.00,0.00,0.00,0.00,1958.57,,1192.50,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,1295.83,02-JAN-10:19,820.65,06-JAN-08:19,1392.33,02-JAN-08:19,0.00,0.00,0.00,0.00,34.97,20-JAN-14:00,553.15,15-JAN-01:00
,February,1295.83,01-FEB-10:19,782.14,07-FEB-08:19,1392.33,01-FEB-08:19,0.00,0.00,0.00,0.00,124.85,26-FEB-11:09,537.36,11-FEB-03:00
,March,1295.83,01-MAR-10:19,803.61,13-MAR-07:20,1392.33,01-MAR-08:19,0.00,0.00,0.00,0.00,278.15,18-MAR-17:15,456.49,12-MAR-05:00
,April,1295.83,03-APR-09:19,690.76,03-APR-07:20,1392.33,03-APR-07:20,0.00,0.00,0.00,0.00,1288.31,16-APR-15:05,461.52,02-APR-22:00
,May,1295.83,01-MAY-09:19,552.71,01-MAY-07:20,1392.33,01-MAY-07:20,0.00,0.00,0.00,0.00,1011.36,19-MAY-21:10,371.71,22-MAY-02:00
,June,1295.83,01-JUN-09:19,579.87,08-JUN-07:20,1392.33,01-JUN-07:20,0.00,0.00,0.00,0.00,1212.75,22-JUN-21:10,59.53,09-JUN-02:00
,July,1295.83,03-JUL-09:19,990.37,27-JUL-07:20,1392.33,03-JUL-07:20,0.00,0.00,0.00,0.00,694.07,09-JUL-16:00,244.51,02-JUL-20:07
,August,1295.83,01-AUG-09:19,988.04,14-AUG-07:20,1392.33,01-AUG-07:20,0.00,0.00,0.00,0.00,527.52,20-AUG-15:07,124.08,06-AUG-14:47
,September,1295.83,01-SEP-09:19,827.01,21-SEP-07:20,1392.33,01-SEP-07:20,0.00,0.00,0.00,0.00,548.17,03-SEP-12:03,93.68,04-SEP-05:54
,October,1295.83,02-OCT-09:19,884.39,06-OCT-07:20,1392.33,02-OCT-07:20,0.00,0.00,0.00,0.00,599.78,09-OCT-15:04,180.27,29-OCT-06:00
,November,1295.83,01-NOV-09:19,805.59,03-NOV-07:20,1392.33,01-NOV-07:20,0.00,0.00,0.00,0.00,91.82,05-NOV-14:22,327.27,23-NOV-07:00
,December,1295.83,01-DEC-10:19,744.23,13-DEC-16:10,1392.33,01-DEC-08:19,0.00,0.00,0.00,0.00,52.72,10-DEC-13:00,628.71,21-DEC-05:21
,,,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,1295.83,,552.71,,1392.33,,0.00,0.00,0.00,0.00,34.97,,59.53,
,Maximum of Months,1295.83,,990.37,,1392.33,,0.00,0.00,0.00,0.00,1288.31,,628.71,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,232.27,02-JAN-10:19,316.63,02-JAN-08:19,1948.61,01-JAN-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,February,232.27,01-FEB-10:19,316.63,01-FEB-08:19,3897.21,01-FEB-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,March,232.27,01-MAR-10:19,316.63,01-MAR-08:19,7794.42,31-MAR-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,April,232.27,03-APR-09:19,316.63,03-APR-07:20,7794.42,01-APR-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,232.27,01-MAY-09:19,316.63,01-MAY-07:20,3897.21,31-MAY-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,232.27,01-JUN-09:19,316.63,01-JUN-07:20,5845.82,30-JUN-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,232.27,03-JUL-09:19,316.63,03-JUL-07:20,7794.42,31-JUL-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,232.27,01-AUG-09:19,316.63,01-AUG-07:20,7794.42,01-AUG-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,232.27,01-SEP-09:19,316.63,01-SEP-07:20,3897.21,30-SEP-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,232.27,02-OCT-09:19,316.63,02-OCT-07:20,5845.82,31-OCT-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,232.27,01-NOV-09:19,316.63,01-NOV-07:20,5845.82,01-NOV-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,232.27,01-DEC-10:19,316.63,01-DEC-08:19,7794.42,01-DEC-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,232.27,,316.63,,1948.61,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,232.27,,316.63,,7794.42,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,232.27,02-JAN-10:19,316.63,02-JAN-08:19,1948.61,01-JAN-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,February,232.27,01-FEB-10:19,316.63,01-FEB-08:19,3897.21,01-FEB-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,March,232.27,01-MAR-10:19,316.63,01-MAR-08:19,7794.42,31-MAR-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,April,232.27,03-APR-09:19,316.63,03-APR-07:20,7794.42,01-APR-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,232.27,01-MAY-09:19,316.63,01-MAY-07:20,3897.21,31-MAY-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,232.27,01-JUN-09:19,316.63,01-JUN-07:20,5845.82,30-JUN-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,232.27,03-JUL-09:19,316.63,03-JUL-07:20,7794.42,31-JUL-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,232.27,01-AUG-09:19,316.63,01-AUG-07:20,7794.42,01-AUG-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,232.27,01-SEP-09:19,316.63,01-SEP-07:20,3897.21,30-SEP-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,232.27,02-OCT-09:19,316.63,02-OCT-07:20,5845.82,31-OCT-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,232.27,01-NOV-09:19,316.63,01-NOV-07:20,5845.82,01-NOV-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,232.27,01-DEC-10:19,316.63,01-DEC-08:19,7794.42,01-DEC-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,232.27,,316.63,,1948.61,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,232.27,,316.63,,7794.42,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,232.27,02-JAN-10:19,316.63,02-JAN-08:19,1948.61,01-JAN-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,February,232.27,01-FEB-10:19,316.63,01-FEB-08:19,3897.21,01-FEB-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,March,232.27,01-MAR-10:19,316.63,01-MAR-08:19,7794.42,31-MAR-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,April,232.27,03-APR-09:19,316.63,03-APR-07:20,7794.42,01-APR-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,232.27,01-MAY-09:19,316.63,01-MAY-07:20,3897.21,31-MAY-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,232.27,01-JUN-09:19,316.63,01-JUN-07:20,5845.82,30-JUN-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,232.27,03-JUL-09:19,316.63,03-JUL-07:20,7794.42,31-JUL-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,232.27,01-AUG-09:19,316.63,01-AUG-07:20,7794.42,01-AUG-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,232.27,01-SEP-09:19,316.63,01-SEP-07:20,3897.21,30-SEP-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,232.27,02-OCT-09:19,316.63,02-OCT-07:20,5845.82,31-OCT-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,232.27,01-NOV-09:19,316.63,01-NOV-07:20,5845.82,01-NOV-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,232.27,01-DEC-10:19,316.63,01-DEC-08:19,7794.42,01-DEC-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,232.27,,316.63,,1948.61,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,232.27,,316.63,,7794.42,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W],ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP},ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W],ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP},ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP},ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,5027.92,02-JAN-10:19,4157.19,02-JAN-08:19,94908.13,01-JAN-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,February,5027.92,01-FEB-10:19,4157.19,01-FEB-08:19,189816.26,01-FEB-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,March,5027.92,01-MAR-10:19,4157.19,01-MAR-08:19,379632.52,31-MAR-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,April,5027.92,03-APR-09:19,4157.19,03-APR-07:20,379632.52,01-APR-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,May,5027.92,01-MAY-09:19,4157.19,01-MAY-07:20,189816.26,31-MAY-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,June,5027.92,01-JUN-09:19,4157.19,01-JUN-07:20,284724.39,30-JUN-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,July,5027.92,03-JUL-09:19,4157.19,03-JUL-07:20,379632.52,31-JUL-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,August,5027.92,01-AUG-09:19,4157.19,01-AUG-07:20,379632.52,01-AUG-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,September,5027.92,01-SEP-09:19,4157.19,01-SEP-07:20,189816.26,30-SEP-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,October,5027.92,02-OCT-09:19,4157.19,02-OCT-07:20,284724.39,31-OCT-23:20,0.00,0.00,0.00,0.00,0.00,0.00
,November,5027.92,01-NOV-09:19,4157.19,01-NOV-07:20,284724.39,01-NOV-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,December,5027.92,01-DEC-10:19,4157.19,01-DEC-08:19,379632.52,01-DEC-00:20,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,5027.92,,4157.19,,94908.13,,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,5027.92,,4157.19,,379632.52,,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,33.33,20-JAN-14:00,880.58,22-JAN-02:00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,168.45,19-FEB-15:06,692.15,11-FEB-03:00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,336.03,18-MAR-17:10,578.53,12-MAR-05:00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1328.23,16-APR-15:08,425.26,02-APR-22:06
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,969.54,19-MAY-21:10,431.72,22-MAY-02:00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1154.11,22-JUN-21:10,78.01,09-JUN-02:00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,732.63,02-JUL-14:00,155.06,02-JUL-20:07
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,566.48,20-AUG-15:07,45.62,06-AUG-11:00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,547.39,03-SEP-12:00,65.72,04-SEP-05:00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,599.97,14-OCT-17:10,212.88,29-OCT-07:53
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,109.59,05-NOV-13:00,492.30,23-NOV-09:05
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,20.34,09-DEC-15:00,871.23,21-DEC-05:21
,,,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,20.34,,45.62,
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1328.23,,880.58,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62.62,20-JAN-14:00,1484.47,22-JAN-02:00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,352.70,19-FEB-15:06,1200.43,11-FEB-03:00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,610.66,18-MAR-17:10,1012.71,12-MAR-05:00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2434.34,16-APR-15:08,748.26,02-APR-22:00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1731.47,19-MAY-21:10,740.46,22-MAY-02:00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2063.44,22-JUN-21:10,129.75,09-JUN-02:00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1355.55,02-JUL-14:00,220.22,02-JUL-20:07
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1070.32,20-AUG-15:07,53.76,06-AUG-11:00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1012.32,03-SEP-12:00,98.07,21-SEP-23:00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1116.99,09-OCT-15:04,375.33,29-OCT-07:00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,204.74,05-NOV-13:08,816.39,23-NOV-09:05
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,108.61,10-DEC-14:00,1465.44,21-DEC-04:00
,,,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,62.62,,53.76,
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2434.34,,1484.47,


----------------------------------------------------------------------------------------------------
REPORT:,PeakSpaceGainsMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE PEOPLE TOTAL HEATING ENERGY [],ZONE LIGHTS TOTAL HEATING ENERGY [],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP},ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,52.15,20-JAN-15:00,1297.69,22-JAN-02:00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,306.63,19-FEB-15:00,1111.87,11-FEB-03:00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,612.22,18-MAR-17:10,898.87,28-MAR-21:10
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2390.79,16-APR-15:08,871.12,02-APR-22:00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2046.00,19-MAY-21:10,758.74,22-MAY-02:00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2456.35,22-JUN-21:10,129.85,25-JUN-09:37
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1329.04,04-JUL-17:00,470.05,02-JUL-20:07
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,874.24,20-AUG-15:07,237.54,06-AUG-14:47
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,967.20,09-SEP-17:10,121.31,04-SEP-05:00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1150.59,14-OCT-17:10,350.70,29-OCT-07:06
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,162.01,04-NOV-17:10,769.77,23-NOV-09:05
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,86.72,10-DEC-14:50,1350.25,21-DEC-05:28
,,,,,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00,,,,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,52.15,,121.31,
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,2456.35,,1350.25,


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,105200.38,30-JAN-05:19,0.00,5983.50,134575.44,0.00,0.00,0.00,0.00,0.00,0.00
,February,100937.04,13-FEB-05:19,0.00,2991.75,67287.72,0.00,0.00,0.00,0.00,0.00,0.00
,March,98348.70,06-MAR-05:19,0.00,2991.75,67287.72,0.00,0.00,0.00,0.00,0.00,0.00
,April,92940.28,30-APR-17:08,0.00,5385.15,121117.90,0.00,0.00,0.00,0.00,0.00,0.00
,May,92087.78,29-MAY-17:57,0.00,5385.15,121117.90,0.00,0.00,0.00,0.00,0.00,0.00
,June,95339.73,11-JUN-18:38,0.00,4786.80,107660.35,0.00,0.00,0.00,0.00,0.00,0.00
,July,79986.69,11-JUL-03:09,0.00,3590.10,80745.26,0.00,0.00,0.00,0.00,0.00,0.00
,August,82749.61,22-AUG-03:09,0.00,3590.10,80745.26,0.00,0.00,0.00,0.00,0.00,0.00
,September,83786.53,05-SEP-04:49,0.00,2393.40,53830.18,0.00,0.00,0.00,0.00,0.00,0.00
,October,94924.58,29-OCT-12:02,7180.90,6552.41,107660.35,0.00,0.00,0.00,0.00,0.00,0.00
,November,106193.34,24-NOV-05:19,0.00,3590.10,80745.26,0.00,0.00,0.00,0.00,0.00,0.00
,December,106342.85,04-DEC-05:19,0.00,3590.10,80745.26,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,79986.69,,0.00,2393.40,53830.18,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,106342.85,,7180.90,6552.41,134575.44,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,92805.36,02-JAN-05:19,0.00,4298.88,47501.16,0.00,0.00,0.00,0.00,0.00,0.00
,February,94944.60,21-FEB-05:19,0.00,3224.16,35625.87,0.00,0.00,0.00,0.00,0.00,0.00
,March,90941.33,13-MAR-04:21,0.00,3224.16,35625.87,0.00,0.00,0.00,0.00,0.00,0.00
,April,92847.67,03-APR-04:21,0.00,3761.52,41563.52,0.00,0.00,0.00,0.00,0.00,0.00
,May,90833.68,15-MAY-03:09,0.00,2149.44,23750.58,0.00,0.00,0.00,0.00,0.00,0.00
,June,89071.49,14-JUN-03:09,0.00,2149.44,23750.58,0.00,0.00,0.00,0.00,0.00,0.00
,July,87179.01,31-JUL-05:13,9673.43,3224.16,45884.34,0.00,0.00,0.00,0.00,0.00,0.00
,August,88425.43,21-AUG-05:13,9673.43,3224.16,45884.34,0.00,0.00,0.00,0.00,0.00,0.00
,September,86290.90,21-SEP-03:09,0.00,2686.80,29688.23,0.00,0.00,0.00,0.00,0.00,0.00
,October,93925.40,31-OCT-04:21,0.00,3224.16,35625.87,0.00,0.00,0.00,0.00,0.00,0.00
,November,95350.16,13-NOV-05:21,0.00,3224.16,35625.87,0.00,0.00,0.00,0.00,0.00,0.00
,December,95654.91,26-DEC-05:19,0.00,5373.60,59376.45,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,86290.90,,0.00,2149.44,23750.58,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,95654.91,,9673.43,5373.60,59376.45,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,77329.87,21-JAN-06:10,6448.95,2149.44,30589.44,0.00,0.00,0.00,0.00,0.00,0.00
,February,83041.40,28-FEB-05:19,0.00,2686.80,29688.11,0.00,0.00,0.00,0.00,0.00,0.00
,March,84409.96,07-MAR-05:19,0.00,3224.16,35625.74,0.00,0.00,0.00,0.00,0.00,0.00
,April,85172.45,03-APR-04:19,0.00,3761.52,41563.36,0.00,0.00,0.00,0.00,0.00,0.00
,May,85523.38,22-MAY-04:19,0.00,3224.16,35625.74,0.00,0.00,0.00,0.00,0.00,0.00
,June,82626.17,06-JUN-03:09,0.00,2686.80,29688.11,0.00,0.00,0.00,0.00,0.00,0.00
,July,70898.51,13-JUL-05:10,8061.19,2686.80,38236.81,0.00,0.00,0.00,0.00,0.00,0.00
,August,72400.73,01-AUG-05:10,6448.95,2149.44,30589.44,0.00,0.00,0.00,0.00,0.00,0.00
,September,76367.20,22-SEP-05:12,8061.19,2686.80,38236.81,0.00,0.00,0.00,0.00,0.00,0.00
,October,83829.47,31-OCT-04:19,0.00,3224.16,35625.74,0.00,0.00,0.00,0.00,0.00,0.00
,November,85100.01,08-NOV-05:19,0.00,3224.16,35625.74,0.00,0.00,0.00,0.00,0.00,0.00
,December,80872.32,12-DEC-06:10,8061.19,2686.80,38236.81,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,70898.51,,0.00,2149.44,29688.11,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,85523.38,,8061.19,3761.52,41563.36,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []
,January,32052.05,20-JAN-16:00,15316.26,13241.18,17206.56,0.00,0.00,0.00,0.00,0.00,0.00
,February,77317.56,28-FEB-06:10,6448.95,2149.44,30589.44,0.00,0.00,0.00,0.00,0.00,0.00
,March,84961.97,23-MAR-04:19,0.00,3761.52,41563.36,0.00,0.00,0.00,0.00,0.00,0.00
,April,87637.69,03-APR-04:19,0.00,3761.52,41563.36,0.00,0.00,0.00,0.00,0.00,0.00
,May,86400.38,22-MAY-04:19,0.00,3224.16,35625.74,0.00,0.00,0.00,0.00,0.00,0.00
,June,86916.84,06-JUN-03:09,0.00,2686.80,29688.11,0.00,0.00,0.00,0.00,0.00,0.00
,July,86821.37,10-JUL-05:13,9673.43,3224.16,45884.17,0.00,0.00,0.00,0.00,0.00,0.00
,August,84982.07,28-AUG-05:11,11285.67,3761.52,53531.53,0.00,0.00,0.00,0.00,0.00,0.00
,September,80815.11,22-SEP-04:10,0.00,2149.44,23750.49,0.00,0.00,0.00,0.00,0.00,0.00
,October,84065.66,25-OCT-04:19,0.00,3224.16,35625.74,0.00,0.00,0.00,0.00,0.00,0.00
,November,81549.90,01-NOV-05:10,8061.19,2686.80,38236.81,0.00,0.00,0.00,0.00,0.00,0.00
,December,31765.32,01-DEC-16:30,15316.26,13241.18,17206.56,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,31765.32,,0.00,2149.44,17206.56,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,87637.69,,15316.26,13241.18,53531.53,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,4181.65,20-JAN-15:00,1923.11,791.05,2160.55,0.00,0.00,0.00,0.00,17.83,0.00
,February,6636.54,27-FEB-14:00,2010.79,791.05,2160.55,0.00,0.00,0.00,0.00,20.84,0.00
,March,11824.36,20-MAR-04:19,0.00,472.30,5218.93,0.00,0.00,0.00,0.00,0.00,0.00
,April,22662.94,16-APR-16:30,1012.16,439.44,7201.84,0.00,0.00,0.00,0.00,502.25,0.00
,May,23383.96,29-MAY-17:19,0.00,439.44,5591.71,0.00,0.00,0.00,0.00,355.56,0.00
,June,22585.71,04-JUN-17:49,0.00,351.55,4473.37,0.00,0.00,0.00,0.00,288.98,0.00
,July,22288.69,09-JUL-17:10,0.00,307.61,3914.20,0.00,0.00,0.00,0.00,333.76,0.00
,August,21457.05,20-AUG-16:30,809.73,351.55,5761.47,0.00,0.00,0.00,0.00,249.50,0.00
,September,21621.21,24-SEP-15:39,708.51,307.61,5041.29,0.00,0.00,0.00,0.00,222.63,0.00
,October,17735.13,09-OCT-15:50,607.30,263.66,4321.10,0.00,0.00,0.00,0.00,301.47,0.00
,November,8619.79,06-NOV-06:10,809.73,269.88,3840.98,0.00,0.00,0.00,0.00,0.00,0.00
,December,5225.18,11-DEC-14:50,2010.79,791.05,2160.55,0.00,0.00,0.00,0.00,10.98,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,4181.65,,0.00,263.66,2160.55,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,23383.96,,2010.79,791.05,7201.84,0.00,0.00,0.00,0.00,502.25,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,5081.71,02-JAN-09:30,1239.33,509.78,1392.34,0.00,0.00,0.00,0.00,0.00,38.69
,February,10811.77,26-FEB-09:00,195.68,84.96,1392.34,0.00,0.00,0.00,0.00,0.00,47.00
,March,17487.86,26-MAR-08:00,260.91,113.28,1856.46,0.00,0.00,0.00,0.00,0.00,0.00
,April,18828.77,16-APR-08:30,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,0.00,3.10
,May,19426.71,29-MAY-10:39,521.82,226.55,3712.91,0.00,0.00,0.00,0.00,49.35,0.00
,June,19524.45,11-JUN-09:09,521.82,226.55,3712.91,0.00,0.00,0.00,0.00,43.59,0.00
,July,18231.64,09-JUL-09:09,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,100.59,0.00
,August,18013.63,20-AUG-09:09,326.14,141.60,2320.57,0.00,0.00,0.00,0.00,16.06,0.00
,September,18814.71,04-SEP-08:30,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,0.00,17.30
,October,17761.50,09-OCT-09:50,326.14,141.60,2320.57,0.00,0.00,0.00,0.00,13.35,0.00
,November,11118.20,05-NOV-10:50,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,0.00,0.00
,December,6061.44,11-DEC-09:39,1239.33,509.78,1392.34,0.00,0.00,0.00,0.00,0.00,28.51
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,5081.71,,195.68,84.96,1392.34,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,19524.45,,1239.33,509.78,3712.91,0.00,0.00,0.00,0.00,100.59,47.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,22638.42,01-JAN-13:00,404.87,175.78,2880.78,0.00,0.00,0.00,0.00,0.00,112.78
,February,24711.35,26-FEB-13:20,607.31,263.67,4321.17,0.00,0.00,0.00,0.00,0.00,1.93
,March,24163.68,19-MAR-14:09,607.31,263.67,4321.17,0.00,0.00,0.00,0.00,73.99,0.00
,April,24017.18,16-APR-15:50,1012.19,439.45,7201.95,0.00,0.00,0.00,0.00,538.72,0.00
,May,23657.30,29-MAY-16:40,1012.19,439.45,7201.95,0.00,0.00,0.00,0.00,299.38,0.00
,June,22466.22,04-JUN-17:49,0.00,385.27,4473.43,0.00,0.00,0.00,0.00,294.56,0.00
,July,22485.85,30-JUL-15:50,809.75,351.56,5761.56,0.00,0.00,0.00,0.00,51.76,0.00
,August,22047.54,27-AUG-14:30,506.09,219.72,3600.97,0.00,0.00,0.00,0.00,141.00,0.00
,September,23670.12,24-SEP-14:00,708.53,307.61,5041.36,0.00,0.00,0.00,0.00,190.35,0.00
,October,25921.70,29-OCT-12:00,809.75,351.56,5761.56,0.00,0.00,0.00,0.00,40.20,0.00
,November,25309.28,05-NOV-12:09,708.53,307.61,5041.36,0.00,0.00,0.00,0.00,0.00,0.00
,December,23358.61,10-DEC-13:00,506.09,219.72,3600.97,0.00,0.00,0.00,0.00,0.00,24.30
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,22047.54,,0.00,175.78,2880.78,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,25921.70,,1012.19,439.45,7201.95,0.00,0.00,0.00,0.00,538.72,112.78


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,8879.29,20-JAN-15:00,1239.33,509.78,1392.33,0.00,0.00,0.00,0.00,11.88,0.00
,February,23560.48,26-FEB-16:40,391.37,169.91,2784.67,0.00,0.00,0.00,0.00,9.70,0.00
,March,24120.43,19-MAR-16:10,456.59,198.23,3248.78,0.00,0.00,0.00,0.00,46.91,0.00
,April,28101.82,16-APR-16:30,652.28,283.19,4641.11,0.00,0.00,0.00,0.00,253.52,0.00
,May,27576.11,29-MAY-16:40,652.28,283.19,4641.11,0.00,0.00,0.00,0.00,167.45,0.00
,June,25440.01,18-JUN-16:30,456.59,198.23,3248.78,0.00,0.00,0.00,0.00,223.27,0.00
,July,25962.04,30-JUL-16:30,521.82,226.55,3712.89,0.00,0.00,0.00,0.00,17.38,0.00
,August,24911.48,20-AUG-16:30,521.82,226.55,3712.89,0.00,0.00,0.00,0.00,127.66,0.00
,September,24973.56,24-SEP-15:39,456.59,198.23,3248.78,0.00,0.00,0.00,0.00,118.94,0.00
,October,25169.39,22-OCT-15:09,456.59,198.23,3248.78,0.00,0.00,0.00,0.00,93.40,0.00
,November,25198.05,05-NOV-16:10,456.59,198.23,3248.78,0.00,0.00,0.00,0.00,12.26,0.00
,December,21247.52,10-DEC-15:00,326.14,141.60,2320.55,0.00,0.00,0.00,0.00,0.00,10.89
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,8879.29,,326.14,141.60,1392.33,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,28101.82,,1239.33,509.78,4641.11,0.00,0.00,0.00,0.00,253.52,10.89


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,2534.54,20-JAN-16:30,1923.11,859.46,2160.55,0.00,0.00,0.00,0.00,35.50,0.00
,February,5301.31,28-FEB-14:00,2010.79,791.05,2160.55,0.00,0.00,0.00,0.00,38.97,0.00
,March,10011.79,20-MAR-04:19,0.00,472.30,5218.93,0.00,0.00,0.00,0.00,0.00,0.00
,April,21947.10,30-APR-16:10,708.51,307.61,5041.29,0.00,0.00,0.00,0.00,796.04,0.00
,May,23802.37,29-MAY-17:19,0.00,439.44,5591.71,0.00,0.00,0.00,0.00,815.62,0.00
,June,22879.74,04-JUN-17:49,0.00,351.55,4473.37,0.00,0.00,0.00,0.00,662.98,0.00
,July,22511.74,09-JUL-17:10,0.00,307.61,3914.20,0.00,0.00,0.00,0.00,769.89,0.00
,August,18691.56,13-AUG-14:20,708.51,307.61,5041.29,0.00,0.00,0.00,0.00,455.24,0.00
,September,22255.86,04-SEP-16:19,809.73,351.55,5761.47,0.00,0.00,0.00,0.00,579.90,0.00
,October,22253.67,09-OCT-15:39,910.95,395.49,6481.66,0.00,0.00,0.00,0.00,629.02,0.00
,November,6352.79,02-NOV-05:10,809.73,269.88,3840.98,0.00,0.00,0.00,0.00,0.00,6.15
,December,2657.75,11-DEC-14:50,2010.79,791.05,2160.55,0.00,0.00,0.00,0.00,28.36,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,2534.54,,0.00,269.88,2160.55,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,23802.37,,2010.79,859.46,6481.66,0.00,0.00,0.00,0.00,815.62,6.15


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,5290.73,20-JAN-11:09,2478.65,1019.56,2784.68,0.00,0.00,0.00,0.00,0.00,0.00
,February,9839.73,26-FEB-10:20,195.68,84.96,1392.34,0.00,0.00,0.00,0.00,0.00,113.59
,March,18425.98,05-MAR-09:50,260.91,113.28,1856.46,0.00,0.00,0.00,0.00,0.00,210.81
,April,19795.04,30-APR-09:30,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,83.22,0.00
,May,20899.10,29-MAY-10:39,521.82,226.55,3712.91,0.00,0.00,0.00,0.00,108.37,0.00
,June,19846.34,18-JUN-09:50,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,262.64,0.00
,July,19532.13,09-JUL-09:09,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,224.75,0.00
,August,18936.72,27-AUG-09:50,326.14,141.60,2320.57,0.00,0.00,0.00,0.00,127.66,0.00
,September,20038.28,17-SEP-09:20,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,1.27,0.00
,October,19973.24,09-OCT-09:39,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,0.00,0.72
,November,11375.60,05-NOV-09:09,195.68,84.96,1392.34,0.00,0.00,0.00,0.00,0.00,0.00
,December,5668.97,11-DEC-11:09,2478.65,1019.56,2784.68,0.00,0.00,0.00,0.00,0.00,25.01
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,5290.73,,195.68,84.96,1392.34,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,20899.10,,2478.65,1019.56,3712.91,0.00,0.00,0.00,0.00,262.64,210.81


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,22594.99,01-JAN-13:00,404.87,175.78,2880.78,0.00,0.00,0.00,0.00,0.00,271.38
,February,23795.48,12-FEB-13:39,506.09,219.72,3600.97,0.00,0.00,0.00,0.00,0.00,152.52
,March,23147.56,19-MAR-14:20,506.09,219.72,3600.97,0.00,0.00,0.00,0.00,187.03,0.00
,April,22841.23,30-APR-15:30,708.53,307.61,5041.36,0.00,0.00,0.00,0.00,748.24,0.00
,May,23719.93,29-MAY-16:40,1012.19,439.45,7201.95,0.00,0.00,0.00,0.00,691.36,0.00
,June,22498.42,04-JUN-17:49,0.00,381.02,4473.43,0.00,0.00,0.00,0.00,678.14,0.00
,July,22353.26,09-JUL-17:10,0.00,307.61,3914.26,0.00,0.00,0.00,0.00,777.27,0.00
,August,21786.81,27-AUG-13:50,506.09,219.72,3600.97,0.00,0.00,0.00,0.00,260.95,0.00
,September,24087.38,04-SEP-15:39,809.75,351.56,5761.56,0.00,0.00,0.00,0.00,477.63,0.00
,October,25922.18,15-OCT-14:09,809.75,351.56,5761.56,0.00,0.00,0.00,0.00,292.80,0.00
,November,25752.93,12-NOV-12:00,708.53,307.61,5041.36,0.00,0.00,0.00,0.00,0.00,76.98
,December,24664.99,10-DEC-15:09,607.31,263.67,4321.17,0.00,0.00,0.00,0.00,0.00,130.73
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,21786.81,,0.00,175.78,2880.78,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,25922.18,,1012.19,439.45,7201.95,0.00,0.00,0.00,0.00,777.27,271.38


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,7284.48,20-JAN-16:30,1239.33,509.78,1392.33,0.00,0.00,0.00,0.00,23.66,0.00
,February,20273.17,26-FEB-16:19,326.14,141.60,2320.55,0.00,0.00,0.00,0.00,24.10,0.00
,March,20610.94,19-MAR-16:19,326.14,141.60,2320.55,0.00,0.00,0.00,0.00,117.74,0.00
,April,23127.08,23-APR-16:00,587.05,254.87,4177.00,0.00,0.00,0.00,0.00,102.96,0.00
,May,24975.20,29-MAY-16:40,652.28,283.19,4641.11,0.00,0.00,0.00,0.00,376.51,0.00
,June,22959.91,18-JUN-17:10,0.00,198.23,2522.44,0.00,0.00,0.00,0.00,543.12,0.00
,July,22090.08,09-JUL-17:10,0.00,198.23,2522.44,0.00,0.00,0.00,0.00,459.20,0.00
,August,21109.84,20-AUG-16:40,326.14,141.60,2320.55,0.00,0.00,0.00,0.00,327.34,0.00
,September,23236.84,04-SEP-16:19,521.82,226.55,3712.89,0.00,0.00,0.00,0.00,269.12,0.00
,October,23363.13,09-OCT-15:39,587.05,254.87,4177.00,0.00,0.00,0.00,0.00,305.84,0.00
,November,20662.66,12-NOV-16:19,391.37,169.91,2784.67,0.00,0.00,0.00,0.00,21.96,0.00
,December,13670.57,10-DEC-15:50,391.37,169.91,2784.67,0.00,0.00,0.00,0.00,0.00,24.52
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,7284.48,,0.00,141.60,1392.33,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,24975.20,,1239.33,509.78,4641.11,0.00,0.00,0.00,0.00,543.12,24.52


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,2529.46,20-JAN-16:30,1923.11,859.28,2160.55,0.00,0.00,0.00,0.00,42.66,0.00
,February,5615.75,28-FEB-15:39,1923.11,791.05,2160.55,0.00,0.00,0.00,0.00,76.63,0.00
,March,12668.37,19-MAR-16:40,708.51,307.61,5041.29,0.00,0.00,0.00,0.00,226.15,0.00
,April,25272.43,30-APR-16:10,708.51,307.61,5041.29,0.00,0.00,0.00,0.00,956.35,0.00
,May,25888.36,29-MAY-17:30,0.00,307.61,3914.20,0.00,0.00,0.00,0.00,1054.24,0.00
,June,26335.53,18-JUN-17:10,0.00,307.61,3914.20,0.00,0.00,0.00,0.00,1089.45,0.00
,July,25925.79,09-JUL-17:10,0.00,307.61,3914.20,0.00,0.00,0.00,0.00,916.83,0.00
,August,24575.74,20-AUG-16:30,809.73,351.55,5761.47,0.00,0.00,0.00,0.00,690.30,0.00
,September,25211.74,24-SEP-14:50,708.51,307.61,5041.29,0.00,0.00,0.00,0.00,587.96,0.00
,October,25745.58,09-OCT-15:39,910.95,395.49,6481.66,0.00,0.00,0.00,0.00,732.82,0.00
,November,6559.25,02-NOV-14:00,1923.11,791.05,2160.55,0.00,0.00,0.00,0.00,74.43,0.00
,December,2348.50,10-DEC-16:19,506.08,286.46,3600.92,0.00,0.00,0.00,0.00,133.91,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,2348.50,,0.00,286.46,2160.55,0.00,0.00,0.00,0.00,42.66,0.00
,Maximum of Months,26335.53,,1923.11,859.28,6481.66,0.00,0.00,0.00,0.00,1089.45,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W],ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP},ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W],ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [],ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY [],ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY [],ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY [],ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W],ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]
,January,3120.43,20-JAN-15:39,1239.33,509.78,1392.34,0.00,0.00,0.00,0.00,33.61,0.00
,February,7487.55,27-FEB-10:20,1295.83,509.78,1392.34,0.00,0.00,0.00,0.00,0.00,8.64
,March,19263.70,19-MAR-14:39,456.59,198.23,3248.80,0.00,0.00,0.00,0.00,148.27,0.00
,April,20686.06,30-APR-10:09,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,194.11,0.00
,May,20888.82,29-MAY-09:30,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,140.58,0.00
,June,22298.73,11-JUN-09:50,521.82,226.55,3712.91,0.00,0.00,0.00,0.00,218.19,0.00
,July,20585.75,09-JUL-10:30,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,268.77,0.00
,August,20068.90,20-AUG-09:09,326.14,141.60,2320.57,0.00,0.00,0.00,0.00,34.44,0.00
,September,20880.88,03-SEP-10:20,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,145.39,0.00
,October,20864.24,09-OCT-09:39,391.37,169.91,2784.68,0.00,0.00,0.00,0.00,0.00,4.19
,November,17582.28,05-NOV-14:20,521.82,226.55,3712.91,0.00,0.00,0.00,0.00,82.55,0.00
,December,2956.08,11-DEC-14:50,1295.83,509.78,1392.34,0.00,0.00,0.00,0.00,18.99,0.00
,,,,,,,,,,,,
,Annual Sum or Average,,,,,,0.00,0.00,0.00,0.00,,
,Minimum of Months,2956.08,,326.14,141.60,1392.34,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,22298.73,,1295.83,509.78,3712.91,0.00,0.00,0.00,0.00,268.77,8.64


----------------------------------------------------------------------------------------------------
REPORT:,SpaceGainComponentsAtCoolingPeakMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

