Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,2.17,27.75,2.00,27.77
,March,0.00,0.00,0.00,0.00,6.33,27.88,3.67,28.18
,April,0.00,0.00,0.00,0.00,30.00,27.54,8.67,28.29
,May,0.00,0.00,0.00,0.00,40.33,27.42,11.83,27.83
,June,0.00,0.00,0.00,0.00,51.33,27.68,13.00,28.10
,July,0.00,0.00,0.00,0.00,35.67,27.44,12.00,27.95
,August,0.00,0.00,0.00,0.00,23.17,27.05,6.33,27.88
,September,0.00,0.00,0.00,0.00,29.00,27.31,8.00,28.20
,October,0.00,0.00,0.00,0.00,19.83,27.59,7.67,28.25
,November,0.00,0.00,0.00,0.00,3.50,27.71,3.33,27.72
,December,0.00,0.00,0.00,0.00,0.33,27.31,0.33,27.31
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,241.67,27.48,76.83,28.04
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,51.33,27.88,13.00,28.29


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,2.33,19.16,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,10.67,27.53,5.83,27.67
,May,0.00,0.00,0.00,0.00,16.50,27.22,5.17,27.79
,June,0.00,0.00,0.00,0.00,41.17,27.44,12.00,27.80
,July,0.00,0.00,0.00,0.00,21.17,27.32,8.67,27.77
,August,0.00,0.00,0.00,0.00,12.00,26.95,5.33,27.56
,September,0.00,0.00,0.00,0.00,12.00,27.35,6.67,27.61
,October,0.00,0.00,0.00,0.00,7.17,27.20,3.83,27.58
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.33,19.15,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,3.67,19.16,0.00,,120.67,27.33,47.50,27.71
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,2.33,19.16,0.00,0.00,41.17,27.53,12.00,27.80


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,1.50,19.22,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,7.00,27.56,6.50,27.58
,April,0.00,0.00,0.00,0.00,23.33,27.83,12.83,28.26
,May,0.00,0.00,0.00,0.00,30.83,27.49,13.17,28.13
,June,0.00,0.00,0.00,0.00,48.00,27.66,15.50,28.22
,July,0.00,0.00,0.00,0.00,32.00,27.51,15.17,27.98
,August,0.00,0.00,0.00,0.00,18.33,27.32,9.00,27.96
,September,0.00,0.00,0.00,0.00,24.83,27.61,12.67,28.18
,October,0.00,0.00,0.00,0.00,21.00,27.69,14.00,27.94
,November,0.00,0.00,0.00,0.00,1.67,27.37,1.67,27.37
,December,0.83,19.16,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,2.33,19.20,0.00,,207.00,27.59,100.50,28.05
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.50,19.22,0.00,0.00,48.00,27.83,15.50,28.26


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.33,27.32,0.33,27.32
,February,0.00,0.00,0.00,0.00,6.00,27.86,5.67,27.88
,March,0.00,0.00,0.00,0.00,7.83,27.93,6.33,28.03
,April,0.00,0.00,0.00,0.00,19.17,27.69,9.17,28.10
,May,0.00,0.00,0.00,0.00,17.67,27.22,5.33,27.89
,June,0.00,0.00,0.00,0.00,37.33,27.39,10.17,27.81
,July,0.00,0.00,0.00,0.00,22.33,27.33,8.83,27.80
,August,0.00,0.00,0.00,0.00,15.17,27.13,6.50,27.77
,September,0.00,0.00,0.00,0.00,24.50,27.51,9.83,28.27
,October,0.00,0.00,0.00,0.00,27.83,27.95,13.50,28.61
,November,0.00,0.00,0.00,0.00,12.17,28.11,10.83,28.18
,December,0.00,0.00,0.00,0.00,3.50,27.81,3.50,27.81
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,193.83,27.56,90.00,28.07
,Minimum of Months,0.00,0.00,0.00,0.00,0.33,27.13,0.33,27.32
,Maximum of Months,0.00,0.00,0.00,0.00,37.33,28.11,13.50,28.61


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.50,19.29,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,2.17,27.80,2.00,27.84
,March,0.00,0.00,0.00,0.00,5.83,28.08,3.33,28.31
,April,0.00,0.00,0.00,0.00,29.17,27.72,9.00,28.49
,May,0.00,0.00,0.00,0.00,44.50,27.51,12.17,27.99
,June,0.00,0.00,0.00,0.00,53.50,27.80,13.83,28.26
,July,0.00,0.00,0.00,0.00,41.33,27.54,14.17,28.01
,August,0.00,0.00,0.00,0.00,27.83,27.20,8.83,27.91
,September,0.00,0.00,0.00,0.00,31.50,27.43,8.67,28.34
,October,0.00,0.00,0.00,0.00,20.83,27.73,8.50,28.36
,November,0.00,0.00,0.00,0.00,3.00,27.80,2.67,27.85
,December,0.17,19.39,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.67,19.32,0.00,,259.67,27.59,83.17,28.16
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.50,19.39,0.00,0.00,53.50,28.08,14.17,28.49


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,22.50,27.96,13.00,27.88
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,61.33,27.82,56.00,27.81
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,83.83,27.85,69.00,27.82
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,61.33,27.96,56.00,27.88


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,52.00,27.91,39.67,27.83
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,115.00,27.91,109.17,27.91
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,167.00,27.91,148.83,27.89
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,115.00,27.91,109.17,27.91


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,26.67,28.07,14.67,27.99
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,55.00,27.84,49.00,27.83
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,81.67,27.92,63.67,27.87
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,55.00,28.07,49.00,27.99


----------------------------------------------------------------------------------------------------
REPORT:,SetpointsNotMetWithTemperaturesMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,322.33,28.64,264.50,28.69
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,620.17,28.63,446.67,28.78
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,0.00,,0.00,,942.50,28.63,711.17,28.75
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,620.17,28.64,446.67,28.78


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,5.33,24.67,348.17,24.78,5.33,24.67
,February,24.50,26.17,350.00,24.70,24.50,26.17
,March,34.17,24.10,447.67,24.50,34.17,24.10
,April,49.50,24.38,480.83,24.54,49.50,24.38
,May,285.00,24.67,508.00,24.52,285.00,24.67
,June,214.83,24.54,492.83,24.50,214.83,24.54
,July,284.83,25.12,497.00,24.64,284.83,25.12
,August,238.67,25.09,514.00,24.51,238.67,25.09
,September,264.17,25.07,485.00,24.58,264.17,25.07
,October,150.50,25.28,502.00,24.63,150.50,25.28
,November,58.83,25.31,447.17,24.69,58.83,25.31
,December,0.00,0.00,371.33,24.82,0.00,0.00
,,,,,,,
,Annual Sum or Average,1610.33,24.94,5444.00,24.61,1610.33,24.94
,Minimum of Months,0.00,0.00,348.17,24.50,0.00,0.00
,Maximum of Months,285.00,26.17,514.00,24.82,285.00,26.17


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,16.33,23.78,266.50,24.53,0.00,0.00
,February,2.50,25.96,344.00,24.45,2.50,25.96
,March,0.00,0.00,471.17,24.26,0.00,0.00
,April,0.00,0.00,485.00,24.24,0.00,0.00
,May,0.00,0.00,508.00,24.23,0.00,0.00
,June,0.00,0.00,496.00,24.23,0.00,0.00
,July,0.00,0.00,497.00,24.28,0.00,0.00
,August,0.00,0.00,514.00,24.24,0.00,0.00
,September,0.00,0.00,485.00,24.26,0.00,0.00
,October,0.00,0.00,502.00,24.30,0.00,0.00
,November,1.17,27.16,437.33,24.44,1.17,27.16
,December,0.00,0.00,344.83,24.57,0.00,0.00
,,,,,,,
,Annual Sum or Average,20.00,24.25,5350.83,24.32,3.67,26.34
,Minimum of Months,0.00,0.00,266.50,24.23,0.00,0.00
,Maximum of Months,16.33,27.16,514.00,24.57,2.50,27.16


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,221.50,23.35,80.50,24.21,0.00,0.00
,February,52.83,23.64,216.00,24.31,5.00,25.10
,March,3.50,23.87,430.67,24.24,0.00,0.00
,April,0.00,0.00,478.83,24.15,0.00,0.00
,May,0.00,0.00,508.00,24.15,0.00,0.00
,June,0.00,0.00,492.00,24.14,0.00,0.00
,July,0.00,0.00,497.00,24.18,0.00,0.00
,August,0.00,0.00,514.00,24.16,0.00,0.00
,September,0.00,0.00,485.00,24.18,0.00,0.00
,October,0.00,0.00,496.50,24.25,0.00,0.00
,November,26.00,23.67,349.00,24.30,0.00,0.00
,December,173.83,23.40,94.17,24.26,0.00,0.00
,,,,,,,
,Annual Sum or Average,477.67,23.42,4641.67,24.20,5.00,25.10
,Minimum of Months,0.00,0.00,80.50,24.14,0.00,0.00
,Maximum of Months,221.50,23.87,514.00,24.31,5.00,25.10


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,416.67,22.36,47.50,22.13,24.67,20.37
,February,206.83,23.03,138.50,24.14,10.50,24.38
,March,34.17,23.62,404.33,24.20,3.33,24.00
,April,0.00,0.00,473.33,24.23,0.00,0.00
,May,1.33,26.53,507.83,24.21,1.33,26.53
,June,0.00,0.00,493.83,24.23,0.00,0.00
,July,0.50,26.62,497.00,24.29,0.50,26.62
,August,0.00,0.00,514.00,24.23,0.00,0.00
,September,0.00,0.00,485.00,24.25,0.00,0.00
,October,0.00,0.00,496.33,24.29,0.00,0.00
,November,131.17,23.11,287.33,24.16,0.00,0.00
,December,374.83,22.56,39.17,23.73,2.83,20.20
,,,,,,,
,Annual Sum or Average,1165.50,22.67,4384.17,24.21,43.17,21.88
,Minimum of Months,0.00,0.00,39.17,22.13,0.00,0.00
,Maximum of Months,416.67,26.62,514.00,24.29,24.67,26.62


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,436.17,22.68,14.67,24.01,0.00,0.00
,February,205.83,23.18,130.50,24.30,2.50,25.58
,March,23.17,23.56,404.50,24.21,0.00,0.00
,April,23.33,26.83,480.00,24.43,23.33,26.83
,May,30.67,26.48,508.00,24.46,30.67,26.48
,June,55.50,26.75,495.83,24.49,55.50,26.75
,July,69.33,26.59,497.00,24.55,69.33,26.59
,August,45.00,26.56,514.00,24.42,45.00,26.56
,September,33.83,26.61,485.00,24.45,33.83,26.61
,October,19.33,26.64,499.50,24.40,19.33,26.64
,November,88.00,23.45,295.50,24.22,0.00,0.00
,December,337.33,23.05,47.50,24.13,0.00,0.00
,,,,,,,
,Annual Sum or Average,1367.50,23.71,4372.00,24.41,279.50,26.62
,Minimum of Months,19.33,22.68,14.67,24.01,0.00,0.00
,Maximum of Months,436.17,26.83,514.00,24.55,69.33,26.83


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,256.17,22.88,94.00,24.27,0.00,0.00
,February,100.17,23.37,255.17,24.38,5.67,26.34
,March,34.50,25.45,448.33,24.35,20.33,26.89
,April,52.00,26.95,481.17,24.51,52.00,26.95
,May,57.67,26.86,508.00,24.54,57.67,26.86
,June,63.50,26.91,495.83,24.51,63.50,26.91
,July,74.17,26.71,497.00,24.56,74.17,26.71
,August,47.17,26.62,514.00,24.40,47.17,26.62
,September,55.50,26.90,485.00,24.53,55.50,26.90
,October,56.17,26.85,501.83,24.52,56.17,26.85
,November,57.00,24.14,374.50,24.42,12.67,26.85
,December,214.17,23.01,107.17,24.38,0.00,0.00
,,,,,,,
,Annual Sum or Average,1068.17,24.60,4762.00,24.48,444.83,26.83
,Minimum of Months,34.50,22.88,94.00,24.27,0.00,0.00
,Maximum of Months,256.17,26.95,514.00,24.56,74.17,26.95


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,138.83,23.01,257.67,24.50,7.33,27.15
,February,78.17,24.43,334.17,24.53,27.50,26.94
,March,35.33,26.15,475.00,24.40,27.00,27.00
,April,40.33,26.97,481.00,24.51,40.33,26.97
,May,34.17,26.48,508.00,24.46,34.17,26.48
,June,46.67,26.72,495.67,24.47,46.67,26.72
,July,68.50,26.60,497.00,24.55,68.50,26.60
,August,46.50,26.63,514.00,24.43,46.50,26.63
,September,48.67,26.89,485.00,24.55,48.67,26.89
,October,63.83,27.06,502.00,24.64,63.83,27.06
,November,67.00,26.01,434.67,24.62,47.67,27.08
,December,108.00,23.98,317.50,24.56,27.83,27.01
,,,,,,,
,Annual Sum or Average,776.00,25.38,5301.67,24.52,486.00,26.84
,Minimum of Months,34.17,23.01,257.67,24.40,7.33,26.48
,Maximum of Months,138.83,27.06,514.00,24.64,68.50,27.15


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,170.50,23.18,167.33,24.39,0.33,27.37
,February,47.50,25.29,337.67,24.61,24.33,26.91
,March,42.50,26.98,504.67,24.53,42.50,26.98
,April,106.67,26.97,485.00,24.67,106.67,26.97
,May,91.17,26.80,508.00,24.59,91.17,26.80
,June,88.50,26.95,496.00,24.58,88.50,26.95
,July,114.50,26.92,497.00,24.70,114.50,26.92
,August,98.67,26.92,514.00,24.57,98.67,26.92
,September,92.50,26.86,485.00,24.63,92.50,26.86
,October,87.50,26.92,502.00,24.67,87.50,26.92
,November,44.00,27.00,442.67,24.67,44.00,27.00
,December,25.67,26.21,355.83,24.68,19.50,26.98
,,,,,,,
,Annual Sum or Average,1009.67,26.19,5295.17,24.62,810.17,26.92
,Minimum of Months,25.67,23.18,167.33,24.39,0.33,26.80
,Maximum of Months,170.50,27.00,514.00,24.70,114.50,27.37


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,497.83,21.38,60.00,20.03,58.17,19.90
,February,348.50,22.42,68.67,23.86,11.00,22.82
,March,94.83,23.20,305.17,24.19,4.50,23.95
,April,19.00,25.87,466.67,24.43,13.33,26.90
,May,51.67,26.22,507.00,24.45,51.67,26.22
,June,66.33,26.54,493.33,24.49,66.33,26.54
,July,106.17,26.29,497.00,24.56,106.17,26.29
,August,74.67,26.07,514.00,24.41,74.67,26.07
,September,67.00,26.07,485.00,24.45,67.00,26.07
,October,27.83,26.10,486.50,24.40,25.67,26.33
,November,237.50,22.64,198.17,24.11,0.50,23.69
,December,493.67,21.70,31.17,20.06,30.33,19.96
,,,,,,,
,Annual Sum or Average,2085.00,22.81,4112.67,24.31,509.33,25.07
,Minimum of Months,19.00,21.38,31.17,20.03,0.50,19.90
,Maximum of Months,497.83,26.54,514.00,24.56,106.17,26.90


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,353.17,22.27,21.17,21.99,10.67,20.03
,February,154.50,22.98,154.17,24.41,9.83,25.17
,March,46.17,25.01,359.50,24.51,23.33,26.92
,April,55.33,27.02,405.67,24.69,55.33,27.02
,May,75.00,26.77,429.50,24.67,75.00,26.77
,June,78.17,26.81,416.00,24.65,78.17,26.81
,July,107.67,26.56,422.00,24.74,107.67,26.56
,August,75.50,26.41,433.00,24.57,75.50,26.41
,September,73.33,26.68,410.00,24.67,73.33,26.68
,October,59.50,26.93,425.33,24.70,59.50,26.93
,November,94.33,23.57,259.00,24.50,14.67,26.79
,December,323.17,22.40,28.50,23.56,5.17,20.16
,,,,,,,
,Annual Sum or Average,1495.83,24.09,3763.83,24.61,588.17,26.52
,Minimum of Months,46.17,22.27,21.17,21.99,5.17,20.03
,Maximum of Months,353.17,27.02,433.00,24.74,107.67,27.02


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,186.83,22.66,234.00,24.46,9.00,26.04
,February,107.83,23.94,303.00,24.52,31.33,26.68
,March,52.33,25.17,451.50,24.44,26.83,27.02
,April,38.50,26.96,477.00,24.53,38.50,26.96
,May,54.17,26.20,506.50,24.46,54.17,26.20
,June,57.83,26.44,492.00,24.47,57.83,26.44
,July,106.00,26.28,497.00,24.56,106.00,26.28
,August,74.17,26.22,514.00,24.45,74.17,26.22
,September,73.17,26.56,485.00,24.56,73.17,26.56
,October,76.17,27.01,502.00,24.71,76.17,27.01
,November,82.83,25.33,409.83,24.63,47.00,27.11
,December,169.00,23.25,273.50,24.56,24.17,27.04
,,,,,,,
,Annual Sum or Average,1078.83,24.91,5145.33,24.53,618.33,26.59
,Minimum of Months,38.50,22.66,234.00,24.44,9.00,26.04
,Maximum of Months,186.83,27.01,514.00,24.71,106.00,27.11


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,397.50,22.09,71.67,23.12,17.17,20.10
,February,195.00,23.01,181.17,24.45,16.33,25.96
,March,48.50,24.57,439.50,24.41,17.33,26.78
,April,61.00,26.98,483.33,24.61,61.00,26.98
,May,88.17,26.62,508.00,24.55,88.17,26.62
,June,86.83,26.75,496.00,24.54,86.83,26.75
,July,112.33,26.66,497.00,24.65,112.33,26.66
,August,86.33,26.62,514.00,24.52,86.33,26.62
,September,86.83,26.63,485.00,24.59,86.83,26.63
,October,55.00,26.85,500.33,24.60,55.00,26.85
,November,120.17,23.45,329.33,24.39,13.00,26.95
,December,347.83,22.34,85.17,24.29,0.33,27.22
,,,,,,,
,Annual Sum or Average,1685.50,24.00,4590.50,24.52,640.67,26.52
,Minimum of Months,48.50,22.09,71.67,23.12,0.33,20.10
,Maximum of Months,397.50,26.98,514.00,24.65,112.33,27.22


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,498.00,20.86,149.00,19.64,146.67,19.57
,February,369.50,22.02,82.50,22.84,35.33,21.19
,March,141.50,22.93,288.50,24.20,6.50,23.83
,April,41.17,25.65,456.00,24.46,27.50,26.86
,May,65.17,26.21,505.50,24.47,64.67,26.23
,June,80.67,26.45,491.50,24.50,78.83,26.52
,July,113.17,26.35,497.00,24.59,113.17,26.35
,August,80.50,26.15,514.00,24.44,80.50,26.15
,September,76.17,26.11,485.00,24.46,76.17,26.11
,October,56.33,25.10,455.00,24.44,33.17,26.40
,November,293.50,22.32,179.83,23.85,17.67,21.44
,December,494.33,21.18,112.33,19.84,111.33,19.80
,,,,,,,
,Annual Sum or Average,2310.00,22.59,4216.17,24.11,791.50,23.79
,Minimum of Months,41.17,20.86,82.50,19.64,6.50,19.57
,Maximum of Months,498.00,26.45,514.00,24.59,146.67,26.86


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,459.17,21.88,60.83,20.50,52.33,19.93
,February,199.33,22.63,164.83,24.12,16.00,22.79
,March,68.17,24.27,414.00,24.40,23.50,26.89
,April,59.33,26.86,475.67,24.59,56.33,27.05
,May,81.17,26.74,506.83,24.57,81.00,26.74
,June,85.67,26.70,492.00,24.55,84.17,26.76
,July,114.67,26.56,497.00,24.64,114.67,26.56
,August,83.50,26.40,514.00,24.49,83.50,26.40
,September,81.83,26.60,485.00,24.57,81.83,26.60
,October,64.83,26.73,486.67,24.60,61.50,26.92
,November,148.83,23.09,259.50,24.37,12.67,26.16
,December,437.00,22.09,50.67,21.23,36.83,20.18
,,,,,,,
,Annual Sum or Average,1883.50,23.63,4407.00,24.43,704.33,25.75
,Minimum of Months,59.33,21.88,50.67,20.50,12.67,19.93
,Maximum of Months,459.17,26.86,514.00,24.64,114.67,27.05


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,243.33,22.06,216.17,23.72,30.83,19.86
,February,149.50,23.20,265.17,24.45,29.67,26.01
,March,78.00,24.35,420.83,24.43,27.00,26.98
,April,44.83,26.65,465.33,24.55,40.33,27.00
,May,66.83,26.17,504.50,24.47,65.83,26.21
,June,75.00,26.30,490.83,24.48,73.00,26.39
,July,112.17,26.34,497.00,24.59,112.17,26.34
,August,81.33,26.26,514.00,24.46,81.33,26.26
,September,81.00,26.51,485.00,24.56,81.00,26.51
,October,71.83,27.08,499.50,24.67,71.83,27.08
,November,107.50,24.38,383.50,24.56,42.00,27.11
,December,214.17,22.46,245.50,24.23,25.83,23.26
,,,,,,,
,Annual Sum or Average,1325.50,24.34,4987.33,24.48,680.83,26.11
,Minimum of Months,44.83,22.06,216.17,23.72,25.83,19.86
,Maximum of Months,243.33,27.08,514.00,24.67,112.17,27.11


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,419.17,21.58,110.33,21.25,70.33,19.68
,February,249.00,22.61,166.50,24.24,24.50,24.06
,March,78.83,23.93,407.67,24.40,21.67,26.27
,April,62.50,26.99,475.67,24.62,62.50,26.99
,May,92.17,26.59,506.67,24.55,92.17,26.59
,June,91.67,26.71,494.00,24.55,91.67,26.71
,July,116.33,26.67,497.00,24.66,116.33,26.67
,August,91.67,26.62,514.00,24.52,91.67,26.62
,September,90.67,26.61,485.00,24.59,90.67,26.61
,October,59.17,26.87,494.67,24.59,59.17,26.87
,November,163.17,22.89,295.00,24.37,12.33,26.91
,December,375.83,21.83,100.83,22.60,38.50,19.95
,,,,,,,
,Annual Sum or Average,1890.17,23.61,4547.33,24.41,771.50,25.63
,Minimum of Months,59.17,21.58,100.83,21.25,12.33,19.68
,Maximum of Months,419.17,26.99,514.00,24.66,116.33,26.99


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,,0.00,,0.00,
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,502.00,27.00,0.00,0.00
,February,6.67,27.00,454.00,27.00,6.67,27.00
,March,37.83,27.00,514.00,27.00,37.83,27.00
,April,256.00,27.10,485.00,27.05,256.00,27.10
,May,8.17,27.00,508.00,27.00,8.17,27.00
,June,83.17,27.00,496.00,27.00,83.17,27.00
,July,180.50,27.00,497.00,27.00,180.50,27.00
,August,372.83,27.20,514.00,27.15,372.83,27.20
,September,20.83,27.00,485.00,27.00,20.83,27.00
,October,52.83,27.00,502.00,27.00,52.83,27.00
,November,45.83,27.00,489.00,27.00,45.83,27.00
,December,28.17,27.00,497.00,27.00,28.17,27.00
,,,,,,,
,Annual Sum or Average,1092.83,27.09,5943.00,27.02,1092.83,27.09
,Minimum of Months,0.00,0.00,454.00,27.00,0.00,0.00
,Maximum of Months,372.83,27.20,514.00,27.15,372.83,27.20


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,0.00,0.00,502.00,27.00,0.00,0.00
,February,0.00,0.00,454.00,27.00,0.00,0.00
,March,0.67,27.00,514.00,27.00,0.67,27.00
,April,81.67,27.60,485.00,27.11,81.67,27.60
,May,1.17,27.00,508.00,27.00,1.17,27.00
,June,5.00,27.00,496.00,27.00,5.00,27.00
,July,6.33,27.00,497.00,27.00,6.33,27.00
,August,144.17,27.80,514.00,27.27,144.17,27.80
,September,3.50,27.00,485.00,27.00,3.50,27.00
,October,6.17,27.00,502.00,27.00,6.17,27.00
,November,0.67,27.00,489.00,27.00,0.67,27.00
,December,0.00,0.00,497.00,27.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,249.33,27.66,5943.00,27.03,249.33,27.66
,Minimum of Months,0.00,0.00,454.00,27.00,0.00,0.00
,Maximum of Months,144.17,27.80,514.00,27.27,144.17,27.80


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,33.50,25.41,441.67,26.99,0.00,0.00
,February,0.67,27.00,454.00,27.00,0.67,27.00
,March,3.83,27.00,514.00,27.00,3.83,27.00
,April,84.50,27.33,485.00,27.06,84.50,27.33
,May,26.17,27.00,508.00,27.00,26.17,27.00
,June,68.67,27.00,496.00,27.00,68.67,27.00
,July,44.17,27.00,497.00,27.00,44.17,27.00
,August,102.17,27.56,514.00,27.12,102.17,27.56
,September,22.50,27.00,485.00,27.00,22.50,27.00
,October,22.33,27.00,502.00,27.00,22.33,27.00
,November,1.33,27.00,489.00,27.00,1.33,27.00
,December,0.00,0.00,489.50,27.00,0.00,0.00
,,,,,,,
,Annual Sum or Average,409.83,27.08,5875.17,27.02,376.33,27.23
,Minimum of Months,0.00,0.00,441.67,26.99,0.00,0.00
,Maximum of Months,102.17,27.56,514.00,27.12,102.17,27.56


----------------------------------------------------------------------------------------------------
REPORT:,ComfortReportSimple55Monthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C],ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS],ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]
,January,502.00,27.00,502.00,27.00,502.00,27.00
,February,454.00,27.01,454.00,27.01,454.00,27.01
,March,514.00,27.01,514.00,27.01,514.00,27.01
,April,485.00,27.96,485.00,27.96,485.00,27.96
,May,508.00,27.00,508.00,27.00,508.00,27.00
,June,496.00,27.00,496.00,27.00,496.00,27.00
