Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,Annual Sum or Average,1.836084E+12,0.00,5817.84,1.378539E+12,0.00,0.00,0.00,0.00,,,,,0.00,0.00,0.00
,Minimum of Months,1.742602E+10,0.00,290.63,1.727652E+10,0.00,0.00,0.00,0.00,81306.78,,70860.36,,0.00,0.00,0.00
,Maximum of Months,2.802406E+11,0.00,596.72,2.031807E+11,0.00,0.00,0.00,0.00,348768.70,,215004.25,,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,CAV_BAS COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION [],COOLING COIL RUNTIME FRACTION [],COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE [],COOLING COIL ELECTRICITY RATE [],COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,4.768236E+10,0.00,395.41,4.757471E+10,0.00,0.00,0.00,0.00,137499.90,21-JAN-05:19,89236.35,31-JAN-05:19,0.00,0.00,0.00
,February,5.256929E+10,0.00,364.87,5.208654E+10,0.00,0.00,0.00,0.00,141821.06,20-FEB-14:00,97431.15,13-FEB-05:19,0.00,0.00,0.00
,March,7.359834E+10,0.00,429.12,7.275576E+10,0.00,0.00,0.00,0.00,147819.77,04-MAR-05:19,99013.10,06-MAR-05:19,0.00,0.00,0.00
,April,8.305440E+10,0.00,415.80,8.118657E+10,0.00,0.00,0.00,0.00,171821.31,25-APR-03:57,120168.65,30-APR-16:55,0.00,0.00,0.00
,May,1.055602E+11,0.00,449.40,9.693934E+10,0.00,0.00,0.00,0.00,203266.31,08-MAY-03:09,121971.50,29-MAY-17:17,0.00,0.00,0.00
,June,1.175408E+11,0.00,457.17,1.033170E+11,0.00,0.00,0.00,0.00,189881.65,26-JUN-03:09,125122.19,18-JUN-15:39,0.00,0.00,0.00
,July,1.588067E+11,0.00,463.86,9.851878E+10,0.00,0.00,0.00,0.00,224658.96,16-JUL-12:00,103298.69,09-JUL-14:07,0.00,0.00,0.00
,August,1.702253E+11,0.00,498.86,1.067568E+11,0.00,0.00,0.00,0.00,227689.09,13-AUG-13:37,98508.72,29-AUG-03:09,0.00,0.00,0.00
,September,1.361848E+11,0.00,459.17,9.477636E+10,0.00,0.00,0.00,0.00,208443.76,24-SEP-16:49,102773.39,10-SEP-17:18,0.00,0.00,0.00
,October,1.112554E+11,0.00,461.76,9.361980E+10,0.00,0.00,0.00,0.00,202231.99,01-OCT-17:38,117273.56,15-OCT-14:55,0.00,0.00,0.00
,November,7.565143E+10,0.00,418.15,7.196034E+10,0.00,0.00,0.00,0.00,167524.73,05-NOV-16:40,108275.94,12-NOV-14:20,0.00,0.00,0.00
,December,5.597058E+10,0.00,399.72,5.581928E+10,0.00,0.00,0.00,0.00,128588.76,12-DEC-05:19,99500.63,10-DEC-15:09,0.00,0.00,0.00
,,,,,,,,,,,,,,,,
,Annual Sum or Average,1.188100E+12,0.00,5213.29,9.753112E+11,0.00,0.00,0.00,0.00,,,,,0.00,0.00,0.00
,Minimum of Months,4.768236E+10,0.00,364.87,4.757471E+10,0.00,0.00,0.00,0.00,128588.76,,89236.35,,0.00,0.00,0.00
,Maximum of Months,1.702253E+11,0.00,498.86,1.067568E+11,0.00,0.00,0.00,0.00,227689.09,,125122.19,,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,AIRLOOP DATACENTER BASEMENT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,3.536208E+11,7.999169E+10,744.00,3.241034E+11,2.951741E+10,0.00,0.35,20-JAN-16:10,0.30,29-JAN-06:00,137161.57,20-JAN-16:00,128770.56,20-JAN-15:00,12670.17,27-JAN-11:00,44192.38,20-JAN-15:00,0.00
,February,5.542820E+11,1.394439E+11,672.00,5.179211E+11,3.636093E+10,0.00,0.60,24-FEB-16:40,0.52,01-FEB-03:00,235122.41,17-FEB-08:00,221341.32,24-FEB-16:00,21598.06,08-FEB-08:00,82851.32,24-FEB-16:40,0.00
,March,8.537520E+11,2.564652E+11,744.00,8.236693E+11,3.008277E+10,0.00,0.95,31-MAR-23:30,0.72,01-MAR-06:00,406966.04,31-MAR-23:04,393427.99,31-MAR-23:04,26534.40,01-MAR-07:15,122793.43,24-MAR-15:00,0.00
,April,1.050411E+12,3.730868E+11,720.00,1.034849E+12,1.556196E+10,0.00,1.00,01-APR-12:39,0.39,30-APR-23:07,421535.11,04-APR-07:10,407707.73,10-APR-00:03,23122.98,04-APR-06:34,173292.67,30-APR-15:08,0.00
,May,3.655495E+11,1.378306E+11,744.00,3.459353E+11,1.961423E+10,0.00,0.58,31-MAY-23:19,0.33,22-MAY-02:05,224053.22,31-MAY-23:10,214471.71,31-MAY-23:04,18269.72,25-MAY-21:04,82135.96,31-MAY-23:19,0.00
,June,5.951410E+11,2.352069E+11,720.00,5.737798E+11,2.136117E+10,0.00,0.82,30-JUN-23:19,0.55,09-JUN-05:00,326006.81,30-JUN-23:10,306668.54,30-JUN-23:23,19570.42,30-JUN-23:10,121307.65,30-JUN-23:19,0.00
,July,8.796815E+11,3.220279E+11,744.00,8.365480E+11,4.313349E+10,0.00,0.99,31-JUL-23:06,0.78,02-JUL-23:00,413511.01,31-JUL-23:10,397580.88,31-JUL-23:00,23959.46,21-JUL-15:00,151342.21,09-JUL-15:00,0.00
,August,1.113467E+12,3.951605E+11,744.00,1.073899E+12,3.956773E+10,0.00,1.00,01-AUG-00:30,0.41,31-AUG-23:06,431805.22,04-AUG-16:00,407818.69,06-AUG-11:39,26654.23,04-AUG-16:00,166700.20,08-AUG-14:00,0.00
,September,3.688665E+11,1.244160E+11,720.00,3.361026E+11,3.276396E+10,0.00,0.58,30-SEP-23:10,0.34,22-SEP-01:00,234224.22,30-SEP-23:10,214078.49,30-SEP-23:00,20917.90,30-SEP-23:10,75529.82,30-SEP-23:19,0.00
,October,6.172356E+11,2.039500E+11,744.00,5.887265E+11,2.850908E+10,0.00,0.75,31-OCT-23:00,0.54,29-OCT-07:06,320720.79,31-OCT-23:10,303629.03,31-OCT-23:00,20298.13,05-OCT-15:00,99271.84,04-OCT-15:00,0.00
,November,8.425042E+11,2.296901E+11,720.00,7.994556E+11,4.304853E+10,0.00,0.83,01-NOV-15:00,0.73,21-NOV-06:00,337194.41,20-NOV-08:30,314465.88,06-NOV-16:00,29982.89,20-NOV-08:20,121779.69,01-NOV-15:00,0.00
,December,1.138393E+12,2.685049E+11,744.00,1.066031E+12,7.236250E+10,0.00,0.99,11-DEC-15:00,0.91,29-DEC-06:00,436857.77,26-DEC-09:50,404146.50,11-DEC-15:00,38516.21,26-DEC-09:55,135078.39,11-DEC-15:00,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,8.732904E+12,2.765774E+12,8760.00,8.321020E+12,4.118837E+11,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,3.536208E+11,7.999169E+10,672.00,3.241034E+11,1.556196E+10,0.00,0.35,,0.30,,137161.57,,128770.56,,12670.17,,44192.38,,0.00
,Maximum of Months,1.138393E+12,3.951605E+11,744.00,1.073899E+12,7.236250E+10,0.00,1.00,,0.91,,436857.77,,407818.69,,38516.21,,173292.67,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,AIRLOOP DATACENTER BOT COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,4.730501E+09,1.085269E+09,744.00,4.490156E+09,2.403454E+08,0.00,0.33,20-JAN-16:00,0.13,28-JAN-07:00,2810.38,20-JAN-16:00,2477.35,20-JAN-16:00,333.03,20-JAN-16:00,857.33,20-JAN-16:00,0.00
,February,9.647199E+09,2.457909E+09,672.00,9.337070E+09,3.101292E+08,0.00,0.57,24-FEB-16:00,0.36,01-FEB-06:00,4891.09,26-FEB-17:40,4721.28,26-FEB-17:42,373.02,20-FEB-10:25,1695.71,24-FEB-16:00,0.00
,March,1.637371E+10,4.905909E+09,744.00,1.593787E+10,4.358425E+08,0.00,0.86,31-MAR-23:49,0.59,01-MAR-06:00,7839.97,31-MAR-23:04,7665.58,31-MAR-23:49,460.28,29-MAR-08:00,2481.94,24-MAR-15:00,0.00
,April,2.133248E+10,7.563913E+09,720.00,2.081640E+10,5.160790E+08,0.00,1.00,02-APR-14:17,0.38,30-APR-23:07,8767.14,30-APR-22:21,8517.26,23-APR-18:19,513.96,24-APR-22:00,3683.90,30-APR-15:08,0.00
,May,7.345631E+09,2.682710E+09,744.00,6.575829E+09,7.698018E+08,0.00,0.54,31-MAY-23:10,0.26,06-MAY-06:00,4608.33,31-MAY-23:10,4178.13,31-MAY-23:04,753.97,25-MAY-21:04,1623.24,31-MAY-23:19,0.00
,June,1.225292E+10,4.709296E+09,720.00,1.138238E+10,8.705400E+08,0.00,0.79,30-JUN-23:10,0.48,09-JUN-05:00,6952.96,30-JUN-23:10,6137.24,30-JUN-23:40,830.70,30-JUN-23:10,2519.00,20-JUN-15:00,0.00
,July,1.844219E+10,6.531249E+09,744.00,1.655103E+10,1.891152E+09,0.00,0.94,31-JUL-23:06,0.72,28-JUL-20:30,8627.75,31-JUL-23:10,7910.93,31-JUL-23:06,963.00,21-JUL-15:00,3289.43,09-JUL-15:00,0.00
,August,2.341445E+10,8.223764E+09,744.00,2.156832E+10,1.846129E+09,0.00,1.00,01-AUG-10:50,0.37,31-AUG-23:19,9128.47,13-AUG-17:49,8409.81,13-AUG-17:49,962.69,04-AUG-13:00,3542.76,08-AUG-14:00,0.00
,September,7.529059E+09,2.427930E+09,720.00,6.189261E+09,1.339798E+09,0.00,0.55,30-SEP-23:10,0.28,21-SEP-21:26,5002.29,30-SEP-23:10,4059.69,30-SEP-23:00,955.46,30-SEP-23:10,1523.54,30-SEP-23:19,0.00
,October,1.225859E+10,3.969913E+09,744.00,1.131943E+10,9.391583E+08,0.00,0.67,31-OCT-23:00,0.44,21-OCT-07:00,6091.95,31-OCT-23:10,5819.04,31-OCT-23:00,810.43,04-OCT-16:10,2083.00,04-OCT-15:00,0.00
,November,1.572319E+10,4.312555E+09,720.00,1.524445E+10,4.787412E+08,0.00,0.80,07-NOV-16:00,0.58,21-NOV-07:00,7004.96,05-NOV-16:00,6638.28,05-NOV-16:02,540.60,07-NOV-17:10,2478.83,01-NOV-15:00,0.00
,December,2.046429E+10,4.935920E+09,744.00,2.020716E+10,2.571302E+08,0.00,0.95,11-DEC-16:49,0.74,29-DEC-06:00,8645.54,11-DEC-16:00,8340.56,10-DEC-16:02,410.91,11-DEC-17:10,2724.82,11-DEC-16:19,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,1.695142E+11,5.380634E+10,8760.00,1.596194E+11,9.894847E+09,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,4.730501E+09,1.085269E+09,672.00,4.490156E+09,2.403454E+08,0.00,0.33,,0.13,,2810.38,,2477.35,,333.03,,857.33,,0.00
,Maximum of Months,2.341445E+10,8.223764E+09,744.00,2.156832E+10,1.891152E+09,0.00,1.00,,0.74,,9128.47,,8517.26,,963.00,,3683.90,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,AIRLOOP DATACENTER MID COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,3.164822E+10,7.328065E+09,744.00,2.961449E+10,2.033723E+09,0.00,0.32,20-JAN-16:00,0.04,29-JAN-08:00,26099.25,20-JAN-16:00,22881.46,20-JAN-16:00,3217.78,20-JAN-16:00,7926.83,20-JAN-16:00,0.00
,February,8.575965E+10,2.192863E+10,672.00,8.285245E+10,2.907196E+09,0.00,0.58,24-FEB-16:00,0.31,05-FEB-06:00,46129.52,27-FEB-16:00,43768.01,26-FEB-17:49,3574.74,20-FEB-10:25,16025.86,24-FEB-16:00,0.00
,March,1.549079E+11,4.621451E+10,744.00,1.507405E+11,4.167370E+09,0.00,0.88,31-MAR-23:49,0.59,01-MAR-06:00,75581.69,31-MAR-23:04,73886.57,31-MAR-23:04,4532.94,29-MAR-08:00,23562.67,24-MAR-15:00,0.00
,April,2.023916E+11,7.124610E+10,720.00,1.974208E+11,4.970867E+09,0.00,1.00,01-APR-17:19,0.33,30-APR-23:07,82009.68,02-APR-17:40,79973.67,23-APR-18:40,5041.34,24-APR-22:00,34318.65,30-APR-15:08,0.00
,May,6.909852E+10,2.514775E+10,744.00,6.166997E+10,7.428555E+09,0.00,0.56,31-MAY-23:10,0.25,23-MAY-05:00,44674.29,31-MAY-23:10,40342.60,31-MAY-23:04,7395.89,25-MAY-21:04,15602.74,31-MAY-23:19,0.00
,June,1.164774E+11,4.452895E+10,720.00,1.080101E+11,8.467266E+09,0.00,0.81,30-JUN-23:10,0.47,09-JUN-05:00,67197.64,30-JUN-23:10,59007.33,30-JUN-23:40,8271.80,30-JUN-23:10,23911.64,20-JUN-15:00,0.00
,July,1.757670E+11,6.180762E+10,744.00,1.571054E+11,1.866164E+10,0.00,0.96,31-JUL-23:06,0.73,28-JUL-20:40,82835.92,31-JUL-23:10,75512.96,31-JUL-23:06,9496.03,21-JUL-15:00,30791.22,09-JUL-15:00,0.00
,August,2.213229E+11,7.713513E+10,744.00,2.030988E+11,1.822412E+10,0.00,1.00,01-AUG-08:39,0.33,31-AUG-23:19,86394.21,02-AUG-15:00,78330.99,20-AUG-17:00,9503.32,04-AUG-13:00,33012.45,08-AUG-14:00,0.00
,September,7.046239E+10,2.260832E+10,720.00,5.740150E+10,1.306088E+10,0.00,0.57,30-SEP-23:10,0.27,21-SEP-21:26,48683.71,30-SEP-23:10,39391.78,30-SEP-23:00,9571.89,30-SEP-23:10,14715.77,30-SEP-23:19,0.00
,October,1.161337E+11,3.742097E+10,744.00,1.069851E+11,9.148612E+09,0.00,0.68,31-OCT-23:00,0.44,30-OCT-06:04,58335.91,31-OCT-23:10,55535.16,31-OCT-23:00,7996.03,04-OCT-16:10,19811.08,04-OCT-15:00,0.00
,November,1.455212E+11,3.989467E+10,720.00,1.409260E+11,4.595200E+09,0.00,0.81,07-NOV-16:00,0.55,21-NOV-07:00,66698.63,07-NOV-16:00,62037.38,05-NOV-16:02,5305.91,07-NOV-17:10,23519.84,01-NOV-15:00,0.00
,December,1.837586E+11,4.451633E+10,744.00,1.813775E+11,2.381089E+09,0.00,0.95,11-DEC-16:49,0.68,29-DEC-06:00,81531.82,11-DEC-16:00,77539.98,11-DEC-16:00,4016.50,11-DEC-17:10,25554.35,11-DEC-16:19,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,1.573249E+12,4.997771E+11,8760.00,1.477203E+12,9.604651E+10,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,3.164822E+10,7.328065E+09,672.00,2.961449E+10,2.033723E+09,0.00,0.32,,0.04,,26099.25,,22881.46,,3217.78,,7926.83,,0.00
,Maximum of Months,2.213229E+11,7.713513E+10,744.00,2.030988E+11,1.866164E+10,0.00,1.00,,0.73,,86394.21,,79973.67,,9571.89,,34318.65,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DXReportMonthly
FOR:,AIRLOOP DATACENTER TOP COOLING COIL
Custom Monthly Report

,,COOLING COIL TOTAL COOLING ENERGY [J],COOLING COIL ELECTRICITY ENERGY [J],COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS],COOLING COIL SENSIBLE COOLING ENERGY [J],COOLING COIL LATENT COOLING ENERGY [J],COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY [],COOLING COIL RUNTIME FRACTION {Maximum} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL RUNTIME FRACTION {MINIMUM} [],COOLING COIL RUNTIME FRACTION {TIMESTAMP},COOLING COIL TOTAL COOLING RATE {Maximum} [W],COOLING COIL TOTAL COOLING RATE {TIMESTAMP},COOLING COIL SENSIBLE COOLING RATE {Maximum} [W],COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP},COOLING COIL LATENT COOLING RATE {Maximum} [W],COOLING COIL LATENT COOLING RATE {TIMESTAMP},COOLING COIL ELECTRICITY RATE {Maximum} [W],COOLING COIL ELECTRICITY RATE {TIMESTAMP},COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []
,January,1.946414E+09,4.603175E+08,581.85,1.772709E+09,1.737050E+08,0.00,0.32,20-JAN-16:00,0.00,01-JAN-00:10,2661.84,20-JAN-16:00,2329.82,20-JAN-16:00,332.01,20-JAN-16:00,811.48,20-JAN-16:00,0.00
,February,7.961918E+09,2.070712E+09,672.00,7.658644E+09,3.032739E+08,0.00,0.57,24-FEB-16:00,0.19,05-FEB-08:09,4673.47,27-FEB-16:00,4463.44,26-FEB-17:49,359.69,20-FEB-10:25,1631.85,24-FEB-16:00,0.00
,March,1.533303E+10,4.620150E+09,744.00,1.489917E+10,4.338599E+08,0.00,0.85,31-MAR-23:40,0.53,12-MAR-07:54,7516.60,31-MAR-23:04,7344.54,31-MAR-23:40,461.40,29-MAR-08:00,2410.20,24-MAR-15:00,0.00
,April,2.037886E+10,7.240707E+09,720.00,1.986375E+10,5.151110E+08,0.00,1.00,01-APR-17:49,0.34,30-APR-23:07,8465.65,30-APR-21:00,8268.49,23-APR-18:40,510.85,24-APR-22:00,3559.23,30-APR-15:08,0.00
,May,7.072791E+09,2.588495E+09,744.00,6.310075E+09,7.627167E+08,0.00,0.55,31-MAY-23:10,0.22,23-MAY-05:00,4507.84,31-MAY-23:10,4066.80,31-MAY-23:04,749.28,25-MAY-21:04,1583.08,31-MAY-23:19,0.00
,June,1.186104E+10,4.561967E+09,720.00,1.099501E+10,8.660387E+08,0.00,0.80,30-JUN-23:10,0.44,09-JUN-05:00,6799.46,30-JUN-23:10,5974.61,30-JUN-23:40,835.96,30-JUN-23:10,2488.13,18-JUN-18:10,0.00
,July,1.778410E+10,6.296077E+09,744.00,1.589831E+10,1.885787E+09,0.00,0.94,09-JUL-16:10,0.71,28-JUL-20:40,8328.88,31-JUL-23:10,7590.52,31-JUL-23:06,957.17,21-JUL-15:00,3283.05,09-JUL-15:00,0.00
,August,2.237824E+10,7.870591E+09,744.00,2.053490E+10,1.843335E+09,0.00,1.00,01-AUG-12:09,0.32,31-AUG-23:19,8801.37,13-AUG-17:19,8115.53,20-AUG-17:02,966.29,15-AUG-12:00,3422.13,08-AUG-14:00,0.00
,September,7.193055E+09,2.320372E+09,720.00,5.866172E+09,1.326884E+09,0.00,0.56,30-SEP-23:10,0.26,21-SEP-21:26,4911.49,30-SEP-23:10,3973.98,30-SEP-23:00,963.79,30-SEP-23:10,1492.92,30-SEP-23:19,0.00
,October,1.162652E+10,3.776750E+09,744.00,1.069321E+10,9.333194E+08,0.00,0.67,01-OCT-17:10,0.40,29-OCT-07:06,5744.67,31-OCT-23:10,5441.77,31-OCT-23:00,808.43,04-OCT-16:10,2042.87,01-OCT-17:10,0.00
,November,1.405839E+10,3.908530E+09,720.00,1.358275E+10,4.756398E+08,0.00,0.79,07-NOV-16:00,0.46,24-NOV-07:00,6723.96,07-NOV-16:00,6338.31,05-NOV-16:02,537.51,07-NOV-17:10,2391.63,01-NOV-15:00,0.00
,December,1.722566E+10,4.252604E+09,744.00,1.697072E+10,2.549425E+08,0.00,0.93,11-DEC-16:49,0.54,25-DEC-08:20,8155.87,11-DEC-16:00,7749.83,11-DEC-16:00,408.61,11-DEC-17:10,2578.33,11-DEC-16:19,0.00
,,,,,,,,,,,,,,,,,,,,
,Annual Sum or Average,1.548200E+11,4.996727E+10,8597.85,1.450454E+11,9.774613E+09,0.00,,,,,,,,,,,,,0.00
,Minimum of Months,1.946414E+09,4.603175E+08,581.85,1.772709E+09,1.737050E+08,0.00,0.32,,0.00,,2661.84,,2329.82,,332.01,,811.48,,0.00
,Maximum of Months,2.237824E+10,7.870591E+09,744.00,2.053490E+10,1.885787E+09,0.00,1.00,,0.71,,8801.37,,8268.49,,966.29,,3559.23,,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,95.19,0.00,95.19,22.58,493.81,0.00,0.00,0.00
,February,109.72,0.00,109.72,82.46,369.86,0.00,0.00,0.00
,March,128.94,0.00,128.94,179.16,209.40,0.00,0.00,0.00
,April,145.66,0.85,144.81,352.03,76.31,0.00,0.00,0.00
,May,169.34,12.59,156.75,515.15,39.81,0.00,0.00,0.00
,June,188.21,22.97,165.24,636.24,22.54,0.00,0.00,0.00
,July,149.87,8.30,141.57,453.02,4.32,0.00,0.00,0.00
,August,132.56,1.28,131.27,381.03,3.71,0.00,0.00,0.00
,September,126.61,0.03,126.58,341.33,18.31,0.00,0.00,0.00
,October,114.15,0.00,114.15,265.57,106.73,0.00,0.00,0.00
,November,96.21,0.00,96.21,94.02,311.85,0.00,0.00,0.00
,December,89.14,0.00,89.14,23.94,491.32,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,128.84,3.84,125.00,279.65,178.22,0.00,0.00,0.00
,Minimum of Months,89.14,0.00,89.14,22.58,3.71,0.00,0.00,0.00
,Maximum of Months,188.21,22.97,165.24,636.24,493.81,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,95.19,0.00,95.19,22.58,493.81,0.00,0.00,0.00
,February,109.72,0.00,109.72,82.46,369.86,0.00,0.00,0.00
,March,128.94,0.00,128.94,179.16,209.40,0.00,0.00,0.00
,April,145.66,0.85,144.81,352.03,76.31,0.00,0.00,0.00
,May,169.34,12.59,156.75,515.15,39.81,0.00,0.00,0.00
,June,188.21,22.97,165.24,636.24,22.54,0.00,0.00,0.00
,July,149.87,8.30,141.57,453.02,4.32,0.00,0.00,0.00
,August,132.56,1.28,131.27,381.03,3.71,0.00,0.00,0.00
,September,126.61,0.03,126.58,341.33,18.31,0.00,0.00,0.00
,October,114.15,0.00,114.15,265.57,106.73,0.00,0.00,0.00
,November,96.21,0.00,96.21,94.02,311.85,0.00,0.00,0.00
,December,89.14,0.00,89.14,23.94,491.32,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,128.84,3.84,125.00,279.65,178.22,0.00,0.00,0.00
,Minimum of Months,89.14,0.00,89.14,22.58,3.71,0.00,0.00,0.00
,Maximum of Months,188.21,22.97,165.24,636.24,493.81,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,95.19,0.00,95.19,22.58,493.81,0.00,0.00,0.00
,February,109.72,0.00,109.72,82.46,369.86,0.00,0.00,0.00
,March,128.94,0.00,128.94,179.16,209.40,0.00,0.00,0.00
,April,145.66,0.85,144.81,352.03,76.31,0.00,0.00,0.00
,May,169.34,12.59,156.75,515.15,39.81,0.00,0.00,0.00
,June,188.21,22.97,165.24,636.24,22.54,0.00,0.00,0.00
,July,149.87,8.30,141.57,453.02,4.32,0.00,0.00,0.00
,August,132.56,1.28,131.27,381.03,3.71,0.00,0.00,0.00
,September,126.61,0.03,126.58,341.33,18.31,0.00,0.00,0.00
,October,114.15,0.00,114.15,265.57,106.73,0.00,0.00,0.00
,November,96.21,0.00,96.21,94.02,311.85,0.00,0.00,0.00
,December,89.14,0.00,89.14,23.94,491.32,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,128.84,3.84,125.00,279.65,178.22,0.00,0.00,0.00
,Minimum of Months,89.14,0.00,89.14,22.58,3.71,0.00,0.00,0.00
,Maximum of Months,188.21,22.97,165.24,636.24,493.81,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,95.19,0.00,95.19,22.58,493.81,0.00,0.00,0.00
,February,109.72,0.00,109.72,82.46,369.86,0.00,0.00,0.00
,March,128.94,0.00,128.94,179.16,209.40,0.00,0.00,0.00
,April,145.66,0.85,144.81,352.03,76.31,0.00,0.00,0.00
,May,169.34,12.59,156.75,515.15,39.81,0.00,0.00,0.00
,June,188.21,22.97,165.24,636.24,22.54,0.00,0.00,0.00
,July,149.87,8.30,141.57,453.02,4.32,0.00,0.00,0.00
,August,132.56,1.28,131.27,381.03,3.71,0.00,0.00,0.00
,September,126.61,0.03,126.58,341.33,18.31,0.00,0.00,0.00
,October,114.15,0.00,114.15,265.57,106.73,0.00,0.00,0.00
,November,96.21,0.00,96.21,94.02,311.85,0.00,0.00,0.00
,December,89.14,0.00,89.14,23.94,491.32,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,128.84,3.84,125.00,279.65,178.22,0.00,0.00,0.00
,Minimum of Months,89.14,0.00,89.14,22.58,3.71,0.00,0.00,0.00
,Maximum of Months,188.21,22.97,165.24,636.24,493.81,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,95.18,0.00,95.18,22.58,493.79,0.00,0.00,0.00
,February,109.72,0.00,109.72,82.46,369.85,0.00,0.00,0.00
,March,128.93,0.00,128.93,179.16,209.39,0.00,0.00,0.00
,April,145.65,0.85,144.81,352.01,76.31,0.00,0.00,0.00
,May,169.33,12.59,156.75,515.13,39.81,0.00,0.00,0.00
,June,188.20,22.97,165.23,636.21,22.54,0.00,0.00,0.00
,July,149.86,8.30,141.56,453.00,4.32,0.00,0.00,0.00
,August,132.55,1.28,131.27,381.01,3.71,0.00,0.00,0.00
,September,126.60,0.03,126.57,341.31,18.31,0.00,0.00,0.00
,October,114.15,0.00,114.15,265.56,106.73,0.00,0.00,0.00
,November,96.20,0.00,96.20,94.02,311.84,0.00,0.00,0.00
,December,89.14,0.00,89.14,23.94,491.30,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,128.84,3.84,124.99,279.64,178.21,0.00,0.00,0.00
,Minimum of Months,89.14,0.00,89.14,22.58,3.71,0.00,0.00,0.00
,Maximum of Months,188.20,22.97,165.23,636.21,493.79,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,311.36,174.96,136.41,321.29,487.21,0.00,0.00,0.00
,February,367.35,210.52,156.83,486.15,366.41,0.00,0.00,0.00
,March,455.30,269.03,186.27,746.18,213.75,0.00,0.00,0.00
,April,497.28,289.33,207.95,996.04,79.41,0.00,0.00,0.00
,May,515.64,300.84,214.80,1145.12,46.04,0.00,0.00,0.00
,June,458.67,237.34,221.33,1146.18,25.57,0.00,0.00,0.00
,July,306.76,117.69,189.08,761.79,4.14,0.00,0.00,0.00
,August,293.75,111.47,182.28,705.46,2.66,0.00,0.00,0.00
,September,373.63,186.70,186.94,804.35,20.99,0.00,0.00,0.00
,October,376.55,211.02,165.54,746.07,111.53,0.00,0.00,0.00
,November,333.19,193.61,139.59,481.16,308.17,0.00,0.00,0.00
,December,290.81,163.34,127.47,307.22,474.06,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,381.44,205.21,176.23,721.02,177.55,0.00,0.00,0.00
,Minimum of Months,290.81,111.47,127.47,307.22,2.66,0.00,0.00,0.00
,Maximum of Months,515.64,300.84,221.33,1146.18,487.21,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,311.36,174.96,136.41,321.29,487.21,0.00,0.00,0.00
,February,367.35,210.52,156.83,486.15,366.41,0.00,0.00,0.00
,March,455.30,269.03,186.27,746.18,213.75,0.00,0.00,0.00
,April,497.28,289.33,207.95,996.04,79.41,0.00,0.00,0.00
,May,515.64,300.84,214.80,1145.12,46.04,0.00,0.00,0.00
,June,458.67,237.34,221.33,1146.18,25.57,0.00,0.00,0.00
,July,306.76,117.69,189.08,761.79,4.14,0.00,0.00,0.00
,August,293.75,111.47,182.28,705.46,2.66,0.00,0.00,0.00
,September,373.63,186.70,186.94,804.35,20.99,0.00,0.00,0.00
,October,376.55,211.02,165.54,746.07,111.53,0.00,0.00,0.00
,November,333.19,193.61,139.59,481.16,308.17,0.00,0.00,0.00
,December,290.81,163.34,127.47,307.22,474.06,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,381.44,205.21,176.23,721.02,177.55,0.00,0.00,0.00
,Minimum of Months,290.81,111.47,127.47,307.22,2.66,0.00,0.00,0.00
,Maximum of Months,515.64,300.84,221.33,1146.18,487.21,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,311.35,174.95,136.40,321.29,487.20,0.00,0.00,0.00
,February,367.34,210.52,156.83,486.14,366.40,0.00,0.00,0.00
,March,455.29,269.02,186.27,746.17,213.75,0.00,0.00,0.00
,April,497.27,289.33,207.95,996.02,79.41,0.00,0.00,0.00
,May,515.63,300.83,214.80,1145.10,46.04,0.00,0.00,0.00
,June,458.66,237.33,221.33,1146.16,25.57,0.00,0.00,0.00
,July,306.76,117.68,189.07,761.78,4.14,0.00,0.00,0.00
,August,293.74,111.47,182.27,705.45,2.66,0.00,0.00,0.00
,September,373.63,186.70,186.93,804.33,20.99,0.00,0.00,0.00
,October,376.55,211.01,165.54,746.05,111.53,0.00,0.00,0.00
,November,333.19,193.60,139.58,481.15,308.16,0.00,0.00,0.00
,December,290.80,163.33,127.47,307.22,474.05,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,381.43,205.21,176.22,721.00,177.54,0.00,0.00,0.00
,Minimum of Months,290.80,111.47,127.47,307.22,2.66,0.00,0.00,0.00
,Maximum of Months,515.63,300.83,221.33,1146.16,487.20,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,653.98,489.10,164.88,933.41,446.97,0.00,0.00,0.00
,February,589.99,420.86,169.12,929.19,351.60,0.00,0.00,0.00
,March,434.27,260.29,173.98,785.51,216.74,0.00,0.00,0.00
,April,255.52,86.50,169.02,607.57,85.59,0.00,0.00,0.00
,May,173.83,16.12,157.72,533.66,41.41,0.00,0.00,0.00
,June,158.50,3.10,155.39,571.73,23.62,0.00,0.00,0.00
,July,146.16,4.39,141.77,447.97,4.28,0.00,0.00,0.00
,August,180.81,28.66,152.15,491.27,4.00,0.00,0.00,0.00
,September,293.01,122.50,170.51,686.25,22.22,0.00,0.00,0.00
,October,507.26,333.69,173.57,1013.33,115.54,0.00,0.00,0.00
,November,646.94,483.08,163.86,1058.34,299.78,0.00,0.00,0.00
,December,683.81,523.86,159.96,996.96,440.88,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,392.66,230.08,162.58,753.42,170.26,0.00,0.00,0.00
,Minimum of Months,146.16,3.10,141.77,447.97,4.00,0.00,0.00,0.00
,Maximum of Months,683.81,523.86,173.98,1058.34,446.97,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,653.98,489.10,164.88,933.41,446.97,0.00,0.00,0.00
,February,589.98,420.86,169.12,929.19,351.60,0.00,0.00,0.00
,March,434.27,260.29,173.98,785.51,216.74,0.00,0.00,0.00
,April,255.52,86.50,169.02,607.57,85.59,0.00,0.00,0.00
,May,173.83,16.12,157.72,533.66,41.41,0.00,0.00,0.00
,June,158.50,3.10,155.39,571.73,23.62,0.00,0.00,0.00
,July,146.16,4.39,141.77,447.97,4.28,0.00,0.00,0.00
,August,180.81,28.66,152.15,491.27,4.00,0.00,0.00,0.00
,September,293.01,122.50,170.51,686.25,22.22,0.00,0.00,0.00
,October,507.26,333.69,173.57,1013.33,115.54,0.00,0.00,0.00
,November,646.94,483.08,163.86,1058.34,299.78,0.00,0.00,0.00
,December,683.81,523.86,159.96,996.96,440.88,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,392.66,230.08,162.58,753.42,170.26,0.00,0.00,0.00
,Minimum of Months,146.16,3.10,141.77,447.97,4.00,0.00,0.00,0.00
,Maximum of Months,683.81,523.86,173.98,1058.34,446.97,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,653.98,489.10,164.88,933.41,446.97,0.00,0.00,0.00
,February,589.99,420.86,169.12,929.19,351.60,0.00,0.00,0.00
,March,434.27,260.29,173.98,785.51,216.74,0.00,0.00,0.00
,April,255.52,86.50,169.02,607.57,85.59,0.00,0.00,0.00
,May,173.83,16.12,157.72,533.66,41.41,0.00,0.00,0.00
,June,158.50,3.10,155.39,571.73,23.62,0.00,0.00,0.00
,July,146.16,4.39,141.77,447.97,4.28,0.00,0.00,0.00
,August,180.81,28.66,152.15,491.27,4.00,0.00,0.00,0.00
,September,293.01,122.50,170.51,686.25,22.22,0.00,0.00,0.00
,October,507.26,333.69,173.57,1013.33,115.54,0.00,0.00,0.00
,November,646.94,483.08,163.86,1058.34,299.78,0.00,0.00,0.00
,December,683.81,523.86,159.96,996.96,440.88,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,392.66,230.08,162.58,753.42,170.26,0.00,0.00,0.00
,Minimum of Months,146.16,3.10,141.77,447.97,4.00,0.00,0.00,0.00
,Maximum of Months,683.81,523.86,173.98,1058.34,446.97,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,653.98,489.10,164.88,933.41,446.97,0.00,0.00,0.00
,February,589.98,420.86,169.12,929.19,351.60,0.00,0.00,0.00
,March,434.27,260.29,173.98,785.51,216.74,0.00,0.00,0.00
,April,255.52,86.50,169.02,607.57,85.59,0.00,0.00,0.00
,May,173.83,16.12,157.72,533.66,41.41,0.00,0.00,0.00
,June,158.50,3.10,155.39,571.73,23.62,0.00,0.00,0.00
,July,146.16,4.39,141.77,447.97,4.28,0.00,0.00,0.00
,August,180.81,28.66,152.15,491.27,4.00,0.00,0.00,0.00
,September,293.01,122.50,170.51,686.25,22.22,0.00,0.00,0.00
,October,507.26,333.69,173.57,1013.33,115.54,0.00,0.00,0.00
,November,646.94,483.08,163.86,1058.34,299.78,0.00,0.00,0.00
,December,683.81,523.86,159.96,996.96,440.88,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,392.66,230.08,162.58,753.42,170.26,0.00,0.00,0.00
,Minimum of Months,146.16,3.10,141.77,447.97,4.00,0.00,0.00,0.00
,Maximum of Months,683.81,523.86,173.98,1058.34,446.97,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,653.95,489.08,164.87,933.38,446.95,0.00,0.00,0.00
,February,589.96,420.85,169.12,929.15,351.58,0.00,0.00,0.00
,March,434.25,260.28,173.97,785.48,216.73,0.00,0.00,0.00
,April,255.51,86.50,169.02,607.55,85.58,0.00,0.00,0.00
,May,173.83,16.12,157.71,533.64,41.41,0.00,0.00,0.00
,June,158.49,3.10,155.39,571.71,23.62,0.00,0.00,0.00
,July,146.15,4.39,141.76,447.95,4.28,0.00,0.00,0.00
,August,180.80,28.66,152.14,491.25,4.00,0.00,0.00,0.00
,September,293.00,122.50,170.50,686.22,22.22,0.00,0.00,0.00
,October,507.24,333.68,173.56,1013.29,115.54,0.00,0.00,0.00
,November,646.91,483.06,163.85,1058.30,299.76,0.00,0.00,0.00
,December,683.79,523.83,159.95,996.92,440.86,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,392.65,230.07,162.58,753.39,170.25,0.00,0.00,0.00
,Minimum of Months,146.15,3.10,141.76,447.95,4.00,0.00,0.00,0.00
,Maximum of Months,683.79,523.83,173.97,1058.30,446.95,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,291.39,156.83,134.56,339.50,590.53,0.00,0.00,0.00
,February,367.97,211.02,156.95,528.63,469.59,0.00,0.00,0.00
,March,432.08,246.18,185.90,707.09,291.07,0.00,0.00,0.00
,April,454.80,247.48,207.32,902.84,131.24,0.00,0.00,0.00
,May,447.12,231.61,215.51,1004.43,61.24,0.00,0.00,0.00
,June,430.54,210.27,220.26,1058.50,35.16,0.00,0.00,0.00
,July,309.45,118.44,191.01,709.50,16.43,0.00,0.00,0.00
,August,310.63,123.90,186.73,670.36,24.31,0.00,0.00,0.00
,September,358.48,172.96,185.51,754.10,39.69,0.00,0.00,0.00
,October,364.90,199.40,165.50,718.79,153.90,0.00,0.00,0.00
,November,326.01,186.18,139.84,494.32,408.01,0.00,0.00,0.00
,December,296.25,167.91,128.34,354.77,622.71,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,365.49,189.01,176.48,686.94,236.00,0.00,0.00,0.00
,Minimum of Months,291.39,118.44,128.34,339.50,16.43,0.00,0.00,0.00
,Maximum of Months,454.80,247.48,220.26,1058.50,622.71,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,291.39,156.83,134.56,339.50,590.53,0.00,0.00,0.00
,February,367.97,211.02,156.95,528.63,469.59,0.00,0.00,0.00
,March,432.08,246.18,185.90,707.09,291.07,0.00,0.00,0.00
,April,454.80,247.48,207.32,902.84,131.24,0.00,0.00,0.00
,May,447.12,231.61,215.51,1004.43,61.24,0.00,0.00,0.00
,June,430.54,210.27,220.26,1058.50,35.16,0.00,0.00,0.00
,July,309.45,118.44,191.01,709.50,16.43,0.00,0.00,0.00
,August,310.63,123.90,186.73,670.36,24.31,0.00,0.00,0.00
,September,358.48,172.96,185.51,754.10,39.69,0.00,0.00,0.00
,October,364.90,199.40,165.50,718.79,153.90,0.00,0.00,0.00
,November,326.01,186.18,139.84,494.32,408.01,0.00,0.00,0.00
,December,296.25,167.91,128.34,354.77,622.71,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,365.49,189.01,176.48,686.94,236.00,0.00,0.00,0.00
,Minimum of Months,291.39,118.44,128.34,339.50,16.43,0.00,0.00,0.00
,Maximum of Months,454.80,247.48,220.26,1058.50,622.71,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,291.39,156.83,134.56,339.49,590.52,0.00,0.00,0.00
,February,367.97,211.02,156.95,528.62,469.58,0.00,0.00,0.00
,March,432.07,246.18,185.89,707.08,291.07,0.00,0.00,0.00
,April,454.80,247.48,207.32,902.82,131.24,0.00,0.00,0.00
,May,447.11,231.60,215.51,1004.42,61.24,0.00,0.00,0.00
,June,430.53,210.27,220.26,1058.48,35.16,0.00,0.00,0.00
,July,309.44,118.44,191.01,709.49,16.43,0.00,0.00,0.00
,August,310.63,123.90,186.73,670.35,24.31,0.00,0.00,0.00
,September,358.47,172.96,185.51,754.09,39.69,0.00,0.00,0.00
,October,364.89,199.40,165.49,718.77,153.90,0.00,0.00,0.00
,November,326.01,186.18,139.83,494.31,408.01,0.00,0.00,0.00
,December,296.25,167.91,128.34,354.76,622.70,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,365.49,189.01,176.48,686.93,235.99,0.00,0.00,0.00
,Minimum of Months,291.39,118.44,128.34,339.49,16.43,0.00,0.00,0.00
,Maximum of Months,454.80,247.48,220.26,1058.48,622.70,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,475.93,0.00,475.93,193.74,2102.59,0.00,0.00,0.00
,February,548.61,0.00,548.61,491.07,1629.81,0.00,0.00,0.00
,March,644.68,0.00,644.68,941.29,974.57,0.00,0.00,0.00
,April,728.29,4.23,724.06,1831.12,355.82,0.00,0.00,0.00
,May,846.70,62.94,783.75,2615.45,194.87,0.00,0.00,0.00
,June,941.04,114.87,826.17,3227.83,111.36,0.00,0.00,0.00
,July,749.33,41.52,707.82,2297.81,21.28,0.00,0.00,0.00
,August,662.77,6.42,656.36,1963.07,12.83,0.00,0.00,0.00
,September,633.03,0.16,632.87,1738.08,86.62,0.00,0.00,0.00
,October,570.75,0.00,570.75,1371.95,522.02,0.00,0.00,0.00
,November,481.04,0.00,481.04,536.14,1381.23,0.00,0.00,0.00
,December,445.71,0.00,445.71,205.77,2038.69,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,644.21,19.22,624.99,1454.81,782.35,0.00,0.00,0.00
,Minimum of Months,445.71,0.00,445.71,193.74,12.83,0.00,0.00,0.00
,Maximum of Months,941.04,114.87,826.17,3227.83,2102.59,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,934.07,524.86,409.21,1002.93,1322.71,0.00,0.00,0.00
,February,1102.04,631.56,470.48,1466.87,1040.82,0.00,0.00,0.00
,March,1365.89,807.07,558.82,2218.04,645.89,0.00,0.00,0.00
,April,1491.83,867.98,623.85,2966.11,251.93,0.00,0.00,0.00
,May,1546.90,902.50,644.39,3412.17,144.67,0.00,0.00,0.00
,June,1375.99,712.01,663.98,3417.25,82.24,0.00,0.00,0.00
,July,920.28,353.05,567.23,2251.05,16.37,0.00,0.00,0.00
,August,881.24,334.41,546.82,2084.87,11.97,0.00,0.00,0.00
,September,1120.89,560.09,560.80,2389.61,70.28,0.00,0.00,0.00
,October,1129.65,633.04,496.61,2221.21,351.93,0.00,0.00,0.00
,November,999.57,580.82,418.75,1447.14,887.67,0.00,0.00,0.00
,December,872.41,490.01,382.41,957.04,1287.70,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1144.30,615.63,528.67,2154.09,507.19,0.00,0.00,0.00
,Minimum of Months,872.41,334.41,382.41,957.04,11.97,0.00,0.00,0.00
,Maximum of Months,1546.90,902.50,663.98,3417.25,1322.71,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,3269.85,2445.46,824.40,4633.57,2175.40,0.00,0.00,0.00
,February,2949.89,2104.29,845.60,4617.27,1721.38,0.00,0.00,0.00
,March,2171.32,1301.44,869.88,3906.69,1075.29,0.00,0.00,0.00
,April,1277.60,432.49,845.11,3063.13,417.40,0.00,0.00,0.00
,May,869.15,80.58,788.57,2704.85,204.92,0.00,0.00,0.00
,June,792.48,15.52,776.96,2907.48,117.44,0.00,0.00,0.00
,July,730.79,21.96,708.82,2272.63,21.22,0.00,0.00,0.00
,August,904.05,143.31,760.74,2495.23,15.82,0.00,0.00,0.00
,September,1465.02,612.50,852.52,3423.12,113.37,0.00,0.00,0.00
,October,2536.27,1668.44,867.83,5038.45,600.00,0.00,0.00,0.00
,November,3234.66,2415.39,819.27,5258.48,1477.20,0.00,0.00,0.00
,December,3419.02,2619.25,799.77,4964.28,2119.07,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1963.30,1150.39,812.91,3768.05,834.31,0.00,0.00,0.00
,Minimum of Months,730.79,15.52,708.82,2272.63,15.82,0.00,0.00,0.00
,Maximum of Months,3419.02,2619.25,869.88,5258.48,2175.40,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW
Custom Monthly Report

