Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,874.17,470.50,403.67,1068.22,1525.52,0.00,0.00,0.00
,February,1103.91,633.07,470.84,1628.33,1229.57,0.00,0.00,0.00
,March,1296.22,738.54,557.68,2158.07,760.58,0.00,0.00,0.00
,April,1364.40,742.44,621.95,2779.09,316.47,0.00,0.00,0.00
,May,1341.34,694.82,646.52,3053.55,163.57,0.00,0.00,0.00
,June,1291.60,630.81,660.79,3245.18,85.55,0.00,0.00,0.00
,July,928.34,355.31,573.03,2220.37,24.61,0.00,0.00,0.00
,August,931.88,371.70,560.19,2125.17,23.23,0.00,0.00,0.00
,September,1075.42,518.89,556.53,2289.74,93.13,0.00,0.00,0.00
,October,1094.68,598.19,496.48,2193.63,416.00,0.00,0.00,0.00
,November,978.03,558.53,419.50,1530.18,1046.66,0.00,0.00,0.00
,December,888.75,503.73,385.02,1136.24,1497.85,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1096.47,567.02,529.45,2119.27,595.71,0.00,0.00,0.00
,Minimum of Months,874.17,355.31,385.02,1068.22,23.23,0.00,0.00,0.00
,Maximum of Months,1364.40,742.44,660.79,3245.18,1525.52,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,475.93,0.00,475.93,236.69,1900.37,0.00,0.00,0.00
,February,548.61,0.00,548.61,519.62,1511.65,0.00,0.00,0.00
,March,644.68,0.00,644.68,940.04,931.24,0.00,0.00,0.00
,April,728.29,4.23,724.06,1803.29,356.78,0.00,0.00,0.00
,May,846.70,62.94,783.75,2580.62,201.59,0.00,0.00,0.00
,June,941.04,114.87,826.17,3180.62,112.37,0.00,0.00,0.00
,July,749.33,41.52,707.82,2239.54,27.81,0.00,0.00,0.00
,August,662.77,6.42,656.36,1909.32,19.94,0.00,0.00,0.00
,September,633.03,0.16,632.87,1701.17,95.00,0.00,0.00,0.00
,October,570.75,0.00,570.75,1351.82,509.79,0.00,0.00,0.00
,November,481.04,0.00,481.04,556.69,1279.24,0.00,0.00,0.00
,December,445.71,0.00,445.71,244.96,1847.15,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,644.21,19.22,624.99,1442.18,729.32,0.00,0.00,0.00
,Minimum of Months,445.71,0.00,445.71,236.69,19.94,0.00,0.00,0.00
,Maximum of Months,941.04,114.87,826.17,3180.62,1900.37,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,934.07,524.86,409.21,1060.53,1203.97,0.00,0.00,0.00
,February,1102.04,631.56,470.48,1496.26,980.92,0.00,0.00,0.00
,March,1365.89,807.07,558.82,2222.41,624.52,0.00,0.00,0.00
,April,1491.83,867.98,623.85,2953.93,252.19,0.00,0.00,0.00
,May,1546.90,902.50,644.39,3395.35,148.13,0.00,0.00,0.00
,June,1375.99,712.01,663.98,3392.99,82.60,0.00,0.00,0.00
,July,920.28,353.05,567.23,2222.28,20.67,0.00,0.00,0.00
,August,881.24,334.41,546.82,2059.97,16.69,0.00,0.00,0.00
,September,1120.89,560.09,560.80,2374.18,75.22,0.00,0.00,0.00
,October,1129.65,633.04,496.61,2215.93,345.82,0.00,0.00,0.00
,November,999.57,580.82,418.75,1471.27,837.58,0.00,0.00,0.00
,December,872.41,490.01,382.41,1006.69,1179.51,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1144.30,615.63,528.67,2157.11,478.39,0.00,0.00,0.00
,Minimum of Months,872.41,334.41,382.41,1006.69,16.69,0.00,0.00,0.00
,Maximum of Months,1546.90,902.50,663.98,3395.35,1203.97,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,3269.85,2445.46,824.40,4692.52,2005.75,0.00,0.00,0.00
,February,2949.89,2104.29,845.60,4639.02,1629.19,0.00,0.00,0.00
,March,2171.32,1301.44,869.88,3895.92,1038.42,0.00,0.00,0.00
,April,1277.60,432.49,845.11,3033.76,417.32,0.00,0.00,0.00
,May,869.15,80.58,788.57,2670.43,211.50,0.00,0.00,0.00
,June,792.48,15.52,776.96,2858.91,118.80,0.00,0.00,0.00
,July,730.79,21.96,708.82,2214.34,27.79,0.00,0.00,0.00
,August,904.05,143.31,760.74,2443.34,23.29,0.00,0.00,0.00
,September,1465.02,612.50,852.52,3386.69,121.86,0.00,0.00,0.00
,October,2536.27,1668.44,867.83,5017.17,590.72,0.00,0.00,0.00
,November,3234.66,2415.39,819.27,5272.69,1406.21,0.00,0.00,0.00
,December,3419.02,2619.25,799.77,5013.03,1970.10,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1963.30,1150.39,812.91,3755.63,792.98,0.00,0.00,0.00
,Minimum of Months,730.79,15.52,708.82,2214.34,23.29,0.00,0.00,0.00
,Maximum of Months,3419.02,2619.25,869.88,5272.69,2005.75,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowReportMonthly
FOR:,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],SURFACE WINDOW HEAT GAIN RATE [W],SURFACE WINDOW HEAT LOSS RATE [W],SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS],SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS],SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]
,January,874.17,470.50,403.67,1088.70,1405.40,0.00,0.00,0.00
,February,1103.91,633.07,470.84,1635.93,1158.34,0.00,0.00,0.00
,March,1296.22,738.54,557.68,2148.74,733.80,0.00,0.00,0.00
,April,1364.40,742.44,621.95,2759.67,315.15,0.00,0.00,0.00
,May,1341.34,694.82,646.52,3030.84,166.37,0.00,0.00,0.00
,June,1291.60,630.81,660.79,3215.20,86.03,0.00,0.00,0.00
,July,928.34,355.31,573.03,2187.62,29.63,0.00,0.00,0.00
,August,931.88,371.70,560.19,2095.94,28.81,0.00,0.00,0.00
,September,1075.42,518.89,556.53,2267.34,98.23,0.00,0.00,0.00
,October,1094.68,598.19,496.48,2178.77,408.30,0.00,0.00,0.00
,November,978.03,558.53,419.50,1534.42,988.22,0.00,0.00,0.00
,December,888.75,503.73,385.02,1153.64,1385.03,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1096.47,567.02,529.45,2108.26,564.22,0.00,0.00,0.00
,Minimum of Months,874.17,355.31,385.02,1088.70,28.81,0.00,0.00,0.00
,Maximum of Months,1364.40,742.44,660.79,3215.20,1405.40,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.549473E+08,0.00,2.549473E+08,60469158.99,1.322612E+09
,February,2.654435E+08,0.00,2.654435E+08,1.994921E+08,8.947686E+08
,March,3.453451E+08,0.00,3.453451E+08,4.798716E+08,5.608479E+08
,April,3.775482E+08,2192534.24,3.753557E+08,9.124512E+08,1.978079E+08
,May,4.535644E+08,33718325.51,4.198461E+08,1.379771E+09,1.066299E+08
,June,4.878409E+08,59550375.80,4.282905E+08,1.649130E+09,58428119.99
,July,4.014082E+08,22239291.93,3.791689E+08,1.213360E+09,11564571.45
,August,3.550388E+08,3438178.87,3.516006E+08,1.020544E+09,9950008.93
,September,3.281671E+08,83947.40,3.280831E+08,8.847222E+08,47467503.48
,October,3.057439E+08,0.00,3.057439E+08,7.112966E+08,2.858705E+08
,November,2.493731E+08,0.00,2.493731E+08,2.437075E+08,8.083201E+08
,December,2.387613E+08,0.00,2.387613E+08,64133188.41,1.315955E+09
,,,,,,
,Annual Sum or Average,4.063182E+09,1.212227E+08,3.941959E+09,8.818948E+09,5.620222E+09
,Minimum of Months,2.387613E+08,0.00,2.387613E+08,60469158.99,9950008.93
,Maximum of Months,4.878409E+08,59550375.80,4.282905E+08,1.649130E+09,1.322612E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.549471E+08,0.00,2.549471E+08,60469105.55,1.322612E+09
,February,2.654433E+08,0.00,2.654433E+08,1.994920E+08,8.947683E+08
,March,3.453449E+08,0.00,3.453449E+08,4.798715E+08,5.608476E+08
,April,3.775480E+08,2192531.61,3.753555E+08,9.124512E+08,1.978077E+08
,May,4.535641E+08,33718285.05,4.198458E+08,1.379771E+09,1.066299E+08
,June,4.878406E+08,59550304.34,4.282903E+08,1.649130E+09,58428118.66
,July,4.014078E+08,22239265.25,3.791686E+08,1.213359E+09,11564569.02
,August,3.550385E+08,3438174.75,3.516003E+08,1.020544E+09,9949996.56
,September,3.281669E+08,83947.30,3.280829E+08,8.847220E+08,47467439.57
,October,3.057437E+08,0.00,3.057437E+08,7.112965E+08,2.858702E+08
,November,2.493730E+08,0.00,2.493730E+08,2.437074E+08,8.083198E+08
,December,2.387611E+08,0.00,2.387611E+08,64133155.83,1.315954E+09
,,,,,,
,Annual Sum or Average,4.063179E+09,1.212225E+08,3.941957E+09,8.818946E+09,5.620220E+09
,Minimum of Months,2.387611E+08,0.00,2.387611E+08,60469105.55,9949996.56
,Maximum of Months,4.878406E+08,59550304.34,4.282903E+08,1.649130E+09,1.322612E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.549473E+08,0.00,2.549473E+08,60469158.99,1.322612E+09
,February,2.654435E+08,0.00,2.654435E+08,1.994921E+08,8.947686E+08
,March,3.453451E+08,0.00,3.453451E+08,4.798716E+08,5.608479E+08
,April,3.775482E+08,2192534.24,3.753557E+08,9.124512E+08,1.978079E+08
,May,4.535644E+08,33718325.51,4.198461E+08,1.379771E+09,1.066299E+08
,June,4.878409E+08,59550375.80,4.282905E+08,1.649130E+09,58428119.99
,July,4.014082E+08,22239291.93,3.791689E+08,1.213360E+09,11564571.45
,August,3.550388E+08,3438178.87,3.516006E+08,1.020544E+09,9950008.93
,September,3.281671E+08,83947.40,3.280831E+08,8.847222E+08,47467503.48
,October,3.057439E+08,0.00,3.057439E+08,7.112966E+08,2.858705E+08
,November,2.493731E+08,0.00,2.493731E+08,2.437075E+08,8.083201E+08
,December,2.387613E+08,0.00,2.387613E+08,64133188.41,1.315955E+09
,,,,,,
,Annual Sum or Average,4.063182E+09,1.212227E+08,3.941959E+09,8.818948E+09,5.620222E+09
,Minimum of Months,2.387613E+08,0.00,2.387613E+08,60469158.99,9950008.93
,Maximum of Months,4.878409E+08,59550375.80,4.282905E+08,1.649130E+09,1.322612E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.549471E+08,0.00,2.549471E+08,60469105.55,1.322612E+09
,February,2.654433E+08,0.00,2.654433E+08,1.994920E+08,8.947683E+08
,March,3.453449E+08,0.00,3.453449E+08,4.798715E+08,5.608476E+08
,April,3.775480E+08,2192531.61,3.753555E+08,9.124512E+08,1.978077E+08
,May,4.535641E+08,33718285.05,4.198458E+08,1.379771E+09,1.066299E+08
,June,4.878406E+08,59550304.34,4.282903E+08,1.649130E+09,58428118.66
,July,4.014078E+08,22239265.25,3.791686E+08,1.213359E+09,11564569.02
,August,3.550385E+08,3438174.75,3.516003E+08,1.020544E+09,9949996.56
,September,3.281669E+08,83947.30,3.280829E+08,8.847220E+08,47467439.57
,October,3.057437E+08,0.00,3.057437E+08,7.112965E+08,2.858702E+08
,November,2.493730E+08,0.00,2.493730E+08,2.437074E+08,8.083198E+08
,December,2.387611E+08,0.00,2.387611E+08,64133155.83,1.315954E+09
,,,,,,
,Annual Sum or Average,4.063179E+09,1.212225E+08,3.941957E+09,8.818946E+09,5.620220E+09
,Minimum of Months,2.387611E+08,0.00,2.387611E+08,60469105.55,9949996.56
,Maximum of Months,4.878406E+08,59550304.34,4.282903E+08,1.649130E+09,1.322612E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW5
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.549370E+08,0.00,2.549370E+08,60466721.82,1.322559E+09
,February,2.654328E+08,0.00,2.654328E+08,1.994840E+08,8.947325E+08
,March,3.453312E+08,0.00,3.453312E+08,4.798523E+08,5.608253E+08
,April,3.775330E+08,2192445.87,3.753405E+08,9.124145E+08,1.977999E+08
,May,4.535461E+08,33716966.51,4.198292E+08,1.379715E+09,1.066256E+08
,June,4.878213E+08,59547975.65,4.282733E+08,1.649063E+09,58425765.08
,July,4.013920E+08,22238395.59,3.791536E+08,1.213311E+09,11564105.34
,August,3.550245E+08,3438040.30,3.515864E+08,1.020503E+09,9949607.90
,September,3.281538E+08,83944.02,3.280699E+08,8.846865E+08,47465590.33
,October,3.057316E+08,0.00,3.057316E+08,7.112679E+08,2.858589E+08
,November,2.493631E+08,0.00,2.493631E+08,2.436976E+08,8.082875E+08
,December,2.387517E+08,0.00,2.387517E+08,64130603.56,1.315901E+09
,,,,,,
,Annual Sum or Average,4.063018E+09,1.212178E+08,3.941800E+09,8.818593E+09,5.619995E+09
,Minimum of Months,2.387517E+08,0.00,2.387517E+08,60466721.82,9949607.90
,Maximum of Months,4.878213E+08,59547975.65,4.282733E+08,1.649063E+09,1.322559E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,8.339482E+08,4.685996E+08,3.653486E+08,8.605546E+08,1.304941E+09
,February,8.886910E+08,5.092926E+08,3.793984E+08,1.176096E+09,8.864178E+08
,March,1.219477E+09,7.205595E+08,4.989172E+08,1.998576E+09,5.725064E+08
,April,1.288958E+09,7.499455E+08,5.390120E+08,2.581730E+09,2.058342E+08
,May,1.381085E+09,8.057633E+08,5.753217E+08,3.067092E+09,1.233262E+08
,June,1.188866E+09,6.151811E+08,5.736852E+08,2.970896E+09,66276267.47
,July,8.216369E+08,3.152101E+08,5.064268E+08,2.040379E+09,11085587.25
,August,7.867768E+08,2.985678E+08,4.882090E+08,1.889515E+09,7122233.54
,September,9.684612E+08,4.839238E+08,4.845375E+08,2.084863E+09,54414817.45
,October,1.008563E+09,5.651830E+08,4.433801E+08,1.998267E+09,2.987239E+08
,November,8.636370E+08,5.018308E+08,3.618062E+08,1.247159E+09,7.987654E+08
,December,7.788984E+08,4.374824E+08,3.414160E+08,8.228704E+08,1.269729E+09
,,,,,,
,Annual Sum or Average,1.202900E+10,6.471540E+09,5.557459E+09,2.273800E+10,5.599143E+09
,Minimum of Months,7.788984E+08,2.985678E+08,3.414160E+08,8.228704E+08,7122233.54
,Maximum of Months,1.381085E+09,8.057633E+08,5.753217E+08,3.067092E+09,1.304941E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,8.339482E+08,4.685996E+08,3.653486E+08,8.605546E+08,1.304941E+09
,February,8.886910E+08,5.092926E+08,3.793984E+08,1.176096E+09,8.864178E+08
,March,1.219477E+09,7.205595E+08,4.989172E+08,1.998576E+09,5.725064E+08
,April,1.288958E+09,7.499455E+08,5.390120E+08,2.581730E+09,2.058342E+08
,May,1.381085E+09,8.057633E+08,5.753217E+08,3.067092E+09,1.233262E+08
,June,1.188866E+09,6.151811E+08,5.736852E+08,2.970896E+09,66276267.47
,July,8.216369E+08,3.152101E+08,5.064268E+08,2.040379E+09,11085587.25
,August,7.867768E+08,2.985678E+08,4.882090E+08,1.889515E+09,7122233.54
,September,9.684612E+08,4.839238E+08,4.845375E+08,2.084863E+09,54414817.45
,October,1.008563E+09,5.651830E+08,4.433801E+08,1.998267E+09,2.987239E+08
,November,8.636370E+08,5.018308E+08,3.618062E+08,1.247159E+09,7.987654E+08
,December,7.788984E+08,4.374824E+08,3.414160E+08,8.228704E+08,1.269729E+09
,,,,,,
,Annual Sum or Average,1.202900E+10,6.471540E+09,5.557459E+09,2.273800E+10,5.599143E+09
,Minimum of Months,7.788984E+08,2.985678E+08,3.414160E+08,8.228704E+08,7122233.54
,Maximum of Months,1.381085E+09,8.057633E+08,5.753217E+08,3.067092E+09,1.304941E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,8.339330E+08,4.685910E+08,3.653419E+08,8.605389E+08,1.304917E+09
,February,8.886747E+08,5.092833E+08,3.793914E+08,1.176074E+09,8.864016E+08
,March,1.219454E+09,7.205464E+08,4.989081E+08,1.998540E+09,5.724960E+08
,April,1.288934E+09,7.499318E+08,5.390022E+08,2.581683E+09,2.058305E+08
,May,1.381060E+09,8.057486E+08,5.753112E+08,3.067036E+09,1.233239E+08
,June,1.188845E+09,6.151698E+08,5.736747E+08,2.970842E+09,66275056.46
,July,8.216219E+08,3.152044E+08,5.064175E+08,2.040342E+09,11085384.69
,August,7.867624E+08,2.985623E+08,4.882001E+08,1.889480E+09,7122103.40
,September,9.684435E+08,4.839149E+08,4.845286E+08,2.084825E+09,54413823.17
,October,1.008545E+09,5.651727E+08,4.433720E+08,1.998231E+09,2.987185E+08
,November,8.636213E+08,5.018216E+08,3.617996E+08,1.247136E+09,7.987508E+08
,December,7.788842E+08,4.374744E+08,3.414097E+08,8.228554E+08,1.269706E+09
,,,,,,
,Annual Sum or Average,1.202878E+10,6.471421E+09,5.557357E+09,2.273758E+10,5.599041E+09
,Minimum of Months,7.788842E+08,2.985623E+08,3.414097E+08,8.228554E+08,7122103.40
,Maximum of Months,1.381060E+09,8.057486E+08,5.753112E+08,3.067036E+09,1.304917E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.751617E+09,1.309999E+09,4.416179E+08,2.500055E+09,1.197167E+09
,February,1.427292E+09,1.018151E+09,4.091414E+08,2.247897E+09,8.505831E+08
,March,1.163149E+09,6.971634E+08,4.659856E+08,2.103912E+09,5.805130E+08
,April,6.623157E+08,2.242067E+08,4.381089E+08,1.574824E+09,2.218448E+08
,May,4.655923E+08,43164620.87,4.224277E+08,1.429350E+09,1.109121E+08
,June,4.108278E+08,8046957.95,4.027808E+08,1.481927E+09,61226988.91
,July,3.914720E+08,11766173.07,3.797058E+08,1.199836E+09,11465149.32
,August,4.842875E+08,76769975.31,4.075175E+08,1.315824E+09,10721343.15
,September,7.594740E+08,3.175237E+08,4.419503E+08,1.778760E+09,57588567.15
,October,1.358644E+09,8.937606E+08,4.648834E+08,2.714092E+09,3.094657E+08
,November,1.676868E+09,1.252155E+09,4.247130E+08,2.743212E+09,7.770184E+08
,December,1.831524E+09,1.403096E+09,4.284275E+08,2.670267E+09,1.180841E+09
,,,,,,
,Annual Sum or Average,1.238306E+10,7.255803E+09,5.127260E+09,2.375996E+10,5.369347E+09
,Minimum of Months,3.914720E+08,8046957.95,3.797058E+08,1.199836E+09,10721343.15
,Maximum of Months,1.831524E+09,1.403096E+09,4.659856E+08,2.743212E+09,1.197167E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.751615E+09,1.309997E+09,4.416175E+08,2.500051E+09,1.197167E+09
,February,1.427291E+09,1.018150E+09,4.091410E+08,2.247894E+09,8.505828E+08
,March,1.163148E+09,6.971626E+08,4.659853E+08,2.103910E+09,5.805127E+08
,April,6.623151E+08,2.242065E+08,4.381086E+08,1.574823E+09,2.218446E+08
,May,4.655920E+08,43164569.08,4.224275E+08,1.429350E+09,1.109120E+08
,June,4.108275E+08,8046948.30,4.027806E+08,1.481927E+09,61226986.49
,July,3.914717E+08,11766158.95,3.797055E+08,1.199836E+09,11465146.73
,August,4.842871E+08,76769883.20,4.075172E+08,1.315823E+09,10721330.41
,September,7.594733E+08,3.175233E+08,4.419500E+08,1.778758E+09,57588492.53
,October,1.358643E+09,8.937595E+08,4.648830E+08,2.714090E+09,3.094654E+08
,November,1.676866E+09,1.252153E+09,4.247126E+08,2.743209E+09,7.770181E+08
,December,1.831522E+09,1.403094E+09,4.284271E+08,2.670264E+09,1.180840E+09
,,,,,,
,Annual Sum or Average,1.238305E+10,7.255794E+09,5.127256E+09,2.375993E+10,5.369345E+09
,Minimum of Months,3.914717E+08,8046948.30,3.797055E+08,1.199836E+09,10721330.41
,Maximum of Months,1.831522E+09,1.403094E+09,4.659853E+08,2.743209E+09,1.197167E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.751617E+09,1.309999E+09,4.416179E+08,2.500055E+09,1.197167E+09
,February,1.427292E+09,1.018151E+09,4.091414E+08,2.247897E+09,8.505831E+08
,March,1.163149E+09,6.971634E+08,4.659856E+08,2.103912E+09,5.805130E+08
,April,6.623157E+08,2.242067E+08,4.381089E+08,1.574824E+09,2.218448E+08
,May,4.655923E+08,43164620.87,4.224277E+08,1.429350E+09,1.109121E+08
,June,4.108278E+08,8046957.95,4.027808E+08,1.481927E+09,61226988.91
,July,3.914720E+08,11766173.07,3.797058E+08,1.199836E+09,11465149.32
,August,4.842875E+08,76769975.31,4.075175E+08,1.315824E+09,10721343.15
,September,7.594740E+08,3.175237E+08,4.419503E+08,1.778760E+09,57588567.15
,October,1.358644E+09,8.937606E+08,4.648834E+08,2.714092E+09,3.094657E+08
,November,1.676868E+09,1.252155E+09,4.247130E+08,2.743212E+09,7.770184E+08
,December,1.831524E+09,1.403096E+09,4.284275E+08,2.670267E+09,1.180841E+09
,,,,,,
,Annual Sum or Average,1.238306E+10,7.255803E+09,5.127260E+09,2.375996E+10,5.369347E+09
,Minimum of Months,3.914720E+08,8046957.95,3.797058E+08,1.199836E+09,10721343.15
,Maximum of Months,1.831524E+09,1.403096E+09,4.659856E+08,2.743212E+09,1.197167E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW4
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.751615E+09,1.309997E+09,4.416175E+08,2.500051E+09,1.197167E+09
,February,1.427291E+09,1.018150E+09,4.091410E+08,2.247894E+09,8.505828E+08
,March,1.163148E+09,6.971626E+08,4.659853E+08,2.103910E+09,5.805127E+08
,April,6.623151E+08,2.242065E+08,4.381086E+08,1.574823E+09,2.218446E+08
,May,4.655920E+08,43164569.08,4.224275E+08,1.429350E+09,1.109120E+08
,June,4.108275E+08,8046948.30,4.027806E+08,1.481927E+09,61226986.49
,July,3.914717E+08,11766158.95,3.797055E+08,1.199836E+09,11465146.73
,August,4.842871E+08,76769883.20,4.075172E+08,1.315823E+09,10721330.41
,September,7.594733E+08,3.175233E+08,4.419500E+08,1.778758E+09,57588492.53
,October,1.358643E+09,8.937595E+08,4.648830E+08,2.714090E+09,3.094654E+08
,November,1.676866E+09,1.252153E+09,4.247126E+08,2.743209E+09,7.770181E+08
,December,1.831522E+09,1.403094E+09,4.284271E+08,2.670264E+09,1.180840E+09
,,,,,,
,Annual Sum or Average,1.238305E+10,7.255794E+09,5.127256E+09,2.375993E+10,5.369345E+09
,Minimum of Months,3.914717E+08,8046948.30,3.797055E+08,1.199836E+09,10721330.41
,Maximum of Months,1.831522E+09,1.403094E+09,4.659853E+08,2.743209E+09,1.197167E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW5
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.751546E+09,1.309946E+09,4.416001E+08,2.499954E+09,1.197119E+09
,February,1.427235E+09,1.018110E+09,4.091249E+08,2.247806E+09,8.505488E+08
,March,1.163102E+09,6.971353E+08,4.659668E+08,2.103827E+09,5.804896E+08
,April,6.622890E+08,2.241977E+08,4.380913E+08,1.574760E+09,2.218359E+08
,May,4.655736E+08,43162881.15,4.224107E+08,1.429292E+09,1.109076E+08
,June,4.108112E+08,8046633.62,4.027646E+08,1.481868E+09,61224521.19
,July,3.914562E+08,11765698.84,3.796905E+08,1.199788E+09,11464687.22
,August,4.842680E+08,76766881.14,4.075011E+08,1.315771E+09,10720911.03
,September,7.594434E+08,3.175109E+08,4.419325E+08,1.778688E+09,57586246.07
,October,1.358589E+09,8.937246E+08,4.648647E+08,2.713983E+09,3.094532E+08
,November,1.676800E+09,1.252104E+09,4.246959E+08,2.743102E+09,7.769871E+08
,December,1.831450E+09,1.403040E+09,4.284102E+08,2.670159E+09,1.180793E+09
,,,,,,
,Annual Sum or Average,1.238256E+10,7.255511E+09,5.127053E+09,2.375900E+10,5.369131E+09
,Minimum of Months,3.914562E+08,8046633.62,3.796905E+08,1.199788E+09,10720911.03
,Maximum of Months,1.831450E+09,1.403040E+09,4.659668E+08,2.743102E+09,1.197119E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,7.804630E+08,4.200633E+08,3.603997E+08,9.093192E+08,1.581685E+09
,February,8.902019E+08,5.105090E+08,3.796929E+08,1.278871E+09,1.136029E+09
,March,1.157277E+09,6.593716E+08,4.979057E+08,1.893875E+09,7.796139E+08
,April,1.178853E+09,6.414788E+08,5.373739E+08,2.340163E+09,3.401796E+08
,May,1.197558E+09,6.203380E+08,5.772198E+08,2.690276E+09,1.640189E+08
,June,1.115954E+09,5.450295E+08,5.709241E+08,2.743631E+09,91145517.52
,July,8.288297E+08,3.172251E+08,5.116047E+08,1.900329E+09,44016282.34
,August,8.319943E+08,3.318547E+08,5.001397E+08,1.795499E+09,65122208.61
,September,9.291741E+08,4.483242E+08,4.808498E+08,1.954631E+09,1.028863E+08
,October,9.773393E+08,5.340730E+08,4.432663E+08,1.925194E+09,4.122114E+08
,November,8.450302E+08,4.825750E+08,3.624552E+08,1.281265E+09,1.057573E+09
,December,7.934867E+08,4.497335E+08,3.437532E+08,9.502163E+08,1.667866E+09
,,,,,,
,Annual Sum or Average,1.152616E+10,5.960576E+09,5.565585E+09,2.166327E+10,7.442348E+09
,Minimum of Months,7.804630E+08,3.172251E+08,3.437532E+08,9.093192E+08,44016282.34
,Maximum of Months,1.197558E+09,6.593716E+08,5.772198E+08,2.743631E+09,1.667866E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,7.804630E+08,4.200633E+08,3.603997E+08,9.093192E+08,1.581685E+09
,February,8.902019E+08,5.105090E+08,3.796929E+08,1.278871E+09,1.136029E+09
,March,1.157277E+09,6.593716E+08,4.979057E+08,1.893875E+09,7.796139E+08
,April,1.178853E+09,6.414788E+08,5.373739E+08,2.340163E+09,3.401796E+08
,May,1.197558E+09,6.203380E+08,5.772198E+08,2.690276E+09,1.640189E+08
,June,1.115954E+09,5.450295E+08,5.709241E+08,2.743631E+09,91145517.52
,July,8.288297E+08,3.172251E+08,5.116047E+08,1.900329E+09,44016282.34
,August,8.319943E+08,3.318547E+08,5.001397E+08,1.795499E+09,65122208.61
,September,9.291741E+08,4.483242E+08,4.808498E+08,1.954631E+09,1.028863E+08
,October,9.773393E+08,5.340730E+08,4.432663E+08,1.925194E+09,4.122114E+08
,November,8.450302E+08,4.825750E+08,3.624552E+08,1.281265E+09,1.057573E+09
,December,7.934867E+08,4.497335E+08,3.437532E+08,9.502163E+08,1.667866E+09
,,,,,,
,Annual Sum or Average,1.152616E+10,5.960576E+09,5.565585E+09,2.166327E+10,7.442348E+09
,Minimum of Months,7.804630E+08,3.172251E+08,3.437532E+08,9.093192E+08,44016282.34
,Maximum of Months,1.197558E+09,6.593716E+08,5.772198E+08,2.743631E+09,1.667866E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW3
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,7.804488E+08,4.200556E+08,3.603931E+08,9.093026E+08,1.581657E+09
,February,8.901856E+08,5.104997E+08,3.796859E+08,1.278848E+09,1.136008E+09
,March,1.157256E+09,6.593596E+08,4.978966E+08,1.893840E+09,7.795997E+08
,April,1.178831E+09,6.414671E+08,5.373641E+08,2.340120E+09,3.401734E+08
,May,1.197536E+09,6.203266E+08,5.772092E+08,2.690227E+09,1.640159E+08
,June,1.115933E+09,5.450195E+08,5.709136E+08,2.743581E+09,91143852.09
,July,8.288146E+08,3.172193E+08,5.115953E+08,1.900294E+09,44015478.06
,August,8.319791E+08,3.318486E+08,5.001305E+08,1.795466E+09,65121018.69
,September,9.291571E+08,4.483160E+08,4.808411E+08,1.954595E+09,1.028844E+08
,October,9.773214E+08,5.340632E+08,4.432582E+08,1.925159E+09,4.122039E+08
,November,8.450148E+08,4.825662E+08,3.624486E+08,1.281241E+09,1.057554E+09
,December,7.934722E+08,4.497253E+08,3.437469E+08,9.501989E+08,1.667835E+09
,,,,,,
,Annual Sum or Average,1.152595E+10,5.960467E+09,5.565483E+09,2.166287E+10,7.442212E+09
,Minimum of Months,7.804488E+08,3.172193E+08,3.437469E+08,9.093026E+08,44015478.06
,Maximum of Months,1.197536E+09,6.593596E+08,5.772092E+08,2.743581E+09,1.667835E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.274721E+09,0.00,1.274721E+09,5.189005E+08,5.631576E+09
,February,1.327201E+09,0.00,1.327201E+09,1.188002E+09,3.942831E+09
,March,1.726705E+09,0.00,1.726705E+09,2.521150E+09,2.610285E+09
,April,1.887718E+09,10962538.63,1.876756E+09,4.746273E+09,9.222976E+08
,May,2.267795E+09,1.685896E+08,2.099205E+09,7.005213E+09,5.219528E+08
,June,2.439175E+09,2.977483E+08,2.141427E+09,8.366542E+09,2.886431E+08
,July,2.007017E+09,1.111951E+08,1.895821E+09,6.154462E+09,56991805.44
,August,1.775172E+09,17190686.50,1.757982E+09,5.257891E+09,34377219.37
,September,1.640815E+09,419731.92,1.640396E+09,4.505111E+09,2.245162E+08
,October,1.528701E+09,0.00,1.528701E+09,3.674640E+09,1.398190E+09
,November,1.246850E+09,0.00,1.246850E+09,1.389674E+09,3.580156E+09
,December,1.193792E+09,0.00,1.193792E+09,5.511313E+08,5.460438E+09
,,,,,,
,Annual Sum or Average,2.031566E+10,6.061059E+08,1.970956E+10,4.587899E+10,2.467225E+10
,Minimum of Months,1.193792E+09,0.00,1.193792E+09,5.189005E+08,34377219.37
,Maximum of Months,2.439175E+09,2.977483E+08,2.141427E+09,8.366542E+09,5.631576E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.501819E+09,1.405784E+09,1.096035E+09,2.686247E+09,3.542748E+09
,February,2.666046E+09,1.527862E+09,1.138183E+09,3.548661E+09,2.517950E+09
,March,3.658393E+09,2.161657E+09,1.496736E+09,5.940800E+09,1.729945E+09
,April,3.866833E+09,2.249813E+09,1.617020E+09,7.688168E+09,6.529921E+08
,May,4.143213E+09,2.417265E+09,1.725947E+09,9.139148E+09,3.874916E+08
,June,3.566563E+09,1.845524E+09,1.721038E+09,8.857506E+09,2.131713E+08
,July,2.464886E+09,9.456207E+08,1.519265E+09,6.029210E+09,43855107.29
,August,2.360306E+09,8.956942E+08,1.464612E+09,5.584129E+09,32058680.46
,September,2.905354E+09,1.451757E+09,1.453598E+09,6.193866E+09,1.821538E+08
,October,3.025658E+09,1.695532E+09,1.330127E+09,5.949276E+09,9.426014E+08
,November,2.590885E+09,1.505477E+09,1.085408E+09,3.750982E+09,2.300844E+09
,December,2.336671E+09,1.312434E+09,1.024238E+09,2.563327E+09,3.448970E+09
,,,,,,
,Annual Sum or Average,3.608663E+10,1.941442E+10,1.667221E+10,6.793132E+10,1.599478E+10
,Minimum of Months,2.336671E+09,8.956942E+08,1.024238E+09,2.563327E+09,32058680.46
,Maximum of Months,4.143213E+09,2.417265E+09,1.725947E+09,9.139148E+09,3.542748E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,8.757979E+09,6.549916E+09,2.208063E+09,1.241054E+10,5.826592E+09
,February,7.136376E+09,5.090694E+09,2.045682E+09,1.117010E+10,4.164362E+09
,March,5.815675E+09,3.485775E+09,2.329900E+09,1.046368E+10,2.880069E+09
,April,3.311538E+09,1.121020E+09,2.190518E+09,7.939636E+09,1.081900E+09
,May,2.327933E+09,2.158205E+08,2.112113E+09,7.244681E+09,5.488693E+08
,June,2.054114E+09,40234303.25,2.013880E+09,7.536198E+09,3.043977E+08
,July,1.957336E+09,58830153.96,1.898506E+09,6.087013E+09,56830972.58
,August,2.421408E+09,3.838452E+08,2.037563E+09,6.683221E+09,42384778.42
,September,3.797324E+09,1.587599E+09,2.209725E+09,8.872722E+09,2.938645E+08
,October,6.793138E+09,4.468749E+09,2.324389E+09,1.349499E+10,1.607042E+09
,November,8.384237E+09,6.260698E+09,2.123539E+09,1.362997E+10,3.828905E+09
,December,9.157508E+09,7.015396E+09,2.142112E+09,1.329632E+10,5.675713E+09
,,,,,,
,Annual Sum or Average,6.191457E+10,3.627858E+10,2.563599E+10,1.188291E+11,2.631093E+10
,Minimum of Months,1.957336E+09,40234303.25,1.898506E+09,6.087013E+09,42384778.42
,Maximum of Months,9.157508E+09,7.015396E+09,2.329900E+09,1.362997E+10,5.826592E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.341365E+09,1.260177E+09,1.081188E+09,2.861131E+09,4.085959E+09
,February,2.670578E+09,1.531511E+09,1.139067E+09,3.939247E+09,2.974574E+09
,March,3.471797E+09,1.978095E+09,1.493702E+09,5.780171E+09,2.037144E+09
,April,3.536522E+09,1.924417E+09,1.612105E+09,7.203398E+09,8.202933E+08
,May,3.592637E+09,1.860995E+09,1.731642E+09,8.178633E+09,4.381009E+08
,June,3.347827E+09,1.635072E+09,1.712755E+09,8.411518E+09,2.217349E+08
,July,2.486464E+09,9.516655E+08,1.534798E+09,5.947028E+09,65920552.15
,August,2.495957E+09,9.955538E+08,1.500404E+09,5.692067E+09,62229960.61
,September,2.787494E+09,1.344959E+09,1.442535E+09,5.935012E+09,2.413983E+08
,October,2.931988E+09,1.602203E+09,1.329785E+09,5.875427E+09,1.114213E+09
,November,2.535065E+09,1.447710E+09,1.087354E+09,3.966226E+09,2.712950E+09
,December,2.380436E+09,1.349187E+09,1.031249E+09,3.043299E+09,4.011834E+09
,,,,,,
,Annual Sum or Average,3.457813E+10,1.788154E+10,1.669658E+10,6.683316E+10,1.878635E+10
,Minimum of Months,2.341365E+09,9.516655E+08,1.031249E+09,2.861131E+09,62229960.61
,Maximum of Months,3.592637E+09,1.978095E+09,1.731642E+09,8.411518E+09,4.085959E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,1.274721E+09,0.00,1.274721E+09,6.339523E+08,5.089963E+09
,February,1.327201E+09,0.00,1.327201E+09,1.257066E+09,3.656979E+09
,March,1.726705E+09,0.00,1.726705E+09,2.517791E+09,2.494224E+09
,April,1.887718E+09,10962538.63,1.876756E+09,4.674133E+09,9.247813E+08
,May,2.267795E+09,1.685896E+08,2.099205E+09,6.911920E+09,5.399434E+08
,June,2.439175E+09,2.977483E+08,2.141427E+09,8.244158E+09,2.912615E+08
,July,2.007017E+09,1.111951E+08,1.895821E+09,5.998391E+09,74487340.29
,August,1.775172E+09,17190686.50,1.757982E+09,5.113917E+09,53415043.77
,September,1.640815E+09,419731.92,1.640396E+09,4.409441E+09,2.462285E+08
,October,1.528701E+09,0.00,1.528701E+09,3.620701E+09,1.365431E+09
,November,1.246850E+09,0.00,1.246850E+09,1.442931E+09,3.315787E+09
,December,1.193792E+09,0.00,1.193792E+09,6.561113E+08,4.947414E+09
,,,,,,
,Annual Sum or Average,2.031566E+10,6.061059E+08,1.970956E+10,4.548051E+10,2.299991E+10
,Minimum of Months,1.193792E+09,0.00,1.193792E+09,6.339523E+08,53415043.77
,Maximum of Months,2.439175E+09,2.977483E+08,2.141427E+09,8.244158E+09,5.089963E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.501819E+09,1.405784E+09,1.096035E+09,2.840535E+09,3.224701E+09
,February,2.666046E+09,1.527862E+09,1.138183E+09,3.619757E+09,2.373043E+09
,March,3.658393E+09,2.161657E+09,1.496736E+09,5.952506E+09,1.672715E+09
,April,3.866833E+09,2.249813E+09,1.617020E+09,7.656587E+09,6.536786E+08
,May,4.143213E+09,2.417265E+09,1.725947E+09,9.094114E+09,3.967522E+08
,June,3.566563E+09,1.845524E+09,1.721038E+09,8.794627E+09,2.140896E+08
,July,2.464886E+09,9.456207E+08,1.519265E+09,5.952150E+09,55366089.88
,August,2.360306E+09,8.956942E+08,1.464612E+09,5.517429E+09,44694003.80
,September,2.905354E+09,1.451757E+09,1.453598E+09,6.153878E+09,1.949787E+08
,October,3.025658E+09,1.695532E+09,1.330127E+09,5.935139E+09,9.262402E+08
,November,2.590885E+09,1.505477E+09,1.085408E+09,3.813523E+09,2.171010E+09
,December,2.336671E+09,1.312434E+09,1.024238E+09,2.696308E+09,3.159197E+09
,,,,,,
,Annual Sum or Average,3.608663E+10,1.941442E+10,1.667221E+10,6.802655E+10,1.508647E+10
,Minimum of Months,2.336671E+09,8.956942E+08,1.024238E+09,2.696308E+09,44694003.80
,Maximum of Months,4.143213E+09,2.417265E+09,1.725947E+09,9.094114E+09,3.224701E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,8.757979E+09,6.549916E+09,2.208063E+09,1.256844E+10,5.372203E+09
,February,7.136376E+09,5.090694E+09,2.045682E+09,1.122271E+10,3.941339E+09
,March,5.815675E+09,3.485775E+09,2.329900E+09,1.043482E+10,2.781308E+09
,April,3.311538E+09,1.121020E+09,2.190518E+09,7.863515E+09,1.081688E+09
,May,2.327933E+09,2.158205E+08,2.112113E+09,7.152474E+09,5.664721E+08
,June,2.054114E+09,40234303.25,2.013880E+09,7.410306E+09,3.079336E+08
,July,1.957336E+09,58830153.96,1.898506E+09,5.930899E+09,74429530.99
,August,2.421408E+09,3.838452E+08,2.037563E+09,6.544245E+09,62383330.02
,September,3.797324E+09,1.587599E+09,2.209725E+09,8.778309E+09,3.158619E+08
,October,6.793138E+09,4.468749E+09,2.324389E+09,1.343798E+10,1.582179E+09
,November,8.384237E+09,6.260698E+09,2.123539E+09,1.366681E+10,3.644893E+09
,December,9.157508E+09,7.015396E+09,2.142112E+09,1.342691E+10,5.276727E+09
,,,,,,
,Annual Sum or Average,6.191457E+10,3.627858E+10,2.563599E+10,1.184374E+11,2.500742E+10
,Minimum of Months,1.957336E+09,40234303.25,1.898506E+09,5.930899E+09,62383330.02
,Maximum of Months,9.157508E+09,7.015396E+09,2.329900E+09,1.366681E+10,5.372203E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyReportMonthly
FOR:,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW
Custom Monthly Report

,,SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],SURFACE WINDOW HEAT GAIN ENERGY [J],SURFACE WINDOW HEAT LOSS ENERGY [J]
,January,2.341365E+09,1.260177E+09,1.081188E+09,2.915970E+09,3.764236E+09
,February,2.670578E+09,1.531511E+09,1.139067E+09,3.957632E+09,2.802254E+09
,March,3.471797E+09,1.978095E+09,1.493702E+09,5.755181E+09,1.965414E+09
,April,3.536522E+09,1.924417E+09,1.612105E+09,7.153069E+09,8.168623E+08
,May,3.592637E+09,1.860995E+09,1.731642E+09,8.117790E+09,4.456158E+08
,June,3.347827E+09,1.635072E+09,1.712755E+09,8.333805E+09,2.230018E+08
,July,2.486464E+09,9.516655E+08,1.534798E+09,5.859331E+09,79353292.40
,August,2.495957E+09,9.955538E+08,1.500404E+09,5.613754E+09,77155900.19
,September,2.787494E+09,1.344959E+09,1.442535E+09,5.876933E+09,2.546214E+08
,October,2.931988E+09,1.602203E+09,1.329785E+09,5.835625E+09,1.093593E+09
,November,2.535065E+09,1.447710E+09,1.087354E+09,3.977224E+09,2.561466E+09
,December,2.380436E+09,1.349187E+09,1.031249E+09,3.089904E+09,3.709674E+09
,,,,,,
,Annual Sum or Average,3.457813E+10,1.788154E+10,1.669658E+10,6.648622E+10,1.779325E+10
,Minimum of Months,2.341365E+09,9.516655E+08,1.031249E+09,2.915970E+09,77155900.19
,Maximum of Months,3.592637E+09,1.978095E+09,1.731642E+09,8.333805E+09,3.764236E+09


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


