Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,112.88,2469.01,475.93,0.00,475.93,0.00,0.00
,February,412.31,1849.29,548.61,0.00,548.61,0.00,0.00
,March,895.81,1046.97,644.68,0.00,644.68,0.00,0.00
,April,1760.12,381.57,728.29,4.23,724.06,0.00,0.00
,May,2575.72,199.05,846.70,62.94,783.76,0.00,0.00
,June,3181.17,112.71,941.04,114.87,826.17,0.00,0.00
,July,2265.06,21.59,749.34,41.52,707.82,0.00,0.00
,August,1905.12,18.57,662.78,6.42,656.36,0.00,0.00
,September,1706.63,91.56,633.03,0.16,632.87,0.00,0.00
,October,1327.83,533.65,570.75,0.00,570.75,0.00,0.00
,November,470.11,1559.25,481.04,0.00,481.04,0.00,0.00
,December,119.72,2456.59,445.71,0.00,445.71,0.00,0.00
,,,,,,,,
,Annual Sum or Average,1398.22,891.07,644.21,19.22,624.99,0.00,0.00
,Minimum of Months,112.88,18.57,445.71,0.00,445.71,0.00,0.00
,Maximum of Months,3181.17,2469.01,941.04,114.87,826.17,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,963.88,1461.62,934.08,524.86,409.21,0.00,0.00
,February,1458.44,1099.22,1102.04,631.56,470.48,0.00,0.00
,March,2238.54,641.24,1365.89,807.07,558.82,0.00,0.00
,April,2988.10,238.23,1491.84,867.99,623.85,0.00,0.00
,May,3435.34,138.13,1546.90,902.51,644.40,0.00,0.00
,June,3438.52,76.71,1375.99,712.01,663.98,0.00,0.00
,July,2285.36,12.42,920.29,353.06,567.23,0.00,0.00
,August,2116.38,7.98,881.24,334.42,546.83,0.00,0.00
,September,2413.02,62.98,1120.90,560.09,560.80,0.00,0.00
,October,2238.19,334.59,1129.66,633.04,496.61,0.00,0.00
,November,1443.46,924.49,999.57,580.82,418.75,0.00,0.00
,December,921.67,1422.18,872.42,490.01,382.41,0.00,0.00
,,,,,,,,
,Annual Sum or Average,2163.04,532.64,1144.30,615.63,528.67,0.00,0.00
,Minimum of Months,921.67,7.98,872.42,334.42,382.41,0.00,0.00
,Maximum of Months,3438.52,1461.62,1546.90,902.51,663.98,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,4667.03,2234.84,3269.87,2445.47,824.40,0.00,0.00
,February,4645.91,1757.97,2949.90,2104.30,845.61,0.00,0.00
,March,3927.52,1083.68,2171.33,1301.44,869.89,0.00,0.00
,April,3037.83,427.94,1277.60,432.49,845.11,0.00,0.00
,May,2668.27,207.05,869.15,80.58,788.58,0.00,0.00
,June,2858.63,118.11,792.49,15.52,776.96,0.00,0.00
,July,2239.82,21.40,730.79,21.96,708.82,0.00,0.00
,August,2456.34,20.01,904.05,143.31,760.74,0.00,0.00
,September,3431.22,111.09,1465.02,612.50,852.52,0.00,0.00
,October,5066.59,577.70,2536.28,1668.45,867.83,0.00,0.00
,November,5291.65,1498.87,3234.67,2415.40,819.27,0.00,0.00
,December,4984.77,2204.36,3419.03,2619.26,799.78,0.00,0.00
,,,,,,,,
,Annual Sum or Average,3767.08,851.30,1963.31,1150.39,812.91,0.00,0.00
,Minimum of Months,2239.82,20.01,730.79,15.52,708.82,0.00,0.00
,Maximum of Months,5291.65,2234.84,3419.03,2619.26,869.89,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,1018.50,1771.59,874.17,470.50,403.67,0.00,0.00
,February,1585.89,1408.76,1103.91,633.07,470.85,0.00,0.00
,March,2121.26,873.22,1296.23,738.54,557.69,0.00,0.00
,April,2708.50,393.72,1364.40,742.45,621.96,0.00,0.00
,May,3013.28,183.71,1341.34,694.82,646.52,0.00,0.00
,June,3175.48,105.49,1291.61,630.82,660.79,0.00,0.00
,July,2128.49,49.30,928.34,355.31,573.03,0.00,0.00
,August,2011.08,72.94,931.89,371.70,560.19,0.00,0.00
,September,2262.29,119.08,1075.43,518.89,556.54,0.00,0.00
,October,2156.34,461.70,1094.68,598.20,496.49,0.00,0.00
,November,1482.94,1224.04,978.04,558.53,419.51,0.00,0.00
,December,1064.30,1868.12,888.76,503.73,385.03,0.00,0.00
,,,,,,,,
,Annual Sum or Average,2060.80,707.98,1096.47,567.02,529.45,0.00,0.00
,Minimum of Months,1018.50,49.30,874.17,355.31,385.03,0.00,0.00
,Maximum of Months,3175.48,1868.12,1364.40,742.45,660.79,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,193.74,2102.59,475.93,0.00,475.93,0.00,0.00
,February,491.07,1629.81,548.61,0.00,548.61,0.00,0.00
,March,941.29,974.57,644.68,0.00,644.68,0.00,0.00
,April,1831.12,355.82,728.29,4.23,724.06,0.00,0.00
,May,2615.45,194.87,846.70,62.94,783.75,0.00,0.00
,June,3227.83,111.36,941.04,114.87,826.17,0.00,0.00
,July,2297.81,21.28,749.33,41.52,707.82,0.00,0.00
,August,1963.07,12.83,662.77,6.42,656.36,0.00,0.00
,September,1738.08,86.62,633.03,0.16,632.87,0.00,0.00
,October,1371.95,522.02,570.75,0.00,570.75,0.00,0.00
,November,536.14,1381.23,481.04,0.00,481.04,0.00,0.00
,December,205.77,2038.69,445.71,0.00,445.71,0.00,0.00
,,,,,,,,
,Annual Sum or Average,1454.81,782.35,644.21,19.22,624.99,0.00,0.00
,Minimum of Months,193.74,12.83,445.71,0.00,445.71,0.00,0.00
,Maximum of Months,3227.83,2102.59,941.04,114.87,826.17,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,1002.93,1322.71,934.07,524.86,409.21,0.00,0.00
,February,1466.87,1040.82,1102.04,631.56,470.48,0.00,0.00
,March,2218.04,645.89,1365.89,807.07,558.82,0.00,0.00
,April,2966.11,251.93,1491.83,867.98,623.85,0.00,0.00
,May,3412.17,144.67,1546.90,902.50,644.39,0.00,0.00
,June,3417.25,82.24,1375.99,712.01,663.98,0.00,0.00
,July,2251.05,16.37,920.28,353.05,567.23,0.00,0.00
,August,2084.87,11.97,881.24,334.41,546.82,0.00,0.00
,September,2389.61,70.28,1120.89,560.09,560.80,0.00,0.00
,October,2221.21,351.93,1129.65,633.04,496.61,0.00,0.00
,November,1447.14,887.67,999.57,580.82,418.75,0.00,0.00
,December,957.04,1287.70,872.41,490.01,382.41,0.00,0.00
,,,,,,,,
,Annual Sum or Average,2154.09,507.19,1144.30,615.63,528.67,0.00,0.00
,Minimum of Months,957.04,11.97,872.41,334.41,382.41,0.00,0.00
,Maximum of Months,3417.25,1322.71,1546.90,902.50,663.98,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,4633.57,2175.40,3269.85,2445.46,824.40,0.00,0.00
,February,4617.27,1721.38,2949.89,2104.29,845.60,0.00,0.00
,March,3906.69,1075.29,2171.32,1301.44,869.88,0.00,0.00
,April,3063.13,417.40,1277.60,432.49,845.11,0.00,0.00
,May,2704.85,204.92,869.15,80.58,788.57,0.00,0.00
,June,2907.48,117.44,792.48,15.52,776.96,0.00,0.00
,July,2272.63,21.22,730.79,21.96,708.82,0.00,0.00
,August,2495.23,15.82,904.05,143.31,760.74,0.00,0.00
,September,3423.12,113.37,1465.02,612.50,852.52,0.00,0.00
,October,5038.45,600.00,2536.27,1668.44,867.83,0.00,0.00
,November,5258.48,1477.20,3234.66,2415.39,819.27,0.00,0.00
,December,4964.28,2119.07,3419.02,2619.25,799.77,0.00,0.00
,,,,,,,,
,Annual Sum or Average,3768.05,834.31,1963.30,1150.39,812.91,0.00,0.00
,Minimum of Months,2272.63,15.82,730.79,15.52,708.82,0.00,0.00
,Maximum of Months,5258.48,2175.40,3419.02,2619.25,869.88,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,1068.22,1525.52,874.17,470.50,403.67,0.00,0.00
,February,1628.33,1229.57,1103.91,633.07,470.84,0.00,0.00
,March,2158.07,760.58,1296.22,738.54,557.68,0.00,0.00
,April,2779.09,316.47,1364.40,742.44,621.95,0.00,0.00
,May,3053.55,163.57,1341.34,694.82,646.52,0.00,0.00
,June,3245.18,85.55,1291.60,630.81,660.79,0.00,0.00
,July,2220.37,24.61,928.34,355.31,573.03,0.00,0.00
,August,2125.17,23.23,931.88,371.70,560.19,0.00,0.00
,September,2289.74,93.13,1075.42,518.89,556.53,0.00,0.00
,October,2193.63,416.00,1094.68,598.19,496.48,0.00,0.00
,November,1530.18,1046.66,978.03,558.53,419.50,0.00,0.00
,December,1136.24,1497.85,888.75,503.73,385.02,0.00,0.00
,,,,,,,,
,Annual Sum or Average,2119.27,595.71,1096.47,567.02,529.45,0.00,0.00
,Minimum of Months,1068.22,23.23,874.17,355.31,385.02,0.00,0.00
,Maximum of Months,3245.18,1525.52,1364.40,742.44,660.79,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,236.69,1900.37,475.93,0.00,475.93,0.00,0.00
,February,519.62,1511.65,548.61,0.00,548.61,0.00,0.00
,March,940.04,931.24,644.68,0.00,644.68,0.00,0.00
,April,1803.29,356.78,728.29,4.23,724.06,0.00,0.00
,May,2580.62,201.59,846.70,62.94,783.75,0.00,0.00
,June,3180.62,112.37,941.04,114.87,826.17,0.00,0.00
,July,2239.54,27.81,749.33,41.52,707.82,0.00,0.00
,August,1909.32,19.94,662.77,6.42,656.36,0.00,0.00
,September,1701.17,95.00,633.03,0.16,632.87,0.00,0.00
,October,1351.82,509.79,570.75,0.00,570.75,0.00,0.00
,November,556.69,1279.24,481.04,0.00,481.04,0.00,0.00
,December,244.96,1847.15,445.71,0.00,445.71,0.00,0.00
,,,,,,,,
,Annual Sum or Average,1442.18,729.32,644.21,19.22,624.99,0.00,0.00
,Minimum of Months,236.69,19.94,445.71,0.00,445.71,0.00,0.00
,Maximum of Months,3180.62,1900.37,941.04,114.87,826.17,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,1060.53,1203.97,934.07,524.86,409.21,0.00,0.00
,February,1496.26,980.92,1102.04,631.56,470.48,0.00,0.00
,March,2222.41,624.52,1365.89,807.07,558.82,0.00,0.00
,April,2953.93,252.19,1491.83,867.98,623.85,0.00,0.00
,May,3395.35,148.13,1546.90,902.50,644.39,0.00,0.00
,June,3392.99,82.60,1375.99,712.01,663.98,0.00,0.00
,July,2222.28,20.67,920.28,353.05,567.23,0.00,0.00
,August,2059.97,16.69,881.24,334.41,546.82,0.00,0.00
,September,2374.18,75.22,1120.89,560.09,560.80,0.00,0.00
,October,2215.93,345.82,1129.65,633.04,496.61,0.00,0.00
,November,1471.27,837.58,999.57,580.82,418.75,0.00,0.00
,December,1006.69,1179.51,872.41,490.01,382.41,0.00,0.00
,,,,,,,,
,Annual Sum or Average,2157.11,478.39,1144.30,615.63,528.67,0.00,0.00
,Minimum of Months,1006.69,16.69,872.41,334.41,382.41,0.00,0.00
,Maximum of Months,3395.35,1203.97,1546.90,902.50,663.98,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,4692.52,2005.75,3269.85,2445.46,824.40,0.00,0.00
,February,4639.02,1629.19,2949.89,2104.29,845.60,0.00,0.00
,March,3895.92,1038.42,2171.32,1301.44,869.88,0.00,0.00
,April,3033.76,417.32,1277.60,432.49,845.11,0.00,0.00
,May,2670.43,211.50,869.15,80.58,788.57,0.00,0.00
,June,2858.91,118.80,792.48,15.52,776.96,0.00,0.00
,July,2214.34,27.79,730.79,21.96,708.82,0.00,0.00
,August,2443.34,23.29,904.05,143.31,760.74,0.00,0.00
,September,3386.69,121.86,1465.02,612.50,852.52,0.00,0.00
,October,5017.17,590.72,2536.27,1668.44,867.83,0.00,0.00
,November,5272.69,1406.21,3234.66,2415.39,819.27,0.00,0.00
,December,5013.03,1970.10,3419.02,2619.25,799.77,0.00,0.00
,,,,,,,,
,Annual Sum or Average,3755.63,792.98,1963.30,1150.39,812.91,0.00,0.00
,Minimum of Months,2214.34,23.29,730.79,15.52,708.82,0.00,0.00
,Maximum of Months,5272.69,2005.75,3419.02,2619.25,869.88,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,1088.70,1405.40,874.17,470.50,403.67,0.00,0.00
,February,1635.93,1158.34,1103.91,633.07,470.84,0.00,0.00
,March,2148.74,733.80,1296.22,738.54,557.68,0.00,0.00
,April,2759.67,315.15,1364.40,742.44,621.95,0.00,0.00
,May,3030.84,166.37,1341.34,694.82,646.52,0.00,0.00
,June,3215.20,86.03,1291.60,630.81,660.79,0.00,0.00
,July,2187.62,29.63,928.34,355.31,573.03,0.00,0.00
,August,2095.94,28.81,931.88,371.70,560.19,0.00,0.00
,September,2267.34,98.23,1075.42,518.89,556.53,0.00,0.00
,October,2178.77,408.30,1094.68,598.19,496.48,0.00,0.00
,November,1534.42,988.22,978.03,558.53,419.50,0.00,0.00
,December,1153.64,1385.03,888.75,503.73,385.02,0.00,0.00
,,,,,,,,
,Annual Sum or Average,2108.26,564.22,1096.47,567.02,529.45,0.00,0.00
,Minimum of Months,1088.70,28.81,874.17,355.31,385.02,0.00,0.00
,Maximum of Months,3215.20,1405.40,1364.40,742.44,660.79,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowZoneSummaryMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN RATE [W],ZONE WINDOWS TOTAL HEAT LOSS RATE [W],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,3.023433E+08,6.613006E+09,1.274726E+09,0.00,1.274726E+09,0.00,0.00
,February,9.974522E+08,4.473806E+09,1.327206E+09,0.00,1.327206E+09,0.00,0.00
,March,2.399339E+09,2.804216E+09,1.726711E+09,0.00,1.726711E+09,0.00,0.00
,April,4.562219E+09,9.890309E+08,1.887725E+09,10962577.56,1.876763E+09,0.00,0.00
,May,6.898797E+09,5.331453E+08,2.267803E+09,1.685902E+08,2.099213E+09,0.00,0.00
,June,8.245582E+09,2.921382E+08,2.439184E+09,2.977493E+08,2.141435E+09,0.00,0.00
,July,6.066749E+09,57822386.28,2.007024E+09,1.111955E+08,1.895828E+09,0.00,0.00
,August,5.102679E+09,49749618.90,1.775179E+09,17190747.55,1.757988E+09,0.00,0.00
,September,4.423575E+09,2.373355E+08,1.640822E+09,419733.41,1.640402E+09,0.00,0.00
,October,3.556454E+09,1.429340E+09,1.528707E+09,0.00,1.528707E+09,0.00,0.00
,November,1.218527E+09,4.041567E+09,1.246855E+09,0.00,1.246855E+09,0.00,0.00
,December,3.206633E+08,6.579719E+09,1.193796E+09,0.00,1.193796E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,4.409438E+10,2.810088E+10,2.031574E+10,6.061081E+08,1.970963E+10,0.00,0.00
,Minimum of Months,3.023433E+08,49749618.90,1.193796E+09,0.00,1.193796E+09,0.00,0.00
,Maximum of Months,8.245582E+09,6.613006E+09,2.439184E+09,2.977493E+08,2.141435E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,2.581648E+09,3.914799E+09,2.501829E+09,1.405790E+09,1.096039E+09,0.00,0.00
,February,3.528266E+09,2.659237E+09,2.666057E+09,1.527869E+09,1.138188E+09,0.00,0.00
,March,5.995693E+09,1.717509E+09,3.658408E+09,2.161665E+09,1.496742E+09,0.00,0.00
,April,7.745143E+09,6.174989E+08,3.866849E+09,2.249823E+09,1.617026E+09,0.00,0.00
,May,9.201220E+09,3.699763E+08,4.143230E+09,2.417275E+09,1.725955E+09,0.00,0.00
,June,8.912633E+09,1.988276E+08,3.566577E+09,1.845532E+09,1.721045E+09,0.00,0.00
,July,6.121100E+09,33256559.20,2.464896E+09,9.456246E+08,1.519271E+09,0.00,0.00
,August,5.668510E+09,21366570.49,2.360316E+09,8.956979E+08,1.464618E+09,0.00,0.00
,September,6.254552E+09,1.632435E+08,2.905366E+09,1.451762E+09,1.453604E+09,0.00,0.00
,October,5.994765E+09,8.961663E+08,3.025671E+09,1.695539E+09,1.330132E+09,0.00,0.00
,November,3.741454E+09,2.396282E+09,2.590895E+09,1.505483E+09,1.085412E+09,0.00,0.00
,December,2.468596E+09,3.809165E+09,2.336681E+09,1.312439E+09,1.024242E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,6.821358E+10,1.679733E+10,3.608677E+10,1.941450E+10,1.667227E+10,0.00,0.00
,Minimum of Months,2.468596E+09,21366570.49,2.336681E+09,8.956979E+08,1.024242E+09,0.00,0.00
,Maximum of Months,9.201220E+09,3.914799E+09,4.143230E+09,2.417275E+09,1.725955E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,1.250017E+10,5.985787E+09,8.758010E+09,6.549939E+09,2.208071E+09,0.00,0.00
,February,1.123939E+10,4.252881E+09,7.136401E+09,5.090712E+09,2.045690E+09,0.00,0.00
,March,1.051947E+10,2.902541E+09,5.815696E+09,3.485787E+09,2.329909E+09,0.00,0.00
,April,7.874053E+09,1.109215E+09,3.311550E+09,1.121024E+09,2.190526E+09,0.00,0.00
,May,7.146692E+09,5.545559E+08,2.327942E+09,2.158213E+08,2.112121E+09,0.00,0.00
,June,7.409577E+09,3.061325E+08,2.054122E+09,40234446.12,2.013888E+09,0.00,0.00
,July,5.999131E+09,57325279.31,1.957343E+09,58830362.87,1.898513E+09,0.00,0.00
,August,6.579065E+09,53606258.14,2.421417E+09,3.838466E+08,2.037570E+09,0.00,0.00
,September,8.893724E+09,2.879404E+08,3.797338E+09,1.587605E+09,2.209733E+09,0.00,0.00
,October,1.357035E+10,1.547315E+09,6.793162E+09,4.468765E+09,2.324398E+09,0.00,0.00
,November,1.371594E+10,3.885060E+09,8.384267E+09,6.260720E+09,2.123547E+09,0.00,0.00
,December,1.335122E+10,5.904156E+09,9.157540E+09,7.015421E+09,2.142119E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,1.187988E+11,2.684652E+10,6.191479E+10,3.627871E+10,2.563608E+10,0.00,0.00
,Minimum of Months,5.999131E+09,53606258.14,1.957343E+09,40234446.12,1.898513E+09,0.00,0.00
,Maximum of Months,1.371594E+10,5.985787E+09,9.157540E+09,7.015421E+09,2.329909E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,2.727941E+09,4.745027E+09,2.341375E+09,1.260182E+09,1.081193E+09,0.00,0.00
,February,3.836591E+09,3.408065E+09,2.670589E+09,1.531518E+09,1.139072E+09,0.00,0.00
,March,5.681589E+09,2.338828E+09,3.471811E+09,1.978103E+09,1.493708E+09,0.00,0.00
,April,7.020445E+09,1.020533E+09,3.536537E+09,1.924425E+09,1.612112E+09,0.00,0.00
,May,8.070780E+09,4.920538E+08,3.592651E+09,1.861003E+09,1.731649E+09,0.00,0.00
,June,8.230843E+09,2.734349E+08,3.347840E+09,1.635079E+09,1.712762E+09,0.00,0.00
,July,5.700953E+09,1.320480E+08,2.486474E+09,9.516694E+08,1.534805E+09,0.00,0.00
,August,5.386464E+09,1.953654E+08,2.495968E+09,9.955579E+08,1.500410E+09,0.00,0.00
,September,5.863856E+09,3.086570E+08,2.787505E+09,1.344964E+09,1.442541E+09,0.00,0.00
,October,5.775548E+09,1.236627E+09,2.932000E+09,1.602209E+09,1.329791E+09,0.00,0.00
,November,3.843771E+09,3.172701E+09,2.535075E+09,1.447716E+09,1.087359E+09,0.00,0.00
,December,2.850631E+09,5.003567E+09,2.380446E+09,1.349192E+09,1.031253E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,6.498941E+10,2.232691E+10,3.457827E+10,1.788162E+10,1.669665E+10,0.00,0.00
,Minimum of Months,2.727941E+09,1.320480E+08,2.341375E+09,9.516694E+08,1.031253E+09,0.00,0.00
,Maximum of Months,8.230843E+09,5.003567E+09,3.592651E+09,1.978103E+09,1.731649E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,5.189005E+08,5.631576E+09,1.274721E+09,0.00,1.274721E+09,0.00,0.00
,February,1.188002E+09,3.942831E+09,1.327201E+09,0.00,1.327201E+09,0.00,0.00
,March,2.521150E+09,2.610285E+09,1.726705E+09,0.00,1.726705E+09,0.00,0.00
,April,4.746273E+09,9.222976E+08,1.887718E+09,10962538.63,1.876756E+09,0.00,0.00
,May,7.005213E+09,5.219528E+08,2.267795E+09,1.685896E+08,2.099205E+09,0.00,0.00
,June,8.366542E+09,2.886431E+08,2.439175E+09,2.977483E+08,2.141427E+09,0.00,0.00
,July,6.154462E+09,56991805.44,2.007017E+09,1.111951E+08,1.895821E+09,0.00,0.00
,August,5.257891E+09,34377219.37,1.775172E+09,17190686.50,1.757982E+09,0.00,0.00
,September,4.505111E+09,2.245162E+08,1.640815E+09,419731.92,1.640396E+09,0.00,0.00
,October,3.674640E+09,1.398190E+09,1.528701E+09,0.00,1.528701E+09,0.00,0.00
,November,1.389674E+09,3.580156E+09,1.246850E+09,0.00,1.246850E+09,0.00,0.00
,December,5.511313E+08,5.460438E+09,1.193792E+09,0.00,1.193792E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,4.587899E+10,2.467225E+10,2.031566E+10,6.061059E+08,1.970956E+10,0.00,0.00
,Minimum of Months,5.189005E+08,34377219.37,1.193792E+09,0.00,1.193792E+09,0.00,0.00
,Maximum of Months,8.366542E+09,5.631576E+09,2.439175E+09,2.977483E+08,2.141427E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,2.686247E+09,3.542748E+09,2.501819E+09,1.405784E+09,1.096035E+09,0.00,0.00
,February,3.548661E+09,2.517950E+09,2.666046E+09,1.527862E+09,1.138183E+09,0.00,0.00
,March,5.940800E+09,1.729945E+09,3.658393E+09,2.161657E+09,1.496736E+09,0.00,0.00
,April,7.688168E+09,6.529921E+08,3.866833E+09,2.249813E+09,1.617020E+09,0.00,0.00
,May,9.139148E+09,3.874916E+08,4.143213E+09,2.417265E+09,1.725947E+09,0.00,0.00
,June,8.857506E+09,2.131713E+08,3.566563E+09,1.845524E+09,1.721038E+09,0.00,0.00
,July,6.029210E+09,43855107.29,2.464886E+09,9.456207E+08,1.519265E+09,0.00,0.00
,August,5.584129E+09,32058680.46,2.360306E+09,8.956942E+08,1.464612E+09,0.00,0.00
,September,6.193866E+09,1.821538E+08,2.905354E+09,1.451757E+09,1.453598E+09,0.00,0.00
,October,5.949276E+09,9.426014E+08,3.025658E+09,1.695532E+09,1.330127E+09,0.00,0.00
,November,3.750982E+09,2.300844E+09,2.590885E+09,1.505477E+09,1.085408E+09,0.00,0.00
,December,2.563327E+09,3.448970E+09,2.336671E+09,1.312434E+09,1.024238E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,6.793132E+10,1.599478E+10,3.608663E+10,1.941442E+10,1.667221E+10,0.00,0.00
,Minimum of Months,2.563327E+09,32058680.46,2.336671E+09,8.956942E+08,1.024238E+09,0.00,0.00
,Maximum of Months,9.139148E+09,3.542748E+09,4.143213E+09,2.417265E+09,1.725947E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,1.241054E+10,5.826592E+09,8.757979E+09,6.549916E+09,2.208063E+09,0.00,0.00
,February,1.117010E+10,4.164362E+09,7.136376E+09,5.090694E+09,2.045682E+09,0.00,0.00
,March,1.046368E+10,2.880069E+09,5.815675E+09,3.485775E+09,2.329900E+09,0.00,0.00
,April,7.939636E+09,1.081900E+09,3.311538E+09,1.121020E+09,2.190518E+09,0.00,0.00
,May,7.244681E+09,5.488693E+08,2.327933E+09,2.158205E+08,2.112113E+09,0.00,0.00
,June,7.536198E+09,3.043977E+08,2.054114E+09,40234303.25,2.013880E+09,0.00,0.00
,July,6.087013E+09,56830972.58,1.957336E+09,58830153.96,1.898506E+09,0.00,0.00
,August,6.683221E+09,42384778.42,2.421408E+09,3.838452E+08,2.037563E+09,0.00,0.00
,September,8.872722E+09,2.938645E+08,3.797324E+09,1.587599E+09,2.209725E+09,0.00,0.00
