Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,October,1.349499E+10,1.607042E+09,6.793138E+09,4.468749E+09,2.324389E+09,0.00,0.00
,November,1.362997E+10,3.828905E+09,8.384237E+09,6.260698E+09,2.123539E+09,0.00,0.00
,December,1.329632E+10,5.675713E+09,9.157508E+09,7.015396E+09,2.142112E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,1.188291E+11,2.631093E+10,6.191457E+10,3.627858E+10,2.563599E+10,0.00,0.00
,Minimum of Months,6.087013E+09,42384778.42,1.957336E+09,40234303.25,1.898506E+09,0.00,0.00
,Maximum of Months,1.362997E+10,5.826592E+09,9.157508E+09,7.015396E+09,2.329900E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,2.861131E+09,4.085959E+09,2.341365E+09,1.260177E+09,1.081188E+09,0.00,0.00
,February,3.939247E+09,2.974574E+09,2.670578E+09,1.531511E+09,1.139067E+09,0.00,0.00
,March,5.780171E+09,2.037144E+09,3.471797E+09,1.978095E+09,1.493702E+09,0.00,0.00
,April,7.203398E+09,8.202933E+08,3.536522E+09,1.924417E+09,1.612105E+09,0.00,0.00
,May,8.178633E+09,4.381009E+08,3.592637E+09,1.860995E+09,1.731642E+09,0.00,0.00
,June,8.411518E+09,2.217349E+08,3.347827E+09,1.635072E+09,1.712755E+09,0.00,0.00
,July,5.947028E+09,65920552.15,2.486464E+09,9.516655E+08,1.534798E+09,0.00,0.00
,August,5.692067E+09,62229960.61,2.495957E+09,9.955538E+08,1.500404E+09,0.00,0.00
,September,5.935012E+09,2.413983E+08,2.787494E+09,1.344959E+09,1.442535E+09,0.00,0.00
,October,5.875427E+09,1.114213E+09,2.931988E+09,1.602203E+09,1.329785E+09,0.00,0.00
,November,3.966226E+09,2.712950E+09,2.535065E+09,1.447710E+09,1.087354E+09,0.00,0.00
,December,3.043299E+09,4.011834E+09,2.380436E+09,1.349187E+09,1.031249E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,6.683316E+10,1.878635E+10,3.457813E+10,1.788154E+10,1.669658E+10,0.00,0.00
,Minimum of Months,2.861131E+09,62229960.61,2.341365E+09,9.516655E+08,1.031249E+09,0.00,0.00
,Maximum of Months,8.411518E+09,4.085959E+09,3.592637E+09,1.978095E+09,1.731642E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,6.339523E+08,5.089963E+09,1.274721E+09,0.00,1.274721E+09,0.00,0.00
,February,1.257066E+09,3.656979E+09,1.327201E+09,0.00,1.327201E+09,0.00,0.00
,March,2.517791E+09,2.494224E+09,1.726705E+09,0.00,1.726705E+09,0.00,0.00
,April,4.674133E+09,9.247813E+08,1.887718E+09,10962538.63,1.876756E+09,0.00,0.00
,May,6.911920E+09,5.399434E+08,2.267795E+09,1.685896E+08,2.099205E+09,0.00,0.00
,June,8.244158E+09,2.912615E+08,2.439175E+09,2.977483E+08,2.141427E+09,0.00,0.00
,July,5.998391E+09,74487340.29,2.007017E+09,1.111951E+08,1.895821E+09,0.00,0.00
,August,5.113917E+09,53415043.77,1.775172E+09,17190686.50,1.757982E+09,0.00,0.00
,September,4.409441E+09,2.462285E+08,1.640815E+09,419731.92,1.640396E+09,0.00,0.00
,October,3.620701E+09,1.365431E+09,1.528701E+09,0.00,1.528701E+09,0.00,0.00
,November,1.442931E+09,3.315787E+09,1.246850E+09,0.00,1.246850E+09,0.00,0.00
,December,6.561113E+08,4.947414E+09,1.193792E+09,0.00,1.193792E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,4.548051E+10,2.299991E+10,2.031566E+10,6.061059E+08,1.970956E+10,0.00,0.00
,Minimum of Months,6.339523E+08,53415043.77,1.193792E+09,0.00,1.193792E+09,0.00,0.00
,Maximum of Months,8.244158E+09,5.089963E+09,2.439175E+09,2.977483E+08,2.141427E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,2.840535E+09,3.224701E+09,2.501819E+09,1.405784E+09,1.096035E+09,0.00,0.00
,February,3.619757E+09,2.373043E+09,2.666046E+09,1.527862E+09,1.138183E+09,0.00,0.00
,March,5.952506E+09,1.672715E+09,3.658393E+09,2.161657E+09,1.496736E+09,0.00,0.00
,April,7.656587E+09,6.536786E+08,3.866833E+09,2.249813E+09,1.617020E+09,0.00,0.00
,May,9.094114E+09,3.967522E+08,4.143213E+09,2.417265E+09,1.725947E+09,0.00,0.00
,June,8.794627E+09,2.140896E+08,3.566563E+09,1.845524E+09,1.721038E+09,0.00,0.00
,July,5.952150E+09,55366089.88,2.464886E+09,9.456207E+08,1.519265E+09,0.00,0.00
,August,5.517429E+09,44694003.80,2.360306E+09,8.956942E+08,1.464612E+09,0.00,0.00
,September,6.153878E+09,1.949787E+08,2.905354E+09,1.451757E+09,1.453598E+09,0.00,0.00
,October,5.935139E+09,9.262402E+08,3.025658E+09,1.695532E+09,1.330127E+09,0.00,0.00
,November,3.813523E+09,2.171010E+09,2.590885E+09,1.505477E+09,1.085408E+09,0.00,0.00
,December,2.696308E+09,3.159197E+09,2.336671E+09,1.312434E+09,1.024238E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,6.802655E+10,1.508647E+10,3.608663E+10,1.941442E+10,1.667221E+10,0.00,0.00
,Minimum of Months,2.696308E+09,44694003.80,2.336671E+09,8.956942E+08,1.024238E+09,0.00,0.00
,Maximum of Months,9.094114E+09,3.224701E+09,4.143213E+09,2.417265E+09,1.725947E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,1.256844E+10,5.372203E+09,8.757979E+09,6.549916E+09,2.208063E+09,0.00,0.00
,February,1.122271E+10,3.941339E+09,7.136376E+09,5.090694E+09,2.045682E+09,0.00,0.00
,March,1.043482E+10,2.781308E+09,5.815675E+09,3.485775E+09,2.329900E+09,0.00,0.00
,April,7.863515E+09,1.081688E+09,3.311538E+09,1.121020E+09,2.190518E+09,0.00,0.00
,May,7.152474E+09,5.664721E+08,2.327933E+09,2.158205E+08,2.112113E+09,0.00,0.00
,June,7.410306E+09,3.079336E+08,2.054114E+09,40234303.25,2.013880E+09,0.00,0.00
,July,5.930899E+09,74429530.99,1.957336E+09,58830153.96,1.898506E+09,0.00,0.00
,August,6.544245E+09,62383330.02,2.421408E+09,3.838452E+08,2.037563E+09,0.00,0.00
,September,8.778309E+09,3.158619E+08,3.797324E+09,1.587599E+09,2.209725E+09,0.00,0.00
,October,1.343798E+10,1.582179E+09,6.793138E+09,4.468749E+09,2.324389E+09,0.00,0.00
,November,1.366681E+10,3.644893E+09,8.384237E+09,6.260698E+09,2.123539E+09,0.00,0.00
,December,1.342691E+10,5.276727E+09,9.157508E+09,7.015396E+09,2.142112E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,1.184374E+11,2.500742E+10,6.191457E+10,3.627858E+10,2.563599E+10,0.00,0.00
,Minimum of Months,5.930899E+09,62383330.02,1.957336E+09,40234303.25,1.898506E+09,0.00,0.00
,Maximum of Months,1.366681E+10,5.372203E+09,9.157508E+09,7.015396E+09,2.329900E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,2.915970E+09,3.764236E+09,2.341365E+09,1.260177E+09,1.081188E+09,0.00,0.00
,February,3.957632E+09,2.802254E+09,2.670578E+09,1.531511E+09,1.139067E+09,0.00,0.00
,March,5.755181E+09,1.965414E+09,3.471797E+09,1.978095E+09,1.493702E+09,0.00,0.00
,April,7.153069E+09,8.168623E+08,3.536522E+09,1.924417E+09,1.612105E+09,0.00,0.00
,May,8.117790E+09,4.456158E+08,3.592637E+09,1.860995E+09,1.731642E+09,0.00,0.00
,June,8.333805E+09,2.230018E+08,3.347827E+09,1.635072E+09,1.712755E+09,0.00,0.00
,July,5.859331E+09,79353292.40,2.486464E+09,9.516655E+08,1.534798E+09,0.00,0.00
,August,5.613754E+09,77155900.19,2.495957E+09,9.955538E+08,1.500404E+09,0.00,0.00
,September,5.876933E+09,2.546214E+08,2.787494E+09,1.344959E+09,1.442535E+09,0.00,0.00
,October,5.835625E+09,1.093593E+09,2.931988E+09,1.602203E+09,1.329785E+09,0.00,0.00
,November,3.977224E+09,2.561466E+09,2.535065E+09,1.447710E+09,1.087354E+09,0.00,0.00
,December,3.089904E+09,3.709674E+09,2.380436E+09,1.349187E+09,1.031249E+09,0.00,0.00
,,,,,,,,
,Annual Sum or Average,6.648622E+10,1.779325E+10,3.457813E+10,1.788154E+10,1.669658E+10,0.00,0.00
,Minimum of Months,2.915970E+09,77155900.19,2.341365E+09,9.516655E+08,1.031249E+09,0.00,0.00
,Maximum of Months,8.333805E+09,3.764236E+09,3.592637E+09,1.978095E+09,1.731642E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WindowEnergyZoneSummaryMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J],ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J],ENCLOSURE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J],ENCLOSURE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J],ENCLOSURE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]
,January,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,
,Annual Sum or Average,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AverageOutdoorConditionsMonthly
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE [C],SITE OUTDOOR AIR WETBULB TEMPERATURE [C],SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C],SITE WIND SPEED [m/s],SITE SKY TEMPERATURE [C],SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2],SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2],SITE RAIN STATUS []
,January,13.54,10.79,8.61,2.15,-4.6,41.37,248.90,0.07
,February,17.98,13.36,10.15,2.02,-0.9,45.85,278.30,0.03
,March,23.54,16.41,11.90,2.69,4.70,54.42,306.60,0.07
,April,29.48,19.52,14.20,2.83,10.20,63.73,312.45,0.02
,May,33.40,22.30,17.16,3.28,17.65,67.30,314.72,0.24
,June,34.47,23.03,17.93,3.43,21.48,79.10,268.32,0.16
,July,31.02,27.06,25.80,2.72,24.40,85.63,146.05,0.31
,August,30.00,26.67,25.61,2.56,23.42,80.67,149.18,0.29
,September,29.64,24.95,23.26,2.56,19.80,66.25,218.70,0.12
,October,27.69,21.02,17.84,1.50,11.49,50.16,264.62,0.02
,November,20.22,15.37,12.23,1.58,2.95,38.70,267.85,0.03
,December,14.69,11.24,8.55,2.30,-3.7,37.13,253.60,0.06
,,,,,,,,,
,Annual Sum or Average,25.50,19.34,16.14,2.47,10.63,59.27,252.07,0.12
,Minimum of Months,13.54,10.79,8.55,1.50,-4.6,37.13,146.05,0.02
,Maximum of Months,34.47,27.06,25.80,3.43,24.40,85.63,314.72,0.31


----------------------------------------------------------------------------------------------------
REPORT:,OutdoorConditionsMaximumDryBulbMonthly
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP},SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C],SITE WIND SPEED {AT MAX/MIN} [m/s],SITE SKY TEMPERATURE {AT MAX/MIN} [C],SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2],SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]
,January,28.00,20-JAN-15:10,20.65,17.20,2.60,6.95,86.00,573.00
,February,31.00,24-FEB-15:10,20.75,15.80,2.60,4.10,89.00,722.00
,March,33.00,18-MAR-14:09,17.73,8.00,2.60,10.88,131.00,720.50
,April,40.00,16-APR-15:10,19.49,6.40,7.70,16.67,130.50,619.00
,May,44.00,17-MAY-15:19,25.10,17.38,4.52,19.87,132.00,773.33
,June,45.00,20-JUN-14:09,25.08,16.80,3.10,27.62,172.00,611.00
,July,40.00,08-JUL-15:10,26.69,22.00,2.10,26.97,147.50,570.50
,August,37.40,28-AUG-14:09,28.06,25.10,3.10,26.32,160.00,572.00
,September,36.00,11-SEP-13:09,25.11,21.00,2.60,23.49,175.00,642.00
,October,36.20,03-OCT-11:09,29.78,28.00,2.10,24.66,175.50,552.00
,November,32.00,01-NOV-15:10,23.19,19.60,3.10,13.91,73.00,471.50
,December,26.00,09-DEC-14:09,15.41,8.00,3.60,1.58,96.00,663.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,26.00,,15.41,6.40,2.10,1.58,73.00,471.50
,Maximum of Months,45.00,,29.78,28.00,7.70,27.62,175.50,773.33


----------------------------------------------------------------------------------------------------
REPORT:,OutdoorConditionsMinimumDryBulbMonthly
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C],SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP},SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C],SITE WIND SPEED {AT MAX/MIN} [m/s],SITE SKY TEMPERATURE {AT MAX/MIN} [C],SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2],SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]
,January,5.30,16-JAN-03:10,4.80,4.30,0.00,-8.8,0.00,0.00
,February,6.00,05-FEB-06:10,5.49,5.00,0.00,-12.2,0.00,0.00
,March,12.00,01-MAR-06:10,7.13,1.90,3.10,-7.6,19.50,139.00
,April,17.00,05-APR-05:10,13.22,10.60,2.10,-1.7,0.00,0.00
,May,21.00,22-MAY-02:09,19.58,19.00,6.20,18.28,0.00,0.00
,June,21.00,08-JUN-07:09,21.00,21.00,4.10,17.75,119.00,233.00
,July,25.00,30-JUL-00:10,23.58,23.00,4.60,22.47,0.00,0.00
,August,24.80,06-AUG-11:09,21.46,20.10,2.10,25.00,317.50,153.50
,September,24.00,18-SEP-05:10,23.25,23.00,0.00,12.98,0.00,0.00
,October,16.00,29-OCT-06:10,14.12,13.00,1.50,-1.2,25.50,227.00
,November,9.00,21-NOV-06:10,6.98,5.00,2.10,-9.2,18.00,137.50
,December,6.00,29-DEC-05:10,6.00,6.00,2.60,-8.3,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,5.30,,4.80,1.90,0.00,-12.2,0.00,0.00
,Maximum of Months,25.00,,23.58,23.00,6.20,25.00,317.50,233.00


----------------------------------------------------------------------------------------------------
REPORT:,OutdoorConditionsMaximumWetBulbMonthly
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C],SITE WIND SPEED {AT MAX/MIN} [m/s],SITE SKY TEMPERATURE {AT MAX/MIN} [C],SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2],SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]
,January,20.65,20-JAN-15:10,28.00,17.20,2.60,6.95,86.00,573.00
,February,23.24,19-FEB-15:10,29.00,21.00,3.10,16.30,185.00,213.50
,March,22.19,19-MAR-20:10,28.00,19.80,1.50,10.50,0.00,0.00
,April,25.00,24-APR-22:10,31.00,22.90,0.00,12.60,0.00,0.00
,May,30.49,25-MAY-21:10,37.00,28.80,2.10,21.44,0.00,0.00
,June,29.77,24-JUN-13:09,40.00,26.90,4.10,32.06,193.00,604.00
,July,31.28,24-JUL-19:10,35.00,30.40,0.00,24.66,0.00,0.00
,August,30.93,29-AUG-16:10,35.00,29.90,5.10,25.82,89.50,257.50
,September,29.74,25-SEP-15:10,33.00,28.90,2.10,23.66,125.00,171.50
,October,30.00,04-OCT-15:10,36.00,28.40,2.10,25.66,138.50,246.50
,November,23.91,02-NOV-10:09,29.00,22.00,1.50,9.72,120.00,798.00
,December,19.97,11-DEC-15:10,26.00,17.10,3.10,5.13,57.50,545.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,19.97,,26.00,17.10,0.00,5.13,0.00,0.00
,Maximum of Months,31.28,,40.00,30.40,5.10,32.06,193.00,798.00


----------------------------------------------------------------------------------------------------
REPORT:,OutdoorConditionsMaximumDewPointMonthly
FOR:,Environment
Custom Monthly Report

,,SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C],SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP},SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C],SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C],SITE WIND SPEED {AT MAX/MIN} [m/s],SITE SKY TEMPERATURE {AT MAX/MIN} [C],SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2],SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]
,January,17.20,20-JAN-15:10,28.00,20.65,2.60,6.95,86.00,573.00
,February,21.50,20-FEB-09:09,23.00,21.89,4.60,17.39,105.00,38.00
,March,19.90,19-MAR-22:10,26.00,21.69,0.00,7.35,0.00,0.00
,April,22.90,24-APR-22:10,31.00,25.00,0.00,12.60,0.00,0.00
,May,28.80,25-MAY-21:10,37.00,30.49,2.10,21.44,0.00,0.00
,June,27.80,22-JUN-05:10,36.00,29.61,2.60,18.99,29.00,141.50
,July,30.40,24-JUL-19:10,35.00,31.28,0.00,24.66,0.00,0.00
,August,29.90,29-AUG-16:10,35.00,30.93,5.10,25.82,89.50,257.50
,September,28.90,25-SEP-15:10,33.00,29.74,2.10,23.66,125.00,171.50
,October,28.40,04-OCT-15:10,36.00,30.00,2.10,25.66,138.50,246.50
,November,22.00,02-NOV-10:09,29.00,23.91,1.50,9.72,120.00,798.00
,December,17.20,11-DEC-16:10,25.00,19.73,2.60,4.92,26.00,224.00
,,,,,,,,,
,Annual Sum or Average,,,,,,,,
,Minimum of Months,17.20,,23.00,19.73,0.00,4.92,0.00,0.00
,Maximum of Months,30.40,,37.00,31.28,5.10,25.82,138.50,798.00


----------------------------------------------------------------------------------------------------
REPORT:,OutdoorGroundConditionsMonthly
FOR:,Environment
Custom Monthly Report

,,SITE GROUND TEMPERATURE [C],SITE SURFACE GROUND TEMPERATURE [C],SITE DEEP GROUND TEMPERATURE [C],SITE MAINS WATER TEMPERATURE [C],SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2],SITE SNOW ON GROUND STATUS []
,January,18.00,13.00,16.00,20.92,32.61,0.00
,February,18.00,13.00,16.00,21.74,40.15,0.00
,March,18.00,13.00,16.00,24.21,49.83,0.00
,April,18.00,13.00,16.00,27.79,56.85,0.00
,May,18.00,13.00,16.00,31.48,59.73,0.00
,June,18.00,13.00,16.00,34.27,55.62,0.00
,July,18.00,13.00,16.00,35.42,39.18,0.00
,August,18.00,13.00,16.00,34.60,38.47,0.00
,September,18.00,13.00,16.00,32.04,43.32,0.00
,October,18.00,13.00,16.00,28.44,41.70,0.00
,November,18.00,13.00,16.00,24.77,34.96,0.00
,December,18.00,13.00,16.00,22.02,30.87,0.00
,,,,,,,
,Annual Sum or Average,18.00,13.00,16.00,28.18,43.59,0.00
,Minimum of Months,18.00,13.00,16.00,20.92,30.87,0.00
,Maximum of Months,18.00,13.00,16.00,35.42,59.73,0.00


----------------------------------------------------------------------------------------------------
REPORT:,WaterHeaterReportMonthly
FOR:,SWHSYS1 WATER HEATER
Custom Monthly Report

,,WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J],WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J],WATER HEATER BURNER HEATING ENERGY [],WATER HEATER GAS CONSUMPTION [],WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS],WATER HEATER LOSS DEMAND ENERGY [],WATER HEATER HEAT LOSS ENERGY [J],WATER HEATER TANK TEMPERATURE [C],WATER HEATER HEAT RECOVERY SUPPLY ENERGY [],WATER HEATER SOURCE SIDE HEAT TRANSFER ENERGY [J]
,January,3.129229E+10,-3.027088E+10,0.00,0.00,744.00,0.00,-1.021405E+09,58.97,0.00,0.00
,February,2.784794E+10,-2.692568E+10,0.00,0.00,672.00,0.00,-922264978.9,58.97,0.00,0.00
,March,3.056636E+10,-2.954210E+10,0.00,0.00,744.00,0.00,-1.024264E+09,58.97,0.00,0.00
,April,2.502498E+10,-2.403648E+10,0.00,0.00,720.00,0.00,-988502675.2,58.97,0.00,0.00
,May,2.369399E+10,-2.267189E+10,0.00,0.00,744.00,0.00,-1.022091E+09,58.96,0.00,0.00
,June,2.112802E+10,-2.013815E+10,0.00,0.00,720.00,0.00,-989868756.4,58.97,0.00,0.00
,July,1.927729E+10,-1.826021E+10,0.00,0.00,744.00,0.00,-1.017080E+09,58.96,0.00,0.00
,August,2.173280E+10,-2.071128E+10,0.00,0.00,744.00,0.00,-1.021515E+09,58.97,0.00,0.00
,September,2.178299E+10,-2.079703E+10,0.00,0.00,720.00,0.00,-985955286.3,58.96,0.00,0.00
,October,2.532242E+10,-2.430539E+10,0.00,0.00,744.00,0.00,-1.017026E+09,58.98,0.00,0.00
,November,2.767089E+10,-2.668647E+10,0.00,0.00,720.00,0.00,-984418647.3,58.98,0.00,0.00
,December,2.970758E+10,-2.868952E+10,0.00,0.00,744.00,0.00,-1.018053E+09,58.97,0.00,0.00
,,,,,,,,,,,
,Annual Sum or Average,3.050475E+11,-2.930351E+11,0.00,0.00,8760.00,0.00,-1.201244E+10,58.97,0.00,0.00
,Minimum of Months,1.927729E+10,-3.027088E+10,0.00,0.00,672.00,0.00,-1.024264E+09,58.96,0.00,0.00
,Maximum of Months,3.129229E+10,-1.826021E+10,0.00,0.00,744.00,0.00,-922264978.9,58.98,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_BOT_ZN_1_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,313.50,0.49,0.48,01-JAN-08:00,8262.44,37.94,305.67,293.00,1421.39,25.49,197.83,287.17
,February,305.33,0.50,0.48,01-FEB-07:09,4284.68,30.36,205.83,280.67,1103.74,20.87,121.83,258.33
,March,363.17,0.50,0.48,01-MAR-08:00,1440.96,19.75,22.33,326.00,866.17,20.72,109.67,293.83
,April,371.17,0.52,0.48,01-APR-07:40,1004.98,18.81,0.50,324.50,633.50,20.11,52.50,282.67
,May,404.83,0.51,0.48,01-MAY-07:30,821.73,18.65,0.00,348.67,518.09,20.03,11.17,293.83
,June,404.83,0.52,0.48,01-JUN-07:20,800.17,18.49,0.00,340.83,490.05,19.88,21.17,280.00
,July,405.00,0.53,0.48,01-JUL-07:30,856.64,18.26,0.00,333.83,478.89,19.57,89.33,256.33
,August,380.17,0.52,0.48,01-AUG-09:19,1029.59,18.88,3.00,324.17,570.57,20.19,161.00,269.17
,September,357.00,0.51,0.48,01-SEP-07:40,1265.96,19.66,5.67,314.67,741.04,20.96,178.33,275.67
,October,339.00,0.50,0.48,01-OCT-07:20,2629.46,22.20,70.50,315.00,1040.14,21.54,167.00,292.33
,November,315.83,0.49,0.48,01-NOV-06:10,8662.40,38.11,311.67,297.83,1291.41,23.51,165.50,285.17
,December,315.67,0.50,0.48,01-DEC-07:50,8145.82,38.37,310.50,293.00,1737.72,27.65,194.83,287.67
,,,,,,,,,,,,,
,Annual Sum or Average,4275.50,0.51,,,3003.25,24.24,1235.67,3792.17,871.21,21.53,1470.17,3362.17
,Minimum of Months,305.33,0.49,0.48,,800.17,18.26,0.00,280.67,478.89,19.57,11.17,256.33
,Maximum of Months,405.00,0.53,0.48,,8662.40,38.37,311.67,348.67,1737.72,27.65,197.83,293.83


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_BOT_ZN_2_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,313.50,0.51,0.48,01-JAN-07:50,2119.56,24.58,108.17,267.33,1137.31,24.41,110.83,230.67
,February,305.33,0.51,0.48,01-FEB-07:50,2458.86,24.20,104.00,259.33,1354.16,24.20,93.33,229.50
,March,363.17,0.51,0.48,01-MAR-07:40,2312.29,23.26,102.17,317.33,1239.23,23.42,86.67,285.83
,April,371.17,0.51,0.48,01-APR-06:50,2723.40,23.34,112.50,326.67,1489.93,23.58,85.17,297.50
,May,404.83,0.50,0.48,01-MAY-05:10,2987.72,23.99,131.83,361.83,1148.35,22.87,72.33,328.33
,June,404.83,0.51,0.48,01-JUN-06:00,2592.90,23.51,129.00,352.67,1024.81,22.69,90.33,311.83
,July,405.00,0.52,0.48,01-JUL-06:20,1687.23,22.39,118.83,343.17,747.12,21.93,124.50,271.67
,August,380.17,0.52,0.48,01-AUG-08:39,1654.50,22.01,103.67,325.50,865.27,22.49,112.67,273.50
,September,357.00,0.51,0.48,01-SEP-06:50,2104.50,23.21,105.33,307.17,1114.12,23.53,105.33,270.83
,October,339.00,0.50,0.48,01-OCT-06:50,2221.20,23.93,104.00,301.50,1180.20,23.98,102.67,267.17
,November,315.83,0.51,0.48,01-NOV-06:10,1942.50,23.81,95.83,267.33,1031.73,23.74,91.33,231.50
,December,315.67,0.52,0.48,01-DEC-07:40,2070.10,24.50,114.17,259.67,1145.21,24.37,108.00,220.83
,,,,,,,,,,,,,
,Annual Sum or Average,4275.50,0.51,,,2247.37,23.51,1329.50,3689.50,1115.56,23.37,1183.17,3219.17
,Minimum of Months,305.33,0.50,0.48,,1654.50,22.01,95.83,259.33,747.12,21.93,72.33,220.83
,Maximum of Months,405.00,0.52,0.48,,2987.72,24.58,131.83,361.83,1489.93,24.41,124.50,328.33


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_BOT_ZN_3_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,313.50,0.54,0.48,01-JAN-09:30,495.01,16.31,0.00,236.83,335.39,18.14,0.00,153.33
,February,305.33,0.54,0.48,01-FEB-09:19,530.52,16.67,0.00,238.33,361.84,18.34,0.00,172.17
,March,363.17,0.51,0.48,01-MAR-08:39,611.23,17.86,0.00,307.17,413.33,19.34,0.00,241.83
,April,371.17,0.51,0.48,01-APR-07:40,706.59,18.49,0.00,330.50,463.95,19.80,4.33,283.00
,May,404.83,0.49,0.48,01-MAY-06:20,856.31,19.58,2.17,383.50,531.66,20.82,61.83,359.17
,June,404.83,0.49,0.48,01-JUN-06:30,966.17,22.08,72.17,382.50,547.82,21.16,140.00,344.67
,July,405.00,0.51,0.48,01-JUL-06:40,880.66,20.69,51.00,359.67,488.08,21.19,133.00,294.00
,August,380.17,0.51,0.48,01-AUG-09:30,784.63,18.64,0.00,331.50,456.70,19.93,30.00,270.00
,September,357.00,0.51,0.48,01-SEP-07:50,682.13,18.42,0.00,308.67,432.05,19.78,0.00,245.67
,October,339.00,0.52,0.48,01-OCT-08:00,582.21,17.49,0.00,284.50,392.70,19.11,0.00,214.00
,November,315.83,0.54,0.48,01-NOV-08:30,489.25,16.54,0.00,235.50,337.63,18.35,0.00,158.83
,December,315.67,0.55,0.48,01-DEC-08:09,462.56,15.90,0.00,227.50,315.98,17.78,0.00,139.50
,,,,,,,,,,,,,
,Annual Sum or Average,4275.50,0.52,,,686.61,18.39,125.33,3626.17,430.36,19.59,369.17,2876.17
,Minimum of Months,305.33,0.49,0.48,,462.56,15.90,0.00,227.50,315.98,17.78,0.00,139.50
,Maximum of Months,405.00,0.55,0.48,,966.17,22.08,72.17,383.50,547.82,21.19,140.00,359.17


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_BOT_ZN_4_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,313.50,0.52,0.48,01-JAN-09:30,2095.34,23.92,103.33,264.50,1115.59,23.76,109.17,226.33
,February,305.33,0.52,0.48,01-FEB-09:19,2669.08,23.78,104.17,262.17,934.07,22.01,65.33,229.00
,March,363.17,0.51,0.48,01-MAR-08:39,2196.61,23.06,101.33,321.00,1155.71,23.26,87.33,290.00
,April,371.17,0.51,0.48,01-APR-07:09,2309.88,21.28,85.00,328.33,1235.66,21.75,66.17,298.67
,May,404.83,0.50,0.48,01-MAY-07:40,2256.15,17.04,0.00,359.00,1215.61,19.58,46.67,325.00
,June,404.83,0.50,0.48,01-JUN-07:30,2212.12,17.27,0.00,360.33,918.02,19.71,55.33,319.17
,July,405.00,0.52,0.48,01-JUL-08:00,1673.50,17.33,3.67,343.50,738.16,19.24,78.00,273.67
,August,380.17,0.52,0.48,01-AUG-10:30,1711.18,19.74,59.33,321.67,889.04,19.70,90.67,272.33
,September,357.00,0.51,0.48,01-SEP-08:19,1843.18,22.02,87.50,312.67,974.65,22.46,102.67,279.33
,October,339.00,0.51,0.48,01-OCT-07:09,2387.78,23.79,105.33,296.17,1274.59,23.85,101.33,264.50
,November,315.83,0.51,0.48,01-NOV-08:30,1948.01,23.70,96.33,268.00,1033.56,23.67,94.50,234.00
,December,315.67,0.52,0.48,01-DEC-09:00,1834.48,23.73,100.33,263.50,971.20,23.56,97.67,222.50
,,,,,,,,,,,,,
,Annual Sum or Average,4275.50,0.51,,,2087.70,21.13,846.33,3700.83,1035.44,21.73,994.83,3234.50
,Minimum of Months,305.33,0.50,0.48,,1673.50,17.04,0.00,262.17,738.16,19.24,46.67,222.50
,Maximum of Months,405.00,0.52,0.48,,2669.08,23.92,105.33,360.33,1274.59,23.85,109.17,325.00


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_MID_ZN_1_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,313.50,0.49,0.48,01-JAN-08:00,8335.20,37.43,305.67,293.33,1527.63,20.93,84.17,288.00
,February,305.33,0.50,0.48,01-FEB-07:09,4352.31,27.53,204.83,281.00,1196.61,16.01,0.00,260.33
,March,363.17,0.50,0.48,01-MAR-08:00,1490.22,13.63,7.67,326.33,936.50,16.83,0.00,297.67
,April,371.17,0.51,0.48,01-APR-07:40,1033.73,13.11,0.00,324.50,680.32,16.65,0.00,290.50
,May,404.83,0.51,0.48,01-MAY-07:20,841.59,13.14,0.00,349.33,554.12,16.72,0.00,302.33
,June,404.83,0.52,0.48,01-JUN-06:10,816.62,12.94,0.00,342.00,523.02,16.49,0.00,290.17
,July,405.00,0.52,0.48,01-JUL-07:20,869.09,12.29,0.00,334.67,509.57,15.71,0.00,264.50
,August,380.17,0.52,0.48,01-AUG-09:19,1045.49,12.88,0.00,324.83,607.81,16.30,0.00,277.50
,September,357.00,0.51,0.48,01-SEP-07:40,1296.15,13.70,0.00,314.83,794.24,17.24,0.00,280.67
,October,339.00,0.50,0.48,01-OCT-06:10,2703.93,16.29,43.00,318.83,1130.03,17.42,10.33,296.83
,November,315.83,0.49,0.48,01-NOV-06:10,8735.55,37.70,311.50,297.83,1419.99,20.47,74.67,291.83
,December,315.67,0.50,0.48,01-DEC-07:40,8221.13,37.95,310.00,293.00,1845.98,23.63,125.50,288.33
,,,,,,,,,,,,,
,Annual Sum or Average,4275.50,0.51,,,3045.51,19.81,1182.67,3800.50,937.49,17.71,294.67,3428.67
,Minimum of Months,305.33,0.49,0.48,,816.62,12.29,0.00,281.00,509.57,15.71,0.00,260.33
,Maximum of Months,405.00,0.52,0.48,,8735.55,37.95,311.50,349.33,1845.98,23.63,125.50,302.33


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_MID_ZN_2_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,313.50,0.51,0.48,01-JAN-07:50,2153.68,22.13,108.17,268.17,1182.64,22.57,77.17,236.33
,February,305.33,0.51,0.48,01-FEB-07:50,2504.74,21.60,104.00,261.00,1403.78,22.19,76.17,234.67
,March,363.17,0.50,0.48,01-MAR-07:40,2368.67,20.18,102.17,318.50,1299.08,20.96,71.17,292.33
,April,371.17,0.51,0.48,01-APR-06:50,2754.70,20.33,112.50,327.67,1549.54,21.16,82.50,302.17
,May,404.83,0.50,0.48,01-MAY-05:10,2995.10,19.90,119.33,362.33,1210.20,20.15,70.00,333.00
,June,404.83,0.51,0.48,01-JUN-06:00,2630.72,20.48,128.33,355.00,1078.17,20.02,69.00,316.50
,July,405.00,0.52,0.48,01-JUL-06:20,1702.15,18.62,111.50,344.67,786.12,19.32,63.33,278.83
,August,380.17,0.51,0.48,01-AUG-08:30,1671.13,18.99,103.00,327.17,904.89,20.11,73.17,279.00
,September,357.00,0.51,0.48,01-SEP-06:50,2139.56,20.27,105.17,308.33,1163.63,21.20,75.83,275.83
,October,339.00,0.50,0.48,01-OCT-06:50,2265.54,20.89,102.00,302.67,1233.11,21.76,73.00,273.50
,November,315.83,0.51,0.48,01-NOV-06:10,1958.08,20.15,89.00,268.50,1080.20,21.69,65.83,238.67
,December,315.67,0.52,0.48,01-DEC-07:40,2100.71,22.15,114.17,260.50,1186.87,22.64,83.33,226.50
,,,,,,,,,,,,,
,Annual Sum or Average,4275.50,0.51,,,2277.68,20.39,1299.33,3704.50,1165.80,21.05,880.50,3287.33
,Minimum of Months,305.33,0.50,0.48,,1671.13,18.62,89.00,260.50,786.12,19.32,63.33,226.50
,Maximum of Months,405.00,0.52,0.48,,2995.10,22.15,128.33,362.33,1549.54,22.64,83.33,333.00


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_MID_ZN_3_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,313.50,0.54,0.48,01-JAN-09:19,504.31,10.67,0.00,238.67,357.74,14.51,0.00,171.00
,February,305.33,0.53,0.48,01-FEB-08:09,542.26,11.31,0.00,240.50,386.47,15.03,0.00,187.33
,March,363.17,0.51,0.48,01-MAR-08:30,626.31,12.72,0.00,309.00,441.94,16.36,0.00,253.33
,April,371.17,0.51,0.48,01-APR-07:30,724.65,13.29,0.00,331.33,496.25,16.85,0.00,293.17
,May,404.83,0.49,0.48,01-MAY-06:20,877.41,14.07,2.17,383.67,568.64,17.75,2.33,363.33
,June,404.83,0.49,0.48,01-JUN-05:10,987.56,17.27,65.17,383.17,606.01,20.46,66.00,362.83
,July,405.00,0.51,0.48,01-JUL-06:30,895.38,15.47,48.33,360.50,521.80,18.65,49.33,302.67
,August,380.17,0.51,0.48,01-AUG-09:30,798.30,12.92,0.00,332.00,486.31,16.40,0.00,279.33
,September,357.00,0.51,0.48,01-SEP-07:50,696.15,13.26,0.00,309.33,461.01,16.77,0.00,257.67
,October,339.00,0.52,0.48,01-OCT-07:50,594.88,12.25,0.00,285.83,419.36,15.95,0.00,227.17
,November,315.83,0.53,0.48,01-NOV-08:30,499.04,11.08,0.00,236.67,360.37,14.94,0.00,174.50
,December,315.67,0.55,0.48,01-DEC-09:00,470.91,10.24,0.00,229.33,336.97,14.11,0.00,158.33
,,,,,,,,,,,,,
,Annual Sum or Average,4275.50,0.52,,,701.13,13.06,115.67,3640.00,461.59,16.64,117.67,3030.67
,Minimum of Months,305.33,0.49,0.48,,470.91,10.24,0.00,229.33,336.97,14.11,0.00,158.33
,Maximum of Months,405.00,0.55,0.48,,987.56,17.27,65.17,383.67,606.01,20.46,66.00,363.33


----------------------------------------------------------------------------------------------------
REPORT:,DaylightingReportMonthly
FOR:,PERIMETER_MID_ZN_4_DAYLCTRL
Custom Monthly Report

,,SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS],DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} [],DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP},DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} [],DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr],DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]
,January,313.50,0.52,0.48,01-JAN-09:19,2128.65,21.44,103.33,265.50,1160.03,21.86,71.33,233.17
,February,305.33,0.52,0.48,01-FEB-08:09,2713.38,21.21,104.17,263.17,983.57,19.64,48.33,233.67
,March,363.17,0.50,0.48,01-MAR-08:39,2249.92,20.00,101.33,321.50,1212.75,20.78,69.33,294.83
,April,371.17,0.51,0.48,01-APR-07:09,2338.49,17.92,85.00,329.00,1291.63,19.03,55.00,303.00
