Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,256852.00,1142462.08,20-JAN-15:00,34.63,31.34,0.00,0.00,01-JAN-00:10
,February,726580.54,1708564.31,24-FEB-16:00,42.52,36.84,0.00,0.00,01-FEB-00:10
,March,1415864.89,2173630.96,24-MAR-15:00,48.92,41.10,0.00,0.00,01-MAR-00:10
,April,2194922.53,3024007.15,30-APR-15:08,60.43,50.47,0.00,0.00,01-APR-00:10
,May,1552800.28,2403496.61,17-MAY-15:00,52.05,48.11,0.00,0.00,01-MAY-00:10
,June,1974919.56,2850126.14,20-JUN-15:00,58.10,51.70,0.00,0.00,01-JUN-00:10
,July,2056766.84,2813716.75,09-JUL-15:00,57.61,49.01,0.00,0.00,01-JUL-00:10
,August,2275601.88,2836103.50,08-AUG-14:00,57.91,47.80,0.00,0.00,01-AUG-00:10
,September,1288954.15,1804492.93,11-SEP-15:20,43.84,39.98,0.00,0.00,01-SEP-00:10
,October,1445435.06,2160113.90,04-OCT-15:00,48.73,42.48,0.00,0.00,01-OCT-00:10
,November,1171048.88,2118841.77,01-NOV-15:00,48.17,40.22,0.00,0.00,01-NOV-00:10
,December,1047399.17,1935345.21,11-DEC-15:00,45.65,35.98,0.00,0.00,01-DEC-00:10
,,,,,,,,,
,Annual Sum or Average,1454279.27,,,,,0.00,,
,Minimum of Months,256852.00,1142462.08,,34.63,31.34,0.00,0.00,
,Maximum of Months,2275601.88,3024007.15,,60.43,51.70,0.00,0.00,


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,SWHSYS1
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,0.00,0.00,01-JAN-00:10,57.65,57.65,12724.73,41925.05,17-JAN-12:30
,February,0.00,0.00,01-FEB-00:10,57.57,57.57,12549.98,41668.40,01-FEB-12:00
,March,0.00,0.00,01-MAR-00:10,56.87,56.87,12446.42,39909.90,01-MAR-12:20
,April,0.00,0.00,01-APR-00:10,57.04,57.04,10698.11,36275.94,03-APR-11:30
,May,0.00,0.00,01-MAY-00:10,58.05,58.05,9896.77,32586.91,01-MAY-11:50
,June,0.00,0.00,01-JUN-00:10,57.15,57.15,9205.69,29002.30,01-JUN-11:30
,July,0.00,0.00,01-JUL-00:10,58.28,58.28,8253.38,26806.50,03-JUL-11:39
,August,0.00,0.00,01-AUG-00:10,57.59,57.59,9168.90,28541.26,31-AUG-11:20
,September,0.00,0.00,01-SEP-00:10,57.50,57.50,9454.99,31741.64,29-SEP-11:50
,October,0.00,0.00,01-OCT-00:10,57.58,57.58,10501.15,35875.10,31-OCT-11:50
,November,0.00,0.00,01-NOV-00:10,56.91,56.91,11718.79,39404.26,30-NOV-12:50
,December,0.00,0.00,01-DEC-00:10,56.86,56.86,12134.99,41497.22,29-DEC-12:30
,,,,,,,,,
,Annual Sum or Average,0.00,,,,,10719.57,,
,Minimum of Months,0.00,0.00,,56.86,56.86,8253.38,26806.50,
,Maximum of Months,0.00,0.00,,58.28,58.28,12724.73,41925.05,


----------------------------------------------------------------------------------------------------
REPORT:,CondLoopDemandReportMonthly
FOR:,TOWERWATERSYS
Custom Monthly Report

,,PLANT SUPPLY SIDE COOLING DEMAND RATE [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP},PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C],PLANT SUPPLY SIDE HEATING DEMAND RATE [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum} [W],PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}
,January,142124.17,2216895.14,20-JAN-16:10,28.83,23.73,4035.11,137735.66,18-JAN-07:10
,February,326930.22,2932007.46,24-FEB-16:19,26.21,22.94,1642.02,125601.46,03-FEB-06:00
,March,630202.42,3526896.69,29-MAR-12:09,27.25,23.56,558.20,64223.86,11-MAR-20:19
,April,1249238.13,5167797.02,25-APR-15:00,30.11,26.02,205.99,45426.34,07-APR-03:30
,May,2283481.54,6904928.57,20-MAY-21:10,33.13,28.75,26.90,89217.49,27-MAY-20:34
,June,2817140.53,7638312.84,22-JUN-05:11,34.41,29.16,153.74,220360.93,25-JUN-05:40
,July,4378785.01,7794684.97,10-JUL-14:09,34.68,29.24,0.00,0.00,01-JUL-00:10
,August,4381792.18,7670003.36,29-AUG-05:11,34.47,29.18,0.00,0.00,01-AUG-00:10
,September,3436246.84,7444190.13,25-SEP-15:09,34.07,29.06,0.00,0.00,01-SEP-00:10
,October,1971025.95,7929849.56,03-OCT-12:15,34.92,29.32,138.82,34013.23,30-OCT-01:24
,November,595599.55,4884613.81,02-NOV-10:00,29.61,25.97,799.99,128121.93,21-NOV-07:40
,December,193395.34,2104998.55,11-DEC-15:00,28.44,23.33,3264.34,142155.09,23-DEC-07:19
,,,,,,,,,
,Annual Sum or Average,1878098.09,,,,,902.72,,
,Minimum of Months,142124.17,2104998.55,,26.21,22.94,0.00,0.00,
,Maximum of Months,4381792.18,7929849.56,,34.92,29.32,4035.11,220360.93,


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,GROUNDFLOOR_PLENUM
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,MIDFLOOR_PLENUM
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,TOPFLOOR_PLENUM
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,0.00
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,ZoneTemperatureOscillationReportMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS],ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []
,January,0.00,0.00
,February,0.00,0.00
,March,0.00,0.00
,April,0.00,0.00
,May,0.00,0.00
,June,0.00,0.00
,July,0.00,0.00
,August,0.00,0.00
,September,0.00,0.00
,October,0.00,0.00
,November,0.00,0.00
,December,0.00,0.00
,,,
,Annual Sum or Average,0.00,
,Minimum of Months,0.00,0.00
,Maximum of Months,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,VAV_BOT WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,6.827714E+08,0.00,3.616688E+10,4.539789E+09,0.00,0.00
,February,1.551268E+08,0.00,6.486636E+10,5.931185E+09,0.00,0.00
,March,0.00,0.00,1.253563E+11,1.026495E+10,0.00,0.00
,April,0.00,0.00,1.789977E+11,1.322736E+10,0.00,0.00
,May,0.00,0.00,2.133261E+11,1.258430E+10,0.00,0.00
,June,0.00,0.00,2.413276E+11,1.430060E+10,0.00,0.00
,July,0.00,0.00,3.051919E+11,1.306429E+10,0.00,0.00
,August,0.00,0.00,3.176153E+11,1.540241E+10,0.00,0.00
,September,0.00,0.00,2.434120E+11,1.127949E+10,0.00,0.00
,October,0.00,0.00,1.983042E+11,1.075792E+10,0.00,0.00
,November,0.00,0.00,1.060097E+11,8.047504E+09,0.00,0.00
,December,1.888082E+08,0.00,5.550328E+10,6.309633E+09,0.00,0.00
,,,,,,,
,Annual Sum or Average,1.026706E+09,0.00,2.086077E+12,1.257094E+11,0.00,0.00
,Minimum of Months,0.00,0.00,3.616688E+10,4.539789E+09,0.00,0.00
,Maximum of Months,6.827714E+08,0.00,3.176153E+11,1.540241E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,VAV_MID WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,2.400597E+10,0.00,2.262994E+11,3.028980E+10,0.00,0.00
,February,4.059857E+09,0.00,4.689340E+11,3.882264E+10,0.00,0.00
,March,9358.50,0.00,9.645367E+11,7.022998E+10,0.00,0.00
,April,0.00,0.00,1.456963E+12,9.358328E+10,0.00,0.00
,May,0.00,0.00,2.015796E+12,1.090558E+11,0.00,0.00
,June,4582.79,0.00,2.224951E+12,1.174815E+11,0.00,0.00
,July,2308.33,0.00,2.640438E+12,9.051271E+10,0.00,0.00
,August,4614.84,0.00,2.606616E+12,9.564923E+10,0.00,0.00
,September,0.00,0.00,2.237087E+12,9.190247E+10,0.00,0.00
,October,0.00,0.00,1.730999E+12,8.167006E+10,0.00,0.00
,November,1.831657E+08,0.00,7.919230E+11,5.093422E+10,0.00,0.00
,December,1.471615E+10,0.00,3.042305E+11,3.357537E+10,0.00,0.00
,,,,,,,
,Annual Sum or Average,4.296516E+10,0.00,1.766877E+13,9.037070E+11,0.00,0.00
,Minimum of Months,0.00,0.00,2.262994E+11,3.028980E+10,0.00,0.00
,Maximum of Months,2.400597E+10,0.00,2.640438E+12,1.174815E+11,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,VAV_TOP WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,7.195492E+09,0.00,1.742602E+10,2.755275E+09,0.00,0.00
,February,1.505775E+09,0.00,4.200675E+10,3.406383E+09,0.00,0.00
,March,0.00,0.00,9.658121E+10,6.528582E+09,0.00,0.00
,April,0.00,0.00,1.556899E+11,9.640388E+09,0.00,0.00
,May,0.00,0.00,2.185170E+11,1.180445E+10,0.00,0.00
,June,0.00,0.00,2.426320E+11,1.285164E+10,0.00,0.00
,July,0.00,0.00,2.802406E+11,9.666513E+09,0.00,0.00
,August,0.00,0.00,2.770802E+11,1.009867E+10,0.00,0.00
,September,0.00,0.00,2.352772E+11,9.663292E+09,0.00,0.00
,October,0.00,0.00,1.753898E+11,7.999598E+09,0.00,0.00
,November,3.332590E+08,0.00,7.191755E+10,4.445804E+09,0.00,0.00
,December,5.001647E+09,0.00,2.332592E+10,2.910434E+09,0.00,0.00
,,,,,,,
,Annual Sum or Average,1.403617E+10,0.00,1.836084E+12,9.177103E+10,0.00,0.00
,Minimum of Months,0.00,0.00,1.742602E+10,2.755275E+09,0.00,0.00
,Maximum of Months,7.195492E+09,0.00,2.802406E+11,1.285164E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,CAV_BAS
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,51.99,0.00,4.768236E+10,1.401101E+10,0.00,0.00
,February,0.00,0.00,5.256929E+10,1.263706E+10,0.00,0.00
,March,0.00,0.00,7.359834E+10,1.434914E+10,0.00,0.00
,April,0.00,0.00,8.305440E+10,1.390923E+10,0.00,0.00
,May,0.00,0.00,1.055602E+11,1.498840E+10,0.00,0.00
,June,0.00,0.00,1.175408E+11,1.519751E+10,0.00,0.00
,July,0.00,0.00,1.588067E+11,1.557594E+10,0.00,0.00
,August,0.00,0.00,1.702253E+11,1.661325E+10,0.00,0.00
,September,0.00,0.00,1.361848E+11,1.548546E+10,0.00,0.00
,October,0.00,0.00,1.112554E+11,1.563614E+10,0.00,0.00
,November,0.00,0.00,7.565143E+10,1.477365E+10,0.00,0.00
,December,0.00,0.00,5.597058E+10,1.449424E+10,0.00,0.00
,,,,,,,
,Annual Sum or Average,51.99,0.00,1.188100E+12,1.776710E+11,0.00,0.00
,Minimum of Months,0.00,0.00,4.768236E+10,1.263706E+10,0.00,0.00
,Maximum of Months,51.99,0.00,1.702253E+11,1.661325E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,AIRLOOP DATACENTER BASEMENT
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,4.336125E+11,2.048652E+11,0.00,10.42
,February,0.00,0.00,6.937259E+11,2.602671E+11,0.00,12.40
,March,0.00,0.00,1.110217E+12,3.759146E+11,0.00,8.41
,April,0.00,0.00,1.423498E+12,4.721979E+11,0.00,2.00
,May,0.00,0.00,5.033802E+11,2.348057E+11,0.00,0.05
,June,0.00,0.00,8.303478E+11,3.291780E+11,0.00,0.09
,July,0.00,0.00,1.201709E+12,4.188886E+11,0.00,0.00
,August,0.00,0.00,1.508628E+12,4.920870E+11,0.00,0.03
,September,0.00,0.00,4.932825E+11,2.181415E+11,0.00,0.00
,October,0.00,0.00,8.211856E+11,3.077643E+11,0.00,2.59
,November,0.00,0.00,1.072194E+12,3.595302E+11,0.00,13.43
,December,0.00,0.00,1.406898E+12,4.391934E+11,0.00,27.47
,,,,,,,
,Annual Sum or Average,0.00,0.00,1.149868E+13,4.112834E+12,0.00,76.90
,Minimum of Months,0.00,0.00,4.336125E+11,2.048652E+11,0.00,0.00
,Maximum of Months,0.00,0.00,1.508628E+12,4.920870E+11,0.00,27.47


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,AIRLOOP DATACENTER BOT
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,5.815770E+09,2.534872E+09,0.00,0.00
,February,0.00,0.00,1.210511E+10,3.767228E+09,0.00,0.00
,March,0.00,0.00,2.127962E+10,6.355512E+09,0.00,0.00
,April,0.00,0.00,2.889639E+10,8.966755E+09,0.00,0.00
,May,0.00,0.00,1.002834E+10,4.132313E+09,0.00,0.00
,June,0.00,0.00,1.696222E+10,6.112138E+09,0.00,0.00
,July,0.00,0.00,2.497343E+10,7.980852E+09,0.00,0.00
,August,0.00,0.00,3.163821E+10,9.673367E+09,0.00,0.00
,September,0.00,0.00,9.956990E+09,3.830772E+09,0.00,0.00
,October,0.00,0.00,1.622850E+10,5.419516E+09,0.00,0.00
,November,0.00,0.00,2.003575E+10,5.715396E+09,0.00,0.00
,December,0.00,0.00,2.540021E+10,6.385523E+09,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,2.233205E+11,7.087424E+10,0.00,0.00
,Minimum of Months,0.00,0.00,5.815770E+09,2.534872E+09,0.00,0.00
,Maximum of Months,0.00,0.00,3.163821E+10,9.673367E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,AIRLOOP DATACENTER MID
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,3.897628E+10,2.117119E+10,0.00,0.00
,February,0.00,0.00,1.076883E+11,3.443210E+10,0.00,0.00
,March,0.00,0.00,2.011224E+11,6.005763E+10,0.00,0.00
,April,0.00,0.00,2.736377E+11,8.464268E+10,0.00,0.00
,May,0.00,0.00,9.424628E+10,3.899088E+10,0.00,0.00
,June,0.00,0.00,1.610063E+11,5.792553E+10,0.00,0.00
,July,0.00,0.00,2.375747E+11,7.565075E+10,0.00,0.00
,August,0.00,0.00,2.984580E+11,9.097825E+10,0.00,0.00
,September,0.00,0.00,9.307071E+10,3.600490E+10,0.00,0.00
,October,0.00,0.00,1.535547E+11,5.126410E+10,0.00,0.00
,November,0.00,0.00,1.854159E+11,5.329125E+10,0.00,0.00
,December,0.00,0.00,2.282750E+11,5.835946E+10,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,2.073026E+12,6.627687E+11,0.00,0.00
,Minimum of Months,0.00,0.00,3.897628E+10,2.117119E+10,0.00,0.00
,Maximum of Months,0.00,0.00,2.984580E+11,9.097825E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemEnergyAndWaterUseMonthly
FOR:,AIRLOOP DATACENTER TOP
Custom Monthly Report

,,AIR SYSTEM HOT WATER ENERGY [J],AIR SYSTEM STEAM ENERGY [J],AIR SYSTEM CHILLED WATER ENERGY [J],AIR SYSTEM ELECTRICITY ENERGY [J],AIR SYSTEM NATURAL GAS ENERGY [],AIR SYSTEM WATER VOLUME [m3]
,January,0.00,0.00,2.406731E+09,1.859511E+09,0.00,0.00
,February,0.00,0.00,1.003263E+10,3.334499E+09,0.00,0.00
,March,0.00,0.00,1.995318E+10,6.019343E+09,0.00,0.00
,April,0.00,0.00,2.761957E+10,8.594765E+09,0.00,0.00
,May,0.00,0.00,9.661286E+09,3.987688E+09,0.00,0.00
,June,0.00,0.00,1.642301E+10,5.916025E+09,0.00,0.00
,July,0.00,0.00,2.408018E+10,7.695270E+09,0.00,0.00
,August,0.00,0.00,3.024883E+10,9.269784E+09,0.00,0.00
,September,0.00,0.00,9.513428E+09,3.674430E+09,0.00,0.00
,October,0.00,0.00,1.540327E+10,5.175943E+09,0.00,0.00
,November,0.00,0.00,1.796691E+10,5.262588E+09,0.00,0.00
,December,0.00,0.00,2.147827E+10,5.651797E+09,0.00,0.00
,,,,,,,
,Annual Sum or Average,0.00,0.00,2.047873E+11,6.644164E+10,0.00,0.00
,Minimum of Months,0.00,0.00,2.406731E+09,1.859511E+09,0.00,0.00
,Maximum of Months,0.00,0.00,3.024883E+10,9.269784E+09,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,VAV_BOT WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,4.539789E+09,3.616688E+10,6.827714E+08,0.00,0.00,0.00,0.00,0.00
,February,5.931185E+09,6.486636E+10,1.551268E+08,0.00,0.00,0.00,0.00,0.00
,March,1.026495E+10,1.253563E+11,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.322736E+10,1.789977E+11,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.258430E+10,2.133261E+11,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.430060E+10,2.413276E+11,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.306429E+10,3.051919E+11,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.540241E+10,3.176153E+11,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.127949E+10,2.434120E+11,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.075792E+10,1.983042E+11,0.00,0.00,0.00,0.00,0.00,0.00
,November,8.047504E+09,1.060097E+11,0.00,0.00,0.00,0.00,0.00,0.00
,December,6.309633E+09,5.550328E+10,1.888082E+08,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.257094E+11,2.086077E+12,1.026706E+09,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,4.539789E+09,3.616688E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.540241E+10,3.176153E+11,6.827714E+08,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,VAV_MID WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,3.028980E+10,2.262994E+11,2.400597E+10,0.00,0.00,0.00,0.00,0.00
,February,3.882264E+10,4.689340E+11,4.059857E+09,0.00,0.00,0.00,0.00,0.00
,March,7.022998E+10,9.645367E+11,9358.50,0.00,0.00,0.00,0.00,0.00
,April,9.358328E+10,1.456963E+12,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.090558E+11,2.015796E+12,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.174815E+11,2.224951E+12,4582.79,0.00,0.00,0.00,0.00,0.00
,July,9.051271E+10,2.640438E+12,2308.33,0.00,0.00,0.00,0.00,0.00
,August,9.564923E+10,2.606616E+12,4614.84,0.00,0.00,0.00,0.00,0.00
,September,9.190247E+10,2.237087E+12,0.00,0.00,0.00,0.00,0.00,0.00
,October,8.167006E+10,1.730999E+12,0.00,0.00,0.00,0.00,0.00,0.00
,November,5.093422E+10,7.919230E+11,1.831657E+08,0.00,0.00,0.00,0.00,0.00
,December,3.357537E+10,3.042305E+11,1.471615E+10,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,9.037070E+11,1.766877E+13,4.296516E+10,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,3.028980E+10,2.262994E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.174815E+11,2.640438E+12,2.400597E+10,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,VAV_TOP WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,2.755275E+09,1.742602E+10,7.195492E+09,0.00,0.00,0.00,0.00,0.00
,February,3.406383E+09,4.200675E+10,1.505775E+09,0.00,0.00,0.00,0.00,0.00
,March,6.528582E+09,9.658121E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,9.640388E+09,1.556899E+11,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.180445E+10,2.185170E+11,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.285164E+10,2.426320E+11,0.00,0.00,0.00,0.00,0.00,0.00
,July,9.666513E+09,2.802406E+11,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.009867E+10,2.770802E+11,0.00,0.00,0.00,0.00,0.00,0.00
,September,9.663292E+09,2.352772E+11,0.00,0.00,0.00,0.00,0.00,0.00
,October,7.999598E+09,1.753898E+11,0.00,0.00,0.00,0.00,0.00,0.00
,November,4.445804E+09,7.191755E+10,3.332590E+08,0.00,0.00,0.00,0.00,0.00
,December,2.910434E+09,2.332592E+10,5.001647E+09,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,9.177103E+10,1.836084E+12,1.403617E+10,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,2.755275E+09,1.742602E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.285164E+10,2.802406E+11,7.195492E+09,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,CAV_BAS
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,1.401101E+10,4.768236E+10,51.99,0.00,0.00,0.00,0.00,0.00
,February,1.263706E+10,5.256929E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.434914E+10,7.359834E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.390923E+10,8.305440E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.498840E+10,1.055602E+11,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.519751E+10,1.175408E+11,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.557594E+10,1.588067E+11,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.661325E+10,1.702253E+11,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.548546E+10,1.361848E+11,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.563614E+10,1.112554E+11,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.477365E+10,7.565143E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.449424E+10,5.597058E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.776710E+11,1.188100E+12,51.99,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.263706E+10,4.768236E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.661325E+10,1.702253E+11,51.99,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,AIRLOOP DATACENTER BASEMENT
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,9.684964E+10,3.536208E+11,0.00,0.00,0.00,2.789833E+10,0.00,0.00
,February,8.747710E+10,5.542820E+11,0.00,0.00,0.00,3.319668E+10,0.00,0.00
,March,9.684964E+10,8.537520E+11,0.00,0.00,0.00,2.249851E+10,0.00,0.00
,April,9.372546E+10,1.050411E+12,0.00,0.00,0.00,5.361457E+09,0.00,0.00
,May,9.684964E+10,3.655495E+11,0.00,0.00,0.00,1.248102E+08,0.00,0.00
,June,9.372546E+10,5.951410E+11,0.00,0.00,0.00,2.446231E+08,0.00,0.00
,July,9.684964E+10,8.796815E+11,0.00,0.00,0.00,10929943.95,0.00,0.00
,August,9.684964E+10,1.113467E+12,0.00,0.00,0.00,76585364.65,0.00,0.00
,September,9.372546E+10,3.688665E+11,0.00,0.00,0.00,0.00,0.00,0.00
,October,9.684964E+10,6.172356E+11,0.00,0.00,0.00,6.933497E+09,0.00,0.00
,November,9.372546E+10,8.425042E+11,0.00,0.00,0.00,3.595286E+10,0.00,0.00
,December,9.684964E+10,1.138393E+12,0.00,0.00,0.00,7.350804E+10,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.140326E+12,8.732904E+12,0.00,0.00,0.00,2.058063E+11,0.00,0.00
,Minimum of Months,8.747710E+10,3.536208E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,9.684964E+10,1.138393E+12,0.00,0.00,0.00,7.350804E+10,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,AIRLOOP DATACENTER BOT
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,1.449603E+09,4.730501E+09,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.309319E+09,9.647199E+09,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.449603E+09,1.637371E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.402842E+09,2.133248E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.449603E+09,7.345631E+09,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.402842E+09,1.225292E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.449603E+09,1.844219E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.449603E+09,2.341445E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.402842E+09,7.529059E+09,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.449603E+09,1.225859E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.402842E+09,1.572319E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.449603E+09,2.046429E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.706791E+10,1.695142E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.309319E+09,4.730501E+09,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.449603E+09,2.341445E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,AIRLOOP DATACENTER MID
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,1.384313E+10,3.164822E+10,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.250347E+10,8.575965E+10,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.384313E+10,1.549079E+11,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.339658E+10,2.023916E+11,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.384313E+10,6.909852E+10,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.339658E+10,1.164774E+11,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.384313E+10,1.757670E+11,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.384313E+10,2.213229E+11,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.339658E+10,7.046239E+10,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.384313E+10,1.161337E+11,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.339658E+10,1.455212E+11,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.384313E+10,1.837586E+11,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.629917E+11,1.573249E+12,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.250347E+10,3.164822E+10,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.384313E+10,2.213229E+11,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentLoadsMonthly
FOR:,AIRLOOP DATACENTER TOP
Custom Monthly Report

,,AIR SYSTEM FAN AIR HEATING ENERGY [J],AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J],AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J],AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J],AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J],AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]
,January,1.399193E+09,1.946414E+09,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.263788E+09,7.961918E+09,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.399193E+09,1.533303E+10,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.354058E+09,2.037886E+10,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.399193E+09,7.072791E+09,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.354058E+09,1.186104E+10,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.399193E+09,1.778410E+10,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.399193E+09,2.237824E+10,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.354058E+09,7.193055E+09,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.399193E+09,1.162652E+10,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.354058E+09,1.405839E+10,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.399193E+09,1.722566E+10,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,
,Annual Sum or Average,1.647437E+10,1.548200E+11,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.263788E+09,1.946414E+09,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.399193E+09,2.237824E+10,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,VAV_BOT WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,4.539789E+09,6.827714E+08,3.616688E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,5.931185E+09,1.551268E+08,6.486636E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.026495E+10,0.00,1.253563E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.322736E+10,0.00,1.789977E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.258430E+10,0.00,2.133261E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.430060E+10,0.00,2.413276E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.306429E+10,0.00,3.051919E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.540241E+10,0.00,3.176153E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.127949E+10,0.00,2.434120E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.075792E+10,0.00,1.983042E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,8.047504E+09,0.00,1.060097E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,6.309633E+09,1.888082E+08,5.550328E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.257094E+11,1.026706E+09,2.086077E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,4.539789E+09,0.00,3.616688E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.540241E+10,6.827714E+08,3.176153E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,VAV_MID WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,3.028980E+10,2.400597E+10,2.262994E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,3.882264E+10,4.059857E+09,4.689340E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,7.022998E+10,9358.50,9.645367E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,9.358328E+10,0.00,1.456963E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.090558E+11,0.00,2.015796E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.174815E+11,4582.79,2.224951E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,9.051271E+10,2308.33,2.640438E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,9.564923E+10,4614.84,2.606616E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,9.190247E+10,0.00,2.237087E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,8.167006E+10,0.00,1.730999E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,5.093422E+10,1.831657E+08,7.919230E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,3.357537E+10,1.471615E+10,3.042305E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,9.037070E+11,4.296516E+10,1.766877E+13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,3.028980E+10,0.00,2.262994E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.174815E+11,2.400597E+10,2.640438E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,VAV_TOP WITH REHEAT
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,2.755275E+09,7.195492E+09,1.742602E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,3.406383E+09,1.505775E+09,4.200675E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,6.528582E+09,0.00,9.658121E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,9.640388E+09,0.00,1.556899E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.180445E+10,0.00,2.185170E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.285164E+10,0.00,2.426320E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,9.666513E+09,0.00,2.802406E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.009867E+10,0.00,2.770802E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
