Program Version:,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.08.13 17:14
,September,9.663292E+09,0.00,2.352772E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,7.999598E+09,0.00,1.753898E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,4.445804E+09,3.332590E+08,7.191755E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,2.910434E+09,5.001647E+09,2.332592E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,9.177103E+10,1.403617E+10,1.836084E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,2.755275E+09,0.00,1.742602E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.285164E+10,7.195492E+09,2.802406E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,CAV_BAS
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,1.401101E+10,51.99,4.768236E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.263706E+10,0.00,5.256929E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.434914E+10,0.00,7.359834E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.390923E+10,0.00,8.305440E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.498840E+10,0.00,1.055602E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.519751E+10,0.00,1.175408E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.557594E+10,0.00,1.588067E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.661325E+10,0.00,1.702253E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.548546E+10,0.00,1.361848E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.563614E+10,0.00,1.112554E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.477365E+10,0.00,7.565143E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.449424E+10,0.00,5.597058E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.776710E+11,51.99,1.188100E+12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.263706E+10,0.00,4.768236E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.661325E+10,51.99,1.702253E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,AIRLOOP DATACENTER BASEMENT
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,9.684964E+10,0.00,4.336125E+11,0.00,7.999169E+10,0.00,0.00,0.00,2.802391E+10,0.00,0.00,0.00
,February,8.747710E+10,0.00,6.937259E+11,0.00,1.394439E+11,0.00,0.00,0.00,3.334611E+10,0.00,0.00,0.00
,March,9.684964E+10,0.00,1.110217E+12,0.00,2.564652E+11,0.00,0.00,0.00,2.259979E+10,0.00,0.00,0.00
,April,9.372546E+10,0.00,1.423498E+12,0.00,3.730868E+11,0.00,0.00,0.00,5.385591E+09,0.00,0.00,0.00
,May,9.684964E+10,0.00,5.033802E+11,0.00,1.378306E+11,0.00,0.00,0.00,1.253720E+08,0.00,0.00,0.00
,June,9.372546E+10,0.00,8.303478E+11,0.00,2.352069E+11,0.00,0.00,0.00,2.457243E+08,0.00,0.00,0.00
,July,9.684964E+10,0.00,1.201709E+12,0.00,3.220279E+11,0.00,0.00,0.00,10979144.06,0.00,0.00,0.00
,August,9.684964E+10,0.00,1.508628E+12,0.00,3.951605E+11,0.00,0.00,0.00,76930106.42,0.00,0.00,0.00
,September,9.372546E+10,0.00,4.932825E+11,0.00,1.244160E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,9.684964E+10,0.00,8.211856E+11,0.00,2.039500E+11,0.00,0.00,0.00,6.964708E+09,0.00,0.00,0.00
,November,9.372546E+10,0.00,1.072194E+12,0.00,2.296901E+11,0.00,0.00,0.00,3.611469E+10,0.00,0.00,0.00
,December,9.684964E+10,0.00,1.406898E+12,0.00,2.685049E+11,0.00,0.00,0.00,7.383893E+10,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.140326E+12,0.00,1.149868E+13,0.00,2.765774E+12,0.00,0.00,0.00,2.067327E+11,0.00,0.00,0.00
,Minimum of Months,8.747710E+10,0.00,4.336125E+11,0.00,7.999169E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,9.684964E+10,0.00,1.508628E+12,0.00,3.951605E+11,0.00,0.00,0.00,7.383893E+10,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,AIRLOOP DATACENTER BOT
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,1.449603E+09,0.00,5.815770E+09,0.00,1.085269E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.309319E+09,0.00,1.210511E+10,0.00,2.457909E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.449603E+09,0.00,2.127962E+10,0.00,4.905909E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.402842E+09,0.00,2.889639E+10,0.00,7.563913E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.449603E+09,0.00,1.002834E+10,0.00,2.682710E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.402842E+09,0.00,1.696222E+10,0.00,4.709296E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.449603E+09,0.00,2.497343E+10,0.00,6.531249E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.449603E+09,0.00,3.163821E+10,0.00,8.223764E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.402842E+09,0.00,9.956990E+09,0.00,2.427930E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.449603E+09,0.00,1.622850E+10,0.00,3.969913E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.402842E+09,0.00,2.003575E+10,0.00,4.312555E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.449603E+09,0.00,2.540021E+10,0.00,4.935920E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.706791E+10,0.00,2.233205E+11,0.00,5.380634E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.309319E+09,0.00,5.815770E+09,0.00,1.085269E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.449603E+09,0.00,3.163821E+10,0.00,8.223764E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,AIRLOOP DATACENTER MID
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,1.384313E+10,0.00,3.897628E+10,0.00,7.328065E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.250347E+10,0.00,1.076883E+11,0.00,2.192863E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.384313E+10,0.00,2.011224E+11,0.00,4.621451E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.339658E+10,0.00,2.736377E+11,0.00,7.124610E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.384313E+10,0.00,9.424628E+10,0.00,2.514775E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.339658E+10,0.00,1.610063E+11,0.00,4.452895E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.384313E+10,0.00,2.375747E+11,0.00,6.180762E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.384313E+10,0.00,2.984580E+11,0.00,7.713513E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.339658E+10,0.00,9.307071E+10,0.00,2.260832E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.384313E+10,0.00,1.535547E+11,0.00,3.742097E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.339658E+10,0.00,1.854159E+11,0.00,3.989467E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.384313E+10,0.00,2.282750E+11,0.00,4.451633E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.629917E+11,0.00,2.073026E+12,0.00,4.997771E+11,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.250347E+10,0.00,3.897628E+10,0.00,7.328065E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.384313E+10,0.00,2.984580E+11,0.00,7.713513E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,AirLoopSystemComponentEnergyUseMonthly
FOR:,AIRLOOP DATACENTER TOP
Custom Monthly Report

,,AIR SYSTEM FAN ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL HOT WATER ENERGY [J],AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J],AIR SYSTEM DX HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM DX COOLING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL ELECTRICITY ENERGY [J],AIR SYSTEM HEATING COIL NATURAL GAS ENERGY [],AIR SYSTEM HEATING COIL STEAM ENERGY [J],AIR SYSTEM HUMIDIFIER ELECTRICITY ENERGY [J],AIR SYSTEM HUMIDIFIER NATURAL GAS ENERGY [],AIR SYSTEM EVAPORATIVE COOLER ELECTRICITY ENERGY [J],AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRICITY ENERGY [J]
,January,1.399193E+09,0.00,2.406731E+09,0.00,4.603175E+08,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,February,1.263788E+09,0.00,1.003263E+10,0.00,2.070712E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,March,1.399193E+09,0.00,1.995318E+10,0.00,4.620150E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,April,1.354058E+09,0.00,2.761957E+10,0.00,7.240707E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,May,1.399193E+09,0.00,9.661286E+09,0.00,2.588495E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,June,1.354058E+09,0.00,1.642301E+10,0.00,4.561967E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,July,1.399193E+09,0.00,2.408018E+10,0.00,6.296077E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,August,1.399193E+09,0.00,3.024883E+10,0.00,7.870591E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,September,1.354058E+09,0.00,9.513428E+09,0.00,2.320372E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,October,1.399193E+09,0.00,1.540327E+10,0.00,3.776750E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,November,1.354058E+09,0.00,1.796691E+10,0.00,3.908530E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,December,1.399193E+09,0.00,2.147827E+10,0.00,4.252604E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,,,,,,,
,Annual Sum or Average,1.647437E+10,0.00,2.047873E+11,0.00,4.996727E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Minimum of Months,1.263788E+09,0.00,2.406731E+09,0.00,4.603175E+08,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Maximum of Months,1.399193E+09,0.00,3.024883E+10,0.00,7.870591E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,BASEMENT
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.230199E+09,41058875.11,0.00,1.121907E+08,0.00,0.00,2.509556E+10,0.00,0.37
,February,6.280766E+08,6.322323E+08,0.00,95055578.76,15647784.60,0.00,1.472196E+10,0.00,0.37
,March,1.160687E+08,1.857611E+09,0.00,92776248.87,67722514.12,0.00,6.174365E+09,0.00,0.38
,April,61054572.53,1.114081E+10,0.00,34381824.81,3.245868E+08,0.00,1.789744E+09,0.00,0.39
,May,28499353.17,2.669221E+10,0.00,6311116.56,5.042391E+08,0.00,1.049120E+08,0.00,0.40
,June,8926865.67,3.457969E+10,0.00,3145317.64,6.548945E+08,0.00,75720693.49,0.00,0.42
,July,3037888.99,7.192578E+10,0.00,459497.99,1.748649E+09,0.00,17791686.38,0.00,0.42
,August,1906271.67,7.378521E+10,0.00,388816.24,1.211010E+09,0.00,15778573.38,0.00,0.45
,September,459712.29,5.045061E+10,0.00,122233.17,1.108567E+09,0.00,2139443.32,0.00,0.43
,October,1.520055E+08,2.477074E+10,0.00,46033305.90,6.737911E+08,0.00,2.248428E+09,0.00,0.42
,November,9.205489E+08,3.028919E+09,0.00,1.109929E+08,34929002.32,0.00,1.090374E+10,0.00,0.41
,December,1.551166E+09,1.723816E+08,0.00,1.244885E+08,10045446.88,0.00,2.326058E+10,0.00,0.39
,,,,,,,,,,
,Annual Sum or Average,4.701949E+09,2.990773E+11,0.00,6.263460E+08,6.354082E+09,0.00,8.441073E+10,0.00,0.41
,Minimum of Months,459712.29,41058875.11,0.00,122233.17,0.00,0.00,2139443.32,0.00,0.37
,Maximum of Months,1.551166E+09,7.378521E+10,0.00,1.244885E+08,1.748649E+09,0.00,2.509556E+10,0.00,0.45


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,CORE_BOTTOM
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.642151E+09,59543858.12,0.00,72612360.23,0.00,0.00,2.499989E+10,0.00,0.38
,February,1.087444E+09,5.987253E+08,0.00,74584905.78,2.849430E+08,0.00,1.584768E+10,0.00,0.39
,March,1.808034E+09,1.226744E+09,0.00,86037363.72,9.079498E+08,0.00,6.749243E+09,0.00,0.43
,April,9.803063E+08,7.432063E+09,0.00,27931593.83,6.311373E+09,0.00,1.589699E+09,0.00,0.46
,May,48758737.48,2.051298E+10,0.00,3279567.04,1.147709E+10,0.00,65736712.36,0.00,0.41
,June,5479779.96,2.484336E+10,0.00,1259978.05,1.427623E+10,0.00,11634188.99,0.00,0.43
,July,0.00,5.113921E+10,0.00,0.00,3.488346E+10,0.00,0.00,0.00,0.45
,August,0.00,5.334957E+10,0.00,0.00,3.024004E+10,0.00,0.00,0.00,0.46
,September,0.00,3.604704E+10,0.00,0.00,2.042066E+10,0.00,0.00,0.00,0.42
,October,1.213795E+09,1.781033E+10,0.00,25687288.64,1.108620E+10,0.00,1.963721E+09,0.00,0.43
,November,1.831177E+09,3.040170E+09,0.00,73392246.07,5.967149E+08,0.00,1.033113E+10,0.00,0.41
,December,2.213978E+09,1.532053E+08,0.00,92670354.72,60872603.74,0.00,2.416808E+10,0.00,0.41
,,,,,,,,,,
,Annual Sum or Average,1.083112E+10,2.162129E+11,0.00,4.574557E+08,1.305455E+11,0.00,8.572681E+10,0.00,0.42
,Minimum of Months,0.00,59543858.12,0.00,0.00,0.00,0.00,0.00,0.00,0.38
,Maximum of Months,2.213978E+09,5.334957E+10,0.00,92670354.72,3.488346E+10,0.00,2.499989E+10,0.00,0.46


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,CORE_MID
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,8.034799E+10,7.417065E+08,0.00,3.188396E+08,54844535.36,0.00,1.335297E+11,0.00,0.33
,February,1.809842E+10,6.310626E+09,0.00,4.592443E+08,2.900103E+09,0.00,1.223669E+11,0.00,0.35
,March,6.750167E+09,1.282251E+10,0.00,6.786941E+08,6.277627E+09,0.00,6.362613E+10,0.00,0.37
,April,3.882503E+09,6.974076E+10,0.00,2.141854E+08,5.881045E+10,0.00,1.692558E+10,0.00,0.40
,May,5.807041E+08,1.978742E+11,0.00,17333726.68,1.110085E+11,0.00,5.346787E+08,0.00,0.40
,June,1.221145E+08,2.336900E+11,0.00,12034882.24,1.357979E+11,0.00,1.765716E+08,0.00,0.41
,July,0.00,4.866341E+11,0.00,0.00,2.649080E+11,0.00,0.00,0.00,0.40
,August,0.00,5.029061E+11,0.00,0.00,2.103731E+11,0.00,0.00,0.00,0.40
,September,0.00,3.460910E+11,0.00,0.00,1.701958E+11,0.00,0.00,0.00,0.39
,October,4.947085E+09,1.711217E+11,0.00,2.374855E+08,9.210586E+10,0.00,2.158751E+10,0.00,0.37
,November,1.136154E+10,2.943654E+10,0.00,4.773491E+08,6.267208E+09,0.00,8.635772E+10,0.00,0.36
,December,5.542725E+10,9.939910E+08,0.00,3.860721E+08,1.602860E+09,0.00,1.438598E+11,0.00,0.34
,,,,,,,,,,
,Annual Sum or Average,1.815178E+11,2.058363E+12,0.00,2.801239E+09,1.060302E+12,0.00,5.889646E+11,0.00,0.38
,Minimum of Months,0.00,7.417065E+08,0.00,0.00,54844535.36,0.00,0.00,0.00,0.33
,Maximum of Months,8.034799E+10,5.029061E+11,0.00,6.786941E+08,2.649080E+11,0.00,1.438598E+11,0.00,0.41


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,CORE_TOP
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.334458E+10,40205158.96,0.00,9782216.66,5372902.35,4.040757E+08,4.290567E+09,0.00,0.31
,February,5.479043E+09,4.086132E+08,0.00,24783226.51,2.550909E+08,1624902.15,6.339592E+09,0.00,0.33
,March,1.192478E+09,1.042522E+09,0.00,59369882.37,5.349120E+08,0.00,5.008211E+09,0.00,0.35
,April,3.517707E+08,6.301250E+09,0.00,21970582.59,5.358966E+09,0.00,1.515322E+09,0.00,0.39
,May,49309713.16,1.924557E+10,0.00,1668898.03,1.045201E+10,0.00,47075851.31,0.00,0.40
,June,9839456.67,2.328367E+10,0.00,1003488.05,1.203053E+10,0.00,15724810.55,0.00,0.41
,July,0.00,4.867684E+10,0.00,0.00,2.584217E+10,0.00,0.00,0.00,0.41
,August,0.00,5.016021E+10,0.00,0.00,2.118357E+10,0.00,0.00,0.00,0.41
,September,0.00,3.417372E+10,0.00,0.00,1.643446E+10,0.00,0.00,0.00,0.40
,October,4.334277E+08,1.625281E+10,0.00,17177023.06,8.553355E+09,0.00,1.623769E+09,0.00,0.36
,November,3.348062E+09,2.413851E+09,0.00,27903654.88,5.519090E+08,0.00,4.538046E+09,0.00,0.33
,December,1.126641E+10,43735791.75,0.00,15108282.53,1.725315E+08,1.088997E+08,5.015283E+09,0.00,0.31
,,,,,,,,,,
,Annual Sum or Average,3.547492E+10,2.020430E+11,0.00,1.787673E+08,1.013749E+11,5.146003E+08,2.839359E+10,0.00,0.37
,Minimum of Months,0.00,40205158.96,0.00,0.00,5372902.35,0.00,0.00,0.00,0.31
,Maximum of Months,1.334458E+10,5.016021E+10,0.00,59369882.37,2.584217E+10,4.040757E+08,6.339592E+09,0.00,0.41


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_BOT_ZN_3
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.970900E+09,6124049.49,0.00,857768.25,0.00,0.00,2.539531E+08,0.00,0.25
,February,8.843107E+08,75157545.88,0.00,2948873.26,37241602.07,0.00,4.805472E+08,0.00,0.28
,March,3.392951E+08,1.760244E+08,0.00,8159793.73,1.145506E+08,0.00,5.285470E+08,0.00,0.41
,April,1.261803E+08,1.727084E+09,0.00,3600225.67,6.540020E+08,0.00,1.807574E+08,0.00,0.57
,May,4496052.87,5.452897E+09,0.00,737783.17,1.059285E+09,0.00,14933735.73,0.00,0.63
,June,721417.02,7.668006E+09,0.00,184830.70,9.196693E+08,0.00,1733462.56,0.00,0.71
,July,0.00,1.237174E+10,0.00,0.00,3.268399E+09,0.00,0.00,0.00,0.64
,August,0.00,1.118301E+10,0.00,0.00,3.217357E+09,0.00,0.00,0.00,0.62
,September,0.00,7.388702E+09,0.00,0.00,2.248618E+09,0.00,0.00,0.00,0.57
,October,1.634303E+08,3.554072E+09,0.00,2288500.02,1.241808E+09,0.00,1.790304E+08,0.00,0.50
,November,5.450617E+08,4.189777E+08,0.00,3992675.15,75228896.12,0.00,4.550095E+08,0.00,0.32
,December,1.508337E+09,14787855.45,0.00,2168633.53,7878089.69,0.00,4.397868E+08,0.00,0.25
,,,,,,,,,,
,Annual Sum or Average,5.542732E+09,5.003659E+10,0.00,24939083.50,1.284404E+10,0.00,2.534299E+09,0.00,0.48
,Minimum of Months,0.00,6124049.49,0.00,0.00,0.00,0.00,0.00,0.00,0.25
,Maximum of Months,1.970900E+09,1.237174E+10,0.00,8159793.73,3.268399E+09,0.00,5.285470E+08,0.00,0.71


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_BOT_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,8.232811E+08,5207470.23,0.00,3364843.63,0.00,0.00,1.118640E+09,0.00,0.34
,February,3.575147E+08,73857289.32,0.00,5509439.61,21773352.19,0.00,1.105218E+09,0.00,0.43
,March,1.751150E+08,1.552545E+08,0.00,10775266.96,70555237.04,0.00,8.101535E+08,0.00,0.61
,April,79069016.97,1.518450E+09,0.00,4661923.43,3.687428E+08,0.00,2.251082E+08,0.00,0.77
,May,2827664.67,5.030460E+09,0.00,627668.23,5.219414E+08,0.00,14644976.96,0.00,0.87
,June,464251.46,6.140792E+09,0.00,137943.55,5.372104E+08,0.00,1232066.63,0.00,0.87
,July,0.00,8.928995E+09,0.00,0.00,2.080178E+09,0.00,0.00,0.00,0.70
,August,0.00,7.882401E+09,0.00,0.00,2.092438E+09,0.00,0.00,0.00,0.67
,September,0.00,6.898857E+09,0.00,0.00,1.175783E+09,0.00,0.00,0.00,0.74
,October,93281623.59,3.184149E+09,0.00,3375558.38,6.374463E+08,0.00,2.426081E+08,0.00,0.66
,November,2.683140E+08,3.546368E+08,0.00,5277967.71,45187321.61,0.00,6.816412E+08,0.00,0.44
,December,7.599588E+08,11587863.80,0.00,3595997.63,4925128.57,0.00,8.502952E+08,0.00,0.31
,,,,,,,,,,
,Annual Sum or Average,2.559826E+09,4.018465E+10,0.00,37326609.14,7.556181E+09,0.00,5.049542E+09,0.00,0.62
,Minimum of Months,0.00,5207470.23,0.00,0.00,0.00,0.00,0.00,0.00,0.31
,Maximum of Months,8.232811E+08,8.928995E+09,0.00,10775266.96,2.092438E+09,0.00,1.118640E+09,0.00,0.87


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_BOT_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,8.146619E+08,20953715.36,0.00,14615718.91,0.00,0.00,4.201763E+09,0.00,0.64
,February,4.434655E+08,2.800417E+08,0.00,15349824.88,14270520.21,0.00,2.506225E+09,0.00,0.68
,March,2.666740E+08,3.815836E+08,0.00,19490636.88,83812240.07,0.00,1.099769E+09,0.00,0.69
,April,1.219052E+08,2.445605E+09,0.00,4497075.37,5.144410E+08,0.00,2.134073E+08,0.00,0.70
,May,3735118.02,5.669583E+09,0.00,809290.96,1.010769E+09,0.00,15595336.13,0.00,0.64
,June,718672.09,7.212756E+09,0.00,175587.54,9.945675E+08,0.00,1639346.45,0.00,0.68
,July,0.00,1.231740E+10,0.00,0.00,3.273752E+09,0.00,0.00,0.00,0.64
,August,0.00,1.253784E+10,0.00,0.00,3.009816E+09,0.00,0.00,0.00,0.67
,September,0.00,1.113836E+10,0.00,0.00,1.648430E+09,0.00,0.00,0.00,0.74
,October,1.255586E+08,7.303638E+09,0.00,6059319.48,6.640100E+08,0.00,3.625182E+08,0.00,0.86
,November,2.918543E+08,1.216844E+09,0.00,18547430.28,20623044.72,0.00,1.807444E+09,0.00,0.75
,December,6.544439E+08,74502192.87,0.00,19397943.39,2536798.90,0.00,3.850698E+09,0.00,0.66
,,,,,,,,,,
,Annual Sum or Average,2.723017E+09,6.059910E+10,0.00,98942827.69,1.123703E+10,0.00,1.405906E+10,0.00,0.70
,Minimum of Months,0.00,20953715.36,0.00,0.00,0.00,0.00,0.00,0.00,0.64
,Maximum of Months,8.146619E+08,1.253784E+10,0.00,19490636.88,3.273752E+09,0.00,4.201763E+09,0.00,0.86


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_BOT_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,6.612718E+08,12017788.12,0.00,5070764.37,0.00,0.00,1.434883E+09,0.00,0.42
,February,1.655627E+08,1.900124E+08,0.00,9077055.04,7293076.40,0.00,1.604864E+09,0.00,0.65
,March,87132533.12,4.297896E+08,0.00,17291525.88,13497741.51,0.00,1.093720E+09,0.00,0.93
,April,10425562.61,3.521895E+09,0.00,7128375.52,54258503.02,0.00,3.936190E+08,0.00,1.25
,May,530682.03,6.615185E+09,0.00,1020159.78,2.407311E+08,0.00,20097717.47,0.00,1.01
,June,161754.97,8.871404E+09,0.00,227320.85,2.015745E+08,0.00,2493822.23,0.00,1.17
,July,0.00,1.661131E+10,0.00,0.00,4.905543E+08,0.00,0.00,0.00,1.09
,August,0.00,1.748282E+10,0.00,0.00,3.215203E+08,0.00,0.00,0.00,1.20
,September,0.00,9.775148E+09,0.00,0.00,4.483610E+08,0.00,0.00,0.00,0.93
,October,62507547.89,5.539711E+09,0.00,4492738.62,1.797264E+08,0.00,3.170651E+08,0.00,0.92
,November,1.117386E+08,7.815316E+08,0.00,10727155.21,8430924.16,0.00,1.292047E+09,0.00,0.74
,December,1.716776E+08,56883326.26,0.00,11669544.79,1681641.42,0.00,2.702864E+09,0.00,0.65
,,,,,,,,,,
,Annual Sum or Average,1.271009E+09,6.988771E+10,0.00,66704640.08,1.967629E+09,0.00,8.861653E+09,0.00,0.91
,Minimum of Months,0.00,12017788.12,0.00,0.00,0.00,0.00,0.00,0.00,0.42
,Maximum of Months,6.612718E+08,1.748282E+10,0.00,17291525.88,4.905543E+08,0.00,2.702864E+09,0.00,1.25


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_MID_ZN_3
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.806450E+10,47944131.67,0.00,91573.95,18143946.10,5.280725E+09,2550191.18,0.00,0.28
,February,1.158985E+10,6.632035E+08,0.00,6190610.36,4.187668E+08,9.810077E+08,1.010587E+09,0.00,0.27
,March,3.328405E+09,1.823282E+09,0.00,53260434.19,8.125358E+08,0.00,3.527397E+09,0.00,0.34
,April,8.253089E+08,1.832951E+10,0.00,26876819.11,6.254427E+09,0.00,1.645315E+09,0.00,0.55
,May,50813046.57,6.123568E+10,0.00,6306667.09,9.036478E+09,0.00,1.553658E+08,0.00,0.68
,June,10148503.35,8.646219E+10,0.00,2172725.22,6.730275E+09,0.00,32092625.49,0.00,0.78
,July,0.00,1.348173E+11,0.00,0.00,2.221623E+10,0.00,0.00,0.00,0.65
,August,0.00,1.189508E+11,0.00,0.00,2.238264E+10,0.00,0.00,0.00,0.62
,September,0.00,7.854554E+10,0.00,0.00,1.803712E+10,0.00,0.00,0.00,0.57
,October,8.865709E+08,3.719728E+10,0.00,16862786.88,1.022946E+10,0.00,1.675212E+09,0.00,0.45
,November,8.224886E+09,3.849099E+09,0.00,11915062.57,8.032699E+08,0.00,1.299689E+09,0.00,0.29
,December,1.656757E+10,48837064.41,0.00,222617.39,2.239995E+08,4.293908E+09,51614637.99,0.00,0.28
,,,,,,,,,,
,Annual Sum or Average,5.954805E+10,5.419706E+11,0.00,1.238993E+08,9.716335E+10,1.055564E+10,9.399823E+09,0.00,0.48
,Minimum of Months,0.00,47944131.67,0.00,0.00,18143946.10,0.00,0.00,0.00,0.27
,Maximum of Months,1.806450E+10,1.348173E+11,0.00,53260434.19,2.238264E+10,5.280725E+09,3.527397E+09,0.00,0.78


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_MID_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,9.864540E+09,68524702.29,0.00,10559630.45,4434373.23,1.528057E+09,4.526129E+09,0.00,0.30
,February,4.183745E+09,8.861156E+08,0.00,36888880.90,2.108896E+08,1.524008E+08,8.971760E+09,0.00,0.42
,March,1.001178E+09,2.093924E+09,0.00,1.016756E+08,4.421148E+08,0.00,9.043347E+09,0.00,0.65
,April,2.667184E+08,1.991091E+10,0.00,48749905.71,2.624716E+09,0.00,3.112633E+09,0.00,0.90
,May,25478404.91,5.907101E+10,0.00,6501537.54,3.674887E+09,0.00,1.806726E+08,0.00,0.98
,June,6524947.24,7.341094E+10,0.00,1787454.34,3.180279E+09,0.00,25475303.53,0.00,1.01
,July,0.00,1.096532E+11,0.00,0.00,1.102157E+10,0.00,0.00,0.00,0.78
,August,0.00,9.976503E+10,0.00,0.00,1.126548E+10,0.00,0.00,0.00,0.76
,September,0.00,7.966619E+10,0.00,0.00,7.601874E+09,0.00,0.00,0.00,0.81
,October,3.291493E+08,3.809315E+10,0.00,34001512.92,4.090050E+09,0.00,3.007591E+09,0.00,0.70
,November,2.997528E+09,4.034862E+09,0.00,39246315.21,4.009666E+08,0.00,6.140278E+09,0.00,0.45
,December,9.699506E+09,1.329862E+08,0.00,12484808.93,78281939.13,9.624912E+08,3.905241E+09,0.00,0.30
,,,,,,,,,,
,Annual Sum or Average,2.837437E+10,4.867868E+11,0.00,2.918957E+08,4.459555E+10,2.642949E+09,3.891313E+10,0.00,0.67
,Minimum of Months,0.00,68524702.29,0.00,0.00,4434373.23,0.00,0.00,0.00,0.30
,Maximum of Months,9.864540E+09,1.096532E+11,0.00,1.016756E+08,1.126548E+10,1.528057E+09,9.043347E+09,0.00,1.01


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_MID_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,9.217808E+09,3.449902E+08,0.00,1.345458E+08,1545062.45,4.737586E+08,4.314807E+10,0.00,0.73
,February,4.861003E+09,3.709647E+09,0.00,1.399981E+08,1.092106E+08,0.00,2.662517E+10,0.00,0.80
,March,1.678757E+09,4.947132E+09,0.00,1.761249E+08,4.284581E+08,0.00,1.141262E+10,0.00,0.74
,April,4.860826E+08,2.807052E+10,0.00,38698365.40,4.358720E+09,0.00,2.431416E+09,0.00,0.73
,May,47802785.27,6.339895E+10,0.00,7029082.06,8.691322E+09,0.00,1.621474E+08,0.00,0.70
,June,10145188.16,7.988454E+10,0.00,2093903.24,8.225719E+09,0.00,30737139.79,0.00,0.73
,July,0.00,1.348183E+11,0.00,0.00,2.213494E+10,0.00,0.00,0.00,0.65
,August,0.00,1.384774E+11,0.00,0.00,1.972078E+10,0.00,0.00,0.00,0.69
,September,0.00,1.252154E+11,0.00,0.00,1.149867E+10,0.00,0.00,0.00,0.80
,October,3.581762E+08,8.512640E+10,0.00,58034656.53,4.051628E+09,0.00,4.391642E+09,0.00,0.93
,November,2.813561E+09,1.494291E+10,0.00,1.764243E+08,1.190659E+08,0.00,2.018182E+10,0.00,0.89
,December,7.778736E+09,1.159977E+09,0.00,1.647188E+08,30477764.41,2.865734E+08,3.996988E+10,0.00,0.79
,,,,,,,,,,
,Annual Sum or Average,2.725207E+10,6.800962E+11,0.00,8.976679E+08,7.937054E+10,7.603321E+08,1.483535E+11,0.00,0.77
,Minimum of Months,0.00,3.449902E+08,0.00,0.00,1545062.45,0.00,0.00,0.00,0.65
,Maximum of Months,9.217808E+09,1.384774E+11,0.00,1.764243E+08,2.213494E+10,4.737586E+08,4.314807E+10,0.00,0.93


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_MID_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.110364E+10,1.394294E+08,0.00,16487447.76,4427597.72,1.713508E+09,4.224997E+09,0.00,0.35
,February,5.489415E+09,1.726359E+09,0.00,35573593.84,1.392166E+08,0.00,6.280745E+09,0.00,0.47
,March,1.118207E+09,3.616266E+09,0.00,88491041.89,2.341781E+08,0.00,5.489283E+09,0.00,0.67
,April,2.304516E+08,2.770574E+10,0.00,31903012.22,1.588458E+09,0.00,2.072040E+09,0.00,0.95
,May,10135799.56,6.550868E+10,0.00,7140433.16,2.585359E+09,0.00,1.691564E+08,0.00,0.99
,June,4875349.96,8.108126E+10,0.00,2031086.33,2.494224E+09,0.00,29001263.65,0.00,1.07
,July,0.00,1.271331E+11,0.00,0.00,7.742553E+09,0.00,0.00,0.00,0.87
,August,0.00,1.206565E+11,0.00,0.00,7.830871E+09,0.00,0.00,0.00,0.87
,September,0.00,8.800398E+10,0.00,0.00,5.834129E+09,0.00,0.00,0.00,0.86
,October,3.603354E+08,4.706193E+10,0.00,22857868.70,3.197430E+09,0.00,2.039259E+09,0.00,0.75
,November,3.328215E+09,6.463695E+09,0.00,35269202.59,2.057343E+08,0.00,4.399215E+09,0.00,0.49
,December,1.058903E+10,4.170564E+08,0.00,19123424.15,43779329.39,5.088327E+08,4.100929E+09,0.00,0.36
,,,,,,,,,,
,Annual Sum or Average,3.223430E+10,5.695140E+11,0.00,2.588771E+08,3.190036E+10,2.222340E+09,2.880463E+10,0.00,0.73
,Minimum of Months,0.00,1.394294E+08,0.00,0.00,4427597.72,0.00,0.00,0.00,0.35
,Maximum of Months,1.110364E+10,1.271331E+11,0.00,88491041.89,7.830871E+09,1.713508E+09,6.280745E+09,0.00,1.07


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_TOP_ZN_3
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,1.255252E+09,2693818.75,0.00,13212.71,1309806.57,1.038270E+09,1466910.36,0.00,0.30
,February,9.762925E+08,43136574.50,0.00,575543.77,35161112.79,2.723767E+08,86557757.92,0.00,0.29
,March,3.243862E+08,1.351556E+08,0.00,5704330.49,73567563.30,0.00,3.612883E+08,0.00,0.33
,April,86467448.61,1.636779E+09,0.00,3037215.96,5.298590E+08,0.00,1.501871E+08,0.00,0.54
,May,4351164.36,5.592276E+09,0.00,604597.15,7.943063E+08,0.00,12721525.11,0.00,0.65
,June,866266.42,7.969167E+09,0.00,150050.86,5.638597E+08,0.00,2403430.64,0.00,0.75
,July,0.00,1.304895E+10,0.00,0.00,1.967282E+09,0.00,0.00,0.00,0.64
,August,0.00,1.146934E+10,0.00,0.00,2.062436E+09,0.00,0.00,0.00,0.61
,September,0.00,7.652926E+09,0.00,0.00,1.604631E+09,0.00,0.00,0.00,0.57
,October,1.376643E+08,3.527548E+09,0.00,1217894.49,8.812301E+08,0.00,87923659.12,0.00,0.45
,November,6.764433E+08,3.081608E+08,0.00,988409.77,79305158.71,1.083489E+08,1.014966E+08,0.00,0.29
,December,1.188705E+09,2173444.53,0.00,13867.06,22690647.41,8.330047E+08,5744116.14,0.00,0.30
,,,,,,,,,,
,Annual Sum or Average,4.650428E+09,5.138831E+10,0.00,12305122.26,8.615638E+09,2.252001E+09,8.097894E+08,0.00,0.48
,Minimum of Months,0.00,2173444.53,0.00,0.00,1309806.57,0.00,0.00,0.00,0.29
,Maximum of Months,1.255252E+09,1.304895E+10,0.00,5704330.49,2.062436E+09,1.038270E+09,3.612883E+08,0.00,0.75


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_TOP_ZN_2
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,9.298294E+08,3966741.59,0.00,519397.16,433641.92,2.962619E+08,2.441896E+08,0.00,0.31
,February,3.506167E+08,65761306.31,0.00,3292041.09,16706367.81,74332856.75,8.084505E+08,0.00,0.43
,March,93130015.25,1.596550E+08,0.00,11200726.32,38894105.21,0.00,9.645467E+08,0.00,0.68
,April,33484870.84,1.736615E+09,0.00,5522770.82,2.381884E+08,0.00,3.051726E+08,0.00,0.90
,May,1887096.64,5.468511E+09,0.00,625810.55,3.050746E+08,0.00,15201901.07,0.00,0.96
,June,487935.69,6.794679E+09,0.00,142118.03,2.824361E+08,0.00,2250901.98,0.00,0.99
,July,0.00,1.078956E+10,0.00,0.00,1.006025E+09,0.00,0.00,0.00,0.78
,August,0.00,9.814497E+09,0.00,0.00,1.081806E+09,0.00,0.00,0.00,0.76
,September,0.00,7.823154E+09,0.00,0.00,6.977352E+08,0.00,0.00,0.00,0.81
,October,38964283.38,3.629369E+09,0.00,3245470.57,3.571436E+08,0.00,2.687710E+08,0.00,0.72
,November,2.668916E+08,3.515599E+08,0.00,3473198.78,35924552.63,21803583.54,5.352889E+08,0.00,0.46
,December,8.082410E+08,3751911.31,0.00,838641.94,13924854.28,2.714782E+08,2.504843E+08,0.00,0.31
,,,,,,,,,,
,Annual Sum or Average,2.523533E+09,4.664108E+10,0.00,28860175.26,4.074293E+09,6.638765E+08,3.394356E+09,0.00,0.68
,Minimum of Months,0.00,3751911.31,0.00,0.00,433641.92,0.00,0.00,0.00,0.31
,Maximum of Months,9.298294E+08,1.078956E+10,0.00,11200726.32,1.081806E+09,2.962619E+08,9.645467E+08,0.00,0.99


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_TOP_ZN_1
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,7.802344E+08,19562755.32,0.00,10297634.35,295903.25,3.297526E+08,3.678947E+09,0.00,0.70
,February,4.578787E+08,2.547886E+08,0.00,13083919.22,9385906.07,64434319.26,2.568889E+09,0.00,0.79
,March,1.826249E+08,3.501242E+08,0.00,19578554.57,43254499.12,0.00,1.230861E+09,0.00,0.71
,April,71168784.46,2.359333E+09,0.00,4506095.22,3.973873E+08,0.00,2.122402E+08,0.00,0.70
,May,3954755.89,5.741509E+09,0.00,683820.37,7.722834E+08,0.00,13340808.61,0.00,0.67
,June,864146.90,7.432408E+09,0.00,143987.61,6.395863E+08,0.00,2294575.98,0.00,0.71
,July,0.00,1.300842E+10,0.00,0.00,1.983213E+09,0.00,0.00,0.00,0.64
,August,0.00,1.318316E+10,0.00,0.00,1.811338E+09,0.00,0.00,0.00,0.67
,September,0.00,1.175005E+10,0.00,0.00,1.024550E+09,0.00,0.00,0.00,0.78
,October,39826621.23,7.614958E+09,0.00,6252396.98,3.642579E+08,0.00,3.666795E+08,0.00,0.91
,November,2.754413E+08,1.209053E+09,0.00,16828120.13,11885516.41,0.00,1.937551E+09,0.00,0.88
,December,6.984065E+08,89560045.88,0.00,13164777.75,4051798.35,2.440414E+08,3.388243E+09,0.00,0.76
,,,,,,,,,,
,Annual Sum or Average,2.510400E+09,6.301292E+10,0.00,84539306.18,7.061490E+09,6.382283E+08,1.339905E+10,0.00,0.74
,Minimum of Months,0.00,19562755.32,0.00,0.00,295903.25,0.00,0.00,0.00,0.64
,Maximum of Months,7.802344E+08,1.318316E+10,0.00,19578554.57,1.983213E+09,3.297526E+08,3.678947E+09,0.00,0.91


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,PERIMETER_TOP_ZN_4
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,8.430174E+08,7946713.18,0.00,1408290.83,481473.15,3.764464E+08,4.283241E+08,0.00,0.36
,February,5.280207E+08,1.193228E+08,0.00,3395387.05,13252565.62,54894340.64,5.932863E+08,0.00,0.47
,March,1.258234E+08,2.641676E+08,0.00,9866445.45,25354703.56,0.00,5.598255E+08,0.00,0.64
,April,19463081.68,2.313371E+09,0.00,3495079.68,1.451374E+08,0.00,1.913485E+08,0.00,0.90
,May,813017.12,5.758830E+09,0.00,692785.87,2.281253E+08,0.00,14091797.51,0.00,0.92
,June,459250.28,7.207856E+09,0.00,138718.35,2.266725E+08,0.00,2140772.02,0.00,1.01
,July,0.00,1.189744E+10,0.00,0.00,7.425351E+08,0.00,0.00,0.00,0.84
,August,0.00,1.124476E+10,0.00,0.00,7.613750E+08,0.00,0.00,0.00,0.84
,September,0.00,8.231655E+09,0.00,0.00,5.349708E+08,0.00,0.00,0.00,0.83
,October,32797937.42,4.262979E+09,0.00,1979540.99,2.759902E+08,0.00,1.581688E+08,0.00,0.72
,November,3.457657E+08,5.288832E+08,0.00,3134094.53,20540485.09,0.00,3.758442E+08,0.00,0.48
,December,8.108790E+08,28386889.34,0.00,1644643.43,7014029.97,2.638348E+08,3.740913E+08,0.00,0.37
,,,,,,,,,,
,Annual Sum or Average,2.707039E+09,5.186560E+10,0.00,25754986.18,2.981450E+09,6.951755E+08,2.697121E+09,0.00,0.70
,Minimum of Months,0.00,7946713.18,0.00,0.00,481473.15,0.00,0.00,0.00,0.36
,Maximum of Months,8.430174E+08,1.189744E+10,0.00,9866445.45,7.613750E+08,3.764464E+08,5.932863E+08,0.00,1.01


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,DATACENTER_BOT_ZN_6
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,0.00,6013545.53,0.00,7293307.91,0.00,0.00,5.243863E+08,0.00,0.58
,February,0.00,74038273.70,0.00,12741394.44,0.00,0.00,2.453541E+08,0.00,0.58
,March,0.00,2.118683E+08,0.00,8215681.84,0.00,0.00,48936666.53,0.00,0.58
,April,0.00,5.530467E+08,0.00,1174241.38,0.00,0.00,2423799.27,0.00,0.58
,May,0.00,9.508500E+08,0.00,1833.16,0.00,0.00,864.39,0.00,0.59
,June,0.00,1.084829E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,July,0.00,1.976917E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,August,0.00,1.909050E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,September,0.00,1.352626E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,October,0.00,8.476279E+08,0.00,367532.96,0.00,0.00,1374562.24,0.00,0.59
,November,0.00,2.107869E+08,0.00,14628449.71,0.00,0.00,1.427429E+08,0.00,0.58
,December,0.00,11648478.29,0.00,38583291.38,0.00,0.00,4.219090E+08,0.00,0.59
,,,,,,,,,,
,Annual Sum or Average,0.00,9.189302E+09,0.00,83005732.76,0.00,0.00,1.387128E+09,0.00,0.59
,Minimum of Months,0.00,6013545.53,0.00,0.00,0.00,0.00,0.00,0.00,0.58
,Maximum of Months,0.00,1.976917E+09,0.00,38583291.38,0.00,0.00,5.243863E+08,0.00,0.59


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,DATACENTER_MID_ZN_6
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,0.00,48558875.21,0.00,42427433.29,0.00,0.00,5.637483E+09,0.00,0.58
,February,0.00,6.871047E+08,0.00,1.131584E+08,0.00,0.00,2.610814E+09,0.00,0.58
,March,0.00,1.976660E+09,0.00,83576688.81,0.00,0.00,5.345389E+08,0.00,0.59
,April,0.00,5.312688E+09,0.00,12147335.56,0.00,0.00,28912133.75,0.00,0.59
,May,0.00,9.271969E+09,0.00,16785.85,0.00,0.00,60073.95,0.00,0.59
,June,0.00,1.064492E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,July,0.00,1.954286E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,August,0.00,1.878993E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,September,0.00,1.321521E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,October,0.00,8.262482E+09,0.00,4355762.68,0.00,0.00,17326880.78,0.00,0.59
,November,0.00,1.998871E+09,0.00,1.378300E+08,0.00,0.00,1.518016E+09,0.00,0.58
,December,0.00,1.012580E+08,0.00,3.471583E+08,0.00,0.00,4.434739E+09,0.00,0.59
,,,,,,,,,,
,Annual Sum or Average,0.00,8.985251E+10,0.00,7.406707E+08,0.00,0.00,1.478189E+10,0.00,0.59
,Minimum of Months,0.00,48558875.21,0.00,0.00,0.00,0.00,0.00,0.00,0.58
,Maximum of Months,0.00,1.954286E+10,0.00,3.471583E+08,0.00,0.00,5.637483E+09,0.00,0.59


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,DATACENTER_TOP_ZN_6
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,2.538932E+08,4909650.24,0.00,2008350.78,0.00,0.00,3.347997E+08,0.00,0.58
,February,0.00,72093644.26,0.00,9889519.67,0.00,0.00,2.533889E+08,0.00,0.58
,March,0.00,2.104157E+08,0.00,7538376.75,0.00,0.00,49887262.48,0.00,0.58
,April,0.00,5.516545E+08,0.00,1113031.53,0.00,0.00,2495033.88,0.00,0.58
,May,0.00,9.454907E+08,0.00,1629.53,0.00,0.00,2917.63,0.00,0.59
,June,0.00,1.082186E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,July,0.00,1.973332E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,August,0.00,1.907605E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,September,0.00,1.341303E+09,0.00,0.00,0.00,0.00,0.00,0.00,0.59
,October,0.00,8.435804E+08,0.00,344875.24,0.00,0.00,1512482.44,0.00,0.59
,November,0.00,2.089601E+08,0.00,12410790.91,0.00,0.00,1.460035E+08,0.00,0.58
,December,0.00,11432413.13,0.00,31759149.06,0.00,0.00,4.306539E+08,0.00,0.59
,,,,,,,,,,
,Annual Sum or Average,2.538932E+08,9.152963E+09,0.00,65065723.47,0.00,0.00,1.218744E+09,0.00,0.59
,Minimum of Months,0.00,4909650.24,0.00,0.00,0.00,0.00,0.00,0.00,0.58
,Maximum of Months,2.538932E+08,1.973332E+09,0.00,31759149.06,0.00,0.00,4.306539E+08,0.00,0.59


----------------------------------------------------------------------------------------------------
REPORT:,MechanicalVentilationLoadsMonthly
FOR:,DATACENTER_BASEMENT_ZN_6
Custom Monthly Report

,,ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J],ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J],ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J],ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]
,January,0.00,1.422421E+08,0.00,4.793491E+08,0.00,0.00,1.302433E+10,0.00,0.66
,February,0.00,1.510363E+09,0.00,6.880156E+08,0.00,0.00,6.493393E+09,0.00,0.66
,March,0.00,4.196941E+09,0.00,4.573582E+08,0.00,0.00,1.279521E+09,0.00,0.66
,April,0.00,1.052670E+10,0.00,63950375.76,0.00,0.00,59444864.15,0.00,0.66
,May,0.00,2.188711E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.66
,June,0.00,2.410354E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.66
,July,0.00,4.367539E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.66
,August,0.00,3.929253E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.66
,September,0.00,3.179654E+10,0.00,0.00,0.00,0.00,0.00,0.00,0.66
,October,0.00,1.874341E+10,0.00,33064379.08,0.00,0.00,45526346.81,0.00,0.66
,November,0.00,4.270114E+09,0.00,7.964535E+08,0.00,0.00,3.680125E+09,0.00,0.66
,December,0.00,1.863185E+08,0.00,1.963425E+09,0.00,0.00,1.041032E+10,0.00,0.66
,,,,,,,,,,
,Annual Sum or Average,0.00,2.003312E+11,0.00,4.481616E+09,0.00,0.00,3.499266E+10,0.00,0.66
,Minimum of Months,0.00,1.422421E+08,0.00,0.00,0.00,0.00,0.00,0.00,0.66
,Maximum of Months,0.00,4.367539E+10,0.00,1.963425E+09,0.00,0.00,1.302433E+10,0.00,0.66


----------------------------------------------------------------------------------------------------
REPORT:,HeatEmissionsReportMonthly
FOR:,Environment
Custom Monthly Report

,,SITE TOTAL SURFACE HEAT EMISSION TO AIR [J],SITE TOTAL ZONE EXFILTRATION HEAT LOSS [J],SITE TOTAL ZONE EXHAUST AIR HEAT LOSS [J],AIR SYSTEM RELIEF AIR TOTAL HEAT LOSS ENERGY [J],HVAC SYSTEM TOTAL HEAT REJECTION ENERGY [J]
,January,3.262427E+11,6.676843E+09,0.00,7.873750E+11,1.000601E+12
,February,3.131758E+11,3.349067E+09,0.00,4.888154E+11,1.724117E+12
,March,4.158736E+11,1.722729E+09,0.00,1.601534E+11,3.067951E+12
,April,3.364005E+11,-3.935555E+09,0.00,-3.111712E+11,4.188678E+12
,May,6.200392E+11,-1.230818E+10,0.00,-8.977126E+11,3.845816E+12
,June,5.199310E+11,-1.431892E+10,0.00,-1.072859E+12,4.572825E+12
,July,4.809698E+11,-2.540124E+10,0.00,-2.122713E+12,5.711891E+12
,August,4.463092E+11,-2.017003E+10,0.00,-2.021354E+12,6.074262E+12
,September,4.317303E+11,-1.559496E+10,0.00,-1.485443E+12,4.178977E+12
,October,2.804783E+11,-4.684303E+09,0.00,-6.705966E+11,3.833318E+12
,November,2.787999E+11,1.565868E+09,0.00,3.061518E+11,2.723796E+12
,December,2.957731E+11,6.773800E+09,0.00,7.703478E+11,2.391809E+12
,,,,,,
,Annual Sum or Average,4.745724E+12,-7.632488E+10,0.00,-6.069006E+12,4.331404E+13
,Minimum of Months,2.787999E+11,-2.540124E+10,0.00,-2.122713E+12,1.000601E+12
,Maximum of Months,6.200392E+11,6.773800E+09,0.00,7.873750E+11,6.074262E+12


