Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
11:30:00,3.794850E+03,2.716297E+03,1.348457E-01,2.687067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389583E+01,4.592875E+01,1.596533E+03,2.217037E+03,5.673110E-02,2.192979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389666E+01,4.318834E+01,3.687126E+03,2.952170E+03,1.310179E-01,2.920370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389589E+01,4.541806E+01,1.596533E+03,1.254666E+03,5.673110E-02,1.241156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389589E+01,4.580802E+01,2.851903E+03,3.357876E+03,1.013388E-01,3.321940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389535E+01,4.893017E+01
11:45:00,3.794850E+03,2.707692E+03,1.348457E-01,2.678480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389606E+01,4.556816E+01,1.596533E+03,2.097753E+03,5.673110E-02,2.074943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389689E+01,4.318904E+01,3.687126E+03,2.901456E+03,1.310179E-01,2.870133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389611E+01,4.516047E+01,1.596533E+03,1.248558E+03,5.673110E-02,1.235080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389611E+01,4.546315E+01,2.851903E+03,3.283144E+03,1.013388E-01,3.247907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389552E+01,4.858791E+01
12:00:00,3.794850E+03,2.691710E+03,1.348457E-01,2.662600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389614E+01,4.539424E+01,1.596533E+03,1.970807E+03,5.673110E-02,1.949334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389693E+01,4.334924E+01,3.687126E+03,2.851057E+03,1.310179E-01,2.820209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389618E+01,4.507448E+01,1.596533E+03,1.239853E+03,5.673110E-02,1.226438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389619E+01,4.530862E+01,2.851903E+03,3.203275E+03,1.013388E-01,3.168803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389560E+01,4.838328E+01
12:15:00,3.794850E+03,2.607693E+03,1.348457E-01,2.579447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389614E+01,4.529912E+01,1.596533E+03,1.812002E+03,5.673110E-02,1.792228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389695E+01,4.350248E+01,3.687126E+03,2.737051E+03,1.310179E-01,2.707391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389618E+01,4.504057E+01,1.596533E+03,1.199943E+03,5.673110E-02,1.186939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389619E+01,4.522636E+01,2.851903E+03,3.006721E+03,1.013388E-01,2.974311E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389561E+01,4.826336E+01
12:30:00,3.794850E+03,2.515639E+03,1.348457E-01,2.488402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389559E+01,4.457340E+01,1.596533E+03,1.652670E+03,5.673110E-02,1.634631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389671E+01,4.295835E+01,3.687126E+03,2.618845E+03,1.310179E-01,2.590480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389562E+01,4.435248E+01,1.596533E+03,1.156048E+03,5.673110E-02,1.143523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389572E+01,4.448451E+01,2.851903E+03,2.801111E+03,1.013388E-01,2.770924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389518E+01,4.766053E+01
12:45:00,3.794850E+03,2.418085E+03,1.348457E-01,2.391909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389599E+01,4.377893E+01,1.596533E+03,1.507177E+03,5.673110E-02,1.490714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389725E+01,4.248428E+01,3.687126E+03,2.498184E+03,1.310179E-01,2.471131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389604E+01,4.360820E+01,1.596533E+03,1.109260E+03,5.673110E-02,1.097242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389615E+01,4.369020E+01,2.851903E+03,2.589189E+03,1.013388E-01,2.561291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389545E+01,4.691144E+01
13:00:00,3.794850E+03,2.316395E+03,1.348457E-01,2.291295E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389659E+01,4.329437E+01,1.596533E+03,1.377670E+03,5.673110E-02,1.362609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389730E+01,4.232343E+01,3.687126E+03,2.375765E+03,1.310179E-01,2.350012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389665E+01,4.317244E+01,1.596533E+03,1.061784E+03,5.673110E-02,1.050266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389675E+01,4.322741E+01,2.851903E+03,2.372513E+03,1.013388E-01,2.346936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389587E+01,4.633264E+01
13:15:00,3.794850E+03,2.455759E+03,1.348457E-01,2.429087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389701E+01,4.309695E+01,1.596533E+03,1.377237E+03,5.673110E-02,1.362160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389751E+01,4.237130E+01,3.687126E+03,2.496590E+03,1.310179E-01,2.469464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389706E+01,4.301656E+01,1.596533E+03,1.129557E+03,5.673110E-02,1.117272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389714E+01,4.305176E+01,2.851903E+03,2.590985E+03,1.013388E-01,2.563003E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389621E+01,4.597515E+01
13:30:00,3.794850E+03,2.604690E+03,1.348457E-01,2.576327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389674E+01,4.380516E+01,1.596533E+03,1.399414E+03,5.673110E-02,1.384077E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389722E+01,4.325276E+01,3.687126E+03,2.628755E+03,1.310179E-01,2.600117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389679E+01,4.375783E+01,1.596533E+03,1.211324E+03,5.673110E-02,1.198117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389683E+01,4.377319E+01,2.851903E+03,2.822845E+03,1.013388E-01,2.792358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389532E+01,4.645336E+01
13:45:00,3.794850E+03,2.759771E+03,1.348457E-01,2.729725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389605E+01,4.454513E+01,1.596533E+03,1.430821E+03,5.673110E-02,1.415170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389639E+01,4.406363E+01,3.687126E+03,2.767549E+03,1.310179E-01,2.737406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389608E+01,4.452354E+01,1.596533E+03,1.308703E+03,5.673110E-02,1.294445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389604E+01,4.444877E+01,2.851903E+03,3.063531E+03,1.013388E-01,3.030506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389481E+01,4.713509E+01
14:00:00,3.794850E+03,2.919408E+03,1.348457E-01,2.887726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389522E+01,4.488652E+01,1.596533E+03,1.469545E+03,5.673110E-02,1.453535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389551E+01,4.443632E+01,3.687126E+03,2.910366E+03,1.310179E-01,2.878770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389525E+01,4.489047E+01,1.596533E+03,1.422397E+03,5.673110E-02,1.406961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389512E+01,4.464402E+01,2.851903E+03,3.310215E+03,1.013388E-01,3.274661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389421E+01,4.759431E+01
14:15:00,3.794850E+03,3.004639E+03,1.348457E-01,2.972209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389471E+01,4.491005E+01,1.596533E+03,1.478347E+03,5.673110E-02,1.462336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389501E+01,4.451188E+01,3.687126E+03,2.977391E+03,1.310179E-01,2.945244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389474E+01,4.494326E+01,1.596533E+03,1.515490E+03,5.673110E-02,1.499146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389453E+01,4.448101E+01,2.851903E+03,3.420329E+03,1.013388E-01,3.383807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389375E+01,4.777832E+01
14:30:00,3.794850E+03,3.089705E+03,1.348457E-01,3.056547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389428E+01,4.517612E+01,1.596533E+03,1.489930E+03,5.673110E-02,1.473890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389465E+01,4.486693E+01,3.687126E+03,3.042686E+03,1.310179E-01,3.010022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389431E+01,4.524239E+01,1.596533E+03,1.619956E+03,5.673110E-02,1.602596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389409E+01,4.455375E+01,2.851903E+03,3.530853E+03,1.013388E-01,3.493358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389302E+01,4.813351E+01
14:45:00,3.794850E+03,3.173851E+03,1.348457E-01,3.139959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389388E+01,4.542930E+01,1.596533E+03,1.503684E+03,5.673110E-02,1.487576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389424E+01,4.520631E+01,3.687126E+03,3.106023E+03,1.310179E-01,3.072845E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389392E+01,4.553284E+01,1.596533E+03,1.733792E+03,5.673110E-02,1.715313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389364E+01,4.458374E+01,2.851903E+03,3.641599E+03,1.013388E-01,3.603130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389256E+01,4.846596E+01
15:00:00,3.794850E+03,3.256376E+03,1.348457E-01,3.221741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389349E+01,4.552076E+01,1.596533E+03,1.518960E+03,5.673110E-02,1.502750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389385E+01,4.537140E+01,3.687126E+03,3.166996E+03,1.310179E-01,3.133299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389354E+01,4.566398E+01,1.596533E+03,1.867653E+03,5.673110E-02,1.847835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389322E+01,4.443905E+01,2.851903E+03,3.752542E+03,1.013388E-01,3.713086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389216E+01,4.864295E+01
15:15:00,3.794850E+03,3.272966E+03,1.348457E-01,3.238270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389327E+01,4.549117E+01,1.596533E+03,1.504546E+03,5.673110E-02,1.488542E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389363E+01,4.541063E+01,3.687126E+03,3.157939E+03,1.310179E-01,3.124449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389331E+01,4.567380E+01,1.596533E+03,1.988288E+03,5.673110E-02,1.967213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389394E+01,4.413819E+01,2.851903E+03,3.749951E+03,1.013388E-01,3.710693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389190E+01,4.867891E+01
15:30:00,3.794850E+03,3.282357E+03,1.348457E-01,3.247639E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389333E+01,4.548286E+01,1.596533E+03,1.487849E+03,5.673110E-02,1.472058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389370E+01,4.547935E+01,3.687126E+03,3.140359E+03,1.310179E-01,3.107127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389341E+01,4.571692E+01,1.596533E+03,2.117583E+03,5.673110E-02,2.095129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389417E+01,4.384596E+01,2.851903E+03,3.741917E+03,1.013388E-01,3.702835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389204E+01,4.874352E+01
15:45:00,3.794850E+03,3.285081E+03,1.348457E-01,3.250379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389333E+01,4.548711E+01,1.596533E+03,1.469210E+03,5.673110E-02,1.453637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389369E+01,4.556209E+01,3.687126E+03,3.115591E+03,1.310179E-01,3.082661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389340E+01,4.577624E+01,1.596533E+03,2.252248E+03,5.673110E-02,2.228328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389427E+01,4.360121E+01,2.851903E+03,3.729346E+03,1.013388E-01,3.690449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389198E+01,4.880634E+01
16:00:00,3.794850E+03,3.281154E+03,1.348457E-01,3.246510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389330E+01,4.548294E+01,1.596533E+03,1.448719E+03,5.673110E-02,1.433370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389366E+01,4.563078E+01,3.687126E+03,3.084341E+03,1.310179E-01,3.051755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389337E+01,4.582289E+01,1.596533E+03,2.376477E+03,5.673110E-02,2.351175E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389434E+01,4.339894E+01,2.851903E+03,3.713081E+03,1.013388E-01,3.674380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389189E+01,4.883315E+01
16:15:00,3.794850E+03,3.250531E+03,1.348457E-01,3.216209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389329E+01,4.547043E+01,1.596533E+03,1.419665E+03,5.673110E-02,1.404624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389363E+01,4.568367E+01,3.687126E+03,3.031482E+03,1.310179E-01,2.999452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389334E+01,4.585501E+01,1.596533E+03,2.479801E+03,5.673110E-02,2.453371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389440E+01,4.322869E+01,2.851903E+03,3.656721E+03,1.013388E-01,3.618613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389182E+01,4.882478E+01
16:30:00,3.794850E+03,3.209359E+03,1.348457E-01,3.175455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389355E+01,4.557350E+01,1.596533E+03,1.387865E+03,5.673110E-02,1.373155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389387E+01,4.584940E+01,3.687126E+03,2.970872E+03,1.310179E-01,2.939468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389362E+01,4.600804E+01,1.596533E+03,2.571062E+03,5.673110E-02,2.543635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389457E+01,4.313596E+01,2.851903E+03,3.596467E+03,1.013388E-01,3.558963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389233E+01,4.900818E+01
16:45:00,3.794850E+03,3.157360E+03,1.348457E-01,3.123988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389355E+01,4.569939E+01,1.596533E+03,1.353990E+03,5.673110E-02,1.339634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389386E+01,4.603493E+01,3.687126E+03,2.904436E+03,1.310179E-01,2.873719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389361E+01,4.618607E+01,1.596533E+03,2.647829E+03,5.673110E-02,2.619562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389459E+01,4.305455E+01,2.851903E+03,3.532391E+03,1.013388E-01,3.495530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389227E+01,4.923044E+01
17:00:00,3.794850E+03,3.093333E+03,1.348457E-01,3.060621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389349E+01,4.579386E+01,1.596533E+03,1.318023E+03,5.673110E-02,1.304044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389378E+01,4.617869E+01,3.687126E+03,2.832383E+03,1.310179E-01,2.802416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389353E+01,4.632217E+01,1.596533E+03,2.707263E+03,5.673110E-02,2.678344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389460E+01,4.297191E+01,2.851903E+03,3.464515E+03,1.013388E-01,3.428342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389210E+01,4.938018E+01
17:15:00,3.794850E+03,3.056566E+03,1.348457E-01,3.024229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389346E+01,4.586687E+01,1.596533E+03,1.297041E+03,5.673110E-02,1.283281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389373E+01,4.628605E+01,3.687126E+03,2.794318E+03,1.310179E-01,2.764745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389347E+01,4.641914E+01,1.596533E+03,2.764473E+03,5.673110E-02,2.734927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389464E+01,4.290550E+01,2.851903E+03,3.466246E+03,1.013388E-01,3.430043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389196E+01,4.944883E+01
17:30:00,3.794850E+03,3.010389E+03,1.348457E-01,2.978546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389348E+01,4.594670E+01,1.596533E+03,1.275642E+03,5.673110E-02,1.262114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389372E+01,4.638489E+01,3.687126E+03,2.754626E+03,1.310179E-01,2.725484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389345E+01,4.650566E+01,1.596533E+03,2.798229E+03,5.673110E-02,2.768313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389470E+01,4.286764E+01,2.851903E+03,3.465543E+03,1.013388E-01,3.429385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389190E+01,4.947171E+01
17:45:00,3.794850E+03,2.954069E+03,1.348457E-01,2.922824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389353E+01,4.604998E+01,1.596533E+03,1.252580E+03,5.673110E-02,1.239301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389373E+01,4.649408E+01,3.687126E+03,2.710485E+03,1.310179E-01,2.681819E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389347E+01,4.660226E+01,1.596533E+03,2.805079E+03,5.673110E-02,2.775078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389477E+01,4.286115E+01,2.851903E+03,3.462201E+03,1.013388E-01,3.426112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389188E+01,4.948129E+01
18:00:00,3.794850E+03,2.888857E+03,1.348457E-01,2.858296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389357E+01,4.618005E+01,1.596533E+03,1.227311E+03,5.673110E-02,1.214300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389376E+01,4.662045E+01,3.687126E+03,2.660747E+03,1.310179E-01,2.632610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389350E+01,4.671682E+01,1.596533E+03,2.780239E+03,5.673110E-02,2.750486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389485E+01,4.288831E+01,2.851903E+03,3.455744E+03,1.013388E-01,3.419741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389188E+01,4.949428E+01
18:15:00,3.794850E+03,2.609218E+03,1.348457E-01,2.581607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389361E+01,4.633295E+01,1.596533E+03,1.105913E+03,5.673110E-02,1.094188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389379E+01,4.676603E+01,3.687126E+03,2.397119E+03,1.310179E-01,2.371766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389354E+01,4.685166E+01,1.596533E+03,2.622223E+03,5.673110E-02,2.594142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389495E+01,4.295593E+01,2.851903E+03,3.075479E+03,1.013388E-01,3.043444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389190E+01,4.951596E+01
18:30:00,3.794850E+03,2.306522E+03,1.348457E-01,2.282034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389532E+01,4.594579E+01,1.596533E+03,9.738458E+02,5.673110E-02,9.634875E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389557E+01,4.638923E+01,3.687126E+03,2.110265E+03,1.310179E-01,2.087870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389542E+01,4.649949E+01,1.596533E+03,2.409185E+03,5.673110E-02,2.383339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389561E+01,4.238079E+01,2.851903E+03,2.673488E+03,1.013388E-01,2.645495E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389505E+01,4.932311E+01
18:45:00,3.794850E+03,1.982943E+03,1.348457E-01,1.961778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389609E+01,4.555533E+01,1.596533E+03,8.325761E+02,5.673110E-02,8.236737E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389630E+01,4.602232E+01,3.687126E+03,1.803151E+03,1.310179E-01,1.783909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389616E+01,4.614902E+01,1.596533E+03,2.128247E+03,5.673110E-02,2.105330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389666E+01,4.201317E+01,2.851903E+03,2.253699E+03,1.013388E-01,2.229911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389565E+01,4.914188E+01
19:00:00,3.794850E+03,1.642893E+03,1.348457E-01,1.625217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389669E+01,4.547097E+01,1.596533E+03,6.845766E+02,5.673110E-02,6.771978E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389683E+01,4.596215E+01,3.687126E+03,1.480994E+03,1.310179E-01,1.465057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389670E+01,4.608148E+01,1.596533E+03,1.779345E+03,5.673110E-02,1.760076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389759E+01,4.212365E+01,2.851903E+03,1.819650E+03,1.013388E-01,1.800209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389594E+01,4.909378E+01
19:15:00,3.794850E+03,1.337241E+03,1.348457E-01,1.322746E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389706E+01,4.568474E+01,1.596533E+03,5.518371E+02,5.673110E-02,5.458452E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389716E+01,4.619398E+01,3.687126E+03,1.194222E+03,1.310179E-01,1.181272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389703E+01,4.629200E+01,1.596533E+03,1.421216E+03,5.673110E-02,1.405727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389809E+01,4.258552E+01,2.851903E+03,1.446956E+03,1.013388E-01,1.431350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389613E+01,4.918333E+01
19:30:00,3.794850E+03,1.035141E+03,1.348457E-01,1.023856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389854E+01,4.511763E+01,1.596533E+03,4.207739E+02,5.673110E-02,4.161807E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389871E+01,4.564824E+01,3.687126E+03,9.108834E+02,1.310179E-01,9.009517E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389866E+01,4.577090E+01,1.596533E+03,1.070526E+03,5.673110E-02,1.058778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389866E+01,4.205886E+01,2.851903E+03,1.066550E+03,1.013388E-01,1.054995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389889E+01,4.878529E+01
19:45:00,3.794850E+03,7.434811E+02,1.348457E-01,7.353272E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389901E+01,4.425165E+01,1.596533E+03,2.936652E+02,5.673110E-02,2.904420E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389914E+01,4.480616E+01,3.687126E+03,6.360448E+02,1.310179E-01,6.290705E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389910E+01,4.496478E+01,1.596533E+03,7.762164E+02,5.673110E-02,7.676445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389920E+01,4.126423E+01,2.851903E+03,6.810498E+02,1.013388E-01,6.736336E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389927E+01,4.820823E+01
20:00:00,3.794850E+03,4.638859E+02,1.348457E-01,4.587585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389936E+01,4.350165E+01,1.596533E+03,1.708993E+02,5.673110E-02,1.690089E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389945E+01,4.407844E+01,3.687126E+03,3.706545E+02,1.310179E-01,3.665566E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389941E+01,4.426011E+01,1.596533E+03,5.447382E+02,5.673110E-02,5.386917E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389947E+01,4.067398E+01,2.851903E+03,2.930744E+02,1.013388E-01,2.898431E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389952E+01,4.770698E+01
20:15:00,3.794850E+03,3.025680E+02,1.348457E-01,2.992042E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389980E+01,4.292483E+01,1.596533E+03,1.086349E+02,5.673110E-02,1.074259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388333E+01,4.356832E+01,3.687126E+03,2.369599E+02,1.310179E-01,2.343234E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388115E+01,4.376401E+01,1.596533E+03,4.054741E+02,5.673110E-02,4.009558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389985E+01,4.031305E+01,2.851903E+03,1.795118E+02,1.013388E-01,1.775116E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.383762E+01,4.750103E+01
20:30:00,3.794850E+03,1.754471E+02,1.348457E-01,1.734919E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.387805E+01,4.290089E+01,1.596533E+03,6.134436E+01,5.673110E-02,6.066010E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.383339E+01,4.362447E+01,3.687126E+03,1.346751E+02,1.310179E-01,1.331734E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.382376E+01,4.384151E+01,1.596533E+03,2.972043E+02,5.673110E-02,2.938830E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389996E+01,4.022415E+01,2.851903E+03,9.652801E+01,1.013388E-01,9.545034E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.362977E+01,4.804658E+01
20:45:00,3.794850E+03,7.649510E+01,1.348457E-01,7.564113E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.381054E+01,4.307674E+01,1.596533E+03,2.586076E+01,5.673110E-02,2.557184E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.378518E+01,4.375355E+01,3.687126E+03,5.719582E+01,1.310179E-01,5.655701E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.377432E+01,4.397445E+01,1.596533E+03,1.951587E+02,5.673110E-02,1.929735E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389998E+01,4.018638E+01,2.851903E+03,3.844207E+01,1.013388E-01,3.801230E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.351528E+01,4.838093E+01
21:00:00,3.794850E+03,8.670017E-01,1.348457E-01,8.572838E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.377543E+01,4.317293E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.372340E+01,4.392146E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.371173E+01,4.414528E+01,1.596533E+03,1.051191E+02,5.673110E-02,1.039398E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389999E+01,4.016933E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.345619E+01,4.855711E+01
21:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.370839E+01,4.335371E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.364972E+01,4.412250E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.363609E+01,4.435247E+01,1.596533E+03,5.472654E+01,5.673110E-02,5.411226E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.390000E+01,4.016655E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.339910E+01,4.872867E+01
21:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.358651E+01,4.367601E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.352583E+01,4.445570E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.350548E+01,4.470550E+01,1.596533E+03,2.220159E+01,5.673110E-02,2.195236E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.382515E+01,4.034724E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.327912E+01,4.908475E+01
21:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.340907E+01,4.414641E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.336062E+01,4.490146E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.332938E+01,4.518352E+01,1.596533E+03,4.698782E+00,5.673110E-02,4.646032E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.369741E+01,4.065956E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.309925E+01,4.962163E+01
22:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.324817E+01,4.457723E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.321346E+01,4.530217E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.317195E+01,4.561516E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.354906E+01,4.102528E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.293746E+01,5.010981E+01
22:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.311540E+01,4.493624E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.309002E+01,4.564134E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.304215E+01,4.597450E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.340021E+01,4.139553E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.281420E+01,5.048531E+01
22:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.299774E+01,4.525715E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.297793E+01,4.595190E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.292707E+01,4.629580E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.325751E+01,4.175379E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.271451E+01,5.079136E+01
22:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.288636E+01,4.556344E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.287059E+01,4.625159E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.281820E+01,4.660217E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.312121E+01,4.209918E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.262411E+01,5.107074E+01
23:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.277966E+01,4.585905E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.276749E+01,4.654154E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.271397E+01,4.689768E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.299112E+01,4.243183E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.253824E+01,5.133775E+01
23:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.267823E+01,4.614207E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.266926E+01,4.681970E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.261484E+01,4.718066E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.286759E+01,4.275047E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.245698E+01,5.159186E+01
23:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.258191E+01,4.641264E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.257568E+01,4.708646E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.252062E+01,4.745140E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.275063E+01,4.305464E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.238061E+01,5.183200E+01
23:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.249011E+01,4.667219E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.248620E+01,4.734310E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.243073E+01,4.771135E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.263997E+01,4.334470E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.230875E+01,5.205910E+01
24:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.240230E+01,4.692199E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.240042E+01,4.759061E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.234465E+01,4.796179E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.253522E+01,4.362128E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.224082E+01,5.227478E+01
Peak,3.794850E+03,3.285081E+03,1.348457E-01,3.250379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.596533E+03,2.516100E+03,5.673110E-02,2.489213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.687126E+03,3.166996E+03,1.310179E-01,3.133299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.596533E+03,2.805079E+03,5.673110E-02,2.775078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.851903E+03,3.752542E+03,1.013388E-01,3.713086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.366721E-01,3.294404E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.749949E-02,2.522928E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.327924E-01,3.175738E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.749949E-02,2.812664E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.027113E-01,3.763377E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
