Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.234614E+01,4.788340E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.234740E+01,4.850054E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.229098E+01,4.905310E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.246270E+01,4.396720E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.220903E+01,5.328203E+01
00:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.226442E+01,4.812211E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.226716E+01,4.873795E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.221053E+01,4.929393E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.236787E+01,4.422143E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.214570E+01,5.348796E+01
00:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.218653E+01,4.835090E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.219040E+01,4.896627E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.213376E+01,4.952502E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.227825E+01,4.446323E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.208542E+01,5.368482E+01
01:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.211188E+01,4.857131E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.211669E+01,4.918666E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.206010E+01,4.974785E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.219323E+01,4.469400E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.202798E+01,5.387318E+01
01:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.204008E+01,4.878437E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.204574E+01,4.939987E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.198921E+01,4.996339E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.211236E+01,4.491476E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.197318E+01,5.405355E+01
01:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.197278E+01,4.898502E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.197875E+01,4.960210E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.192263E+01,5.016678E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.203671E+01,4.512237E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.192085E+01,5.422643E+01
01:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.190927E+01,4.917526E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.191521E+01,4.979481E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.185970E+01,5.035989E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.196560E+01,4.531852E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.187086E+01,5.439217E+01
02:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.184879E+01,4.935718E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.185441E+01,4.997998E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.179970E+01,5.054477E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.189820E+01,4.550532E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.182308E+01,5.455109E+01
02:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.179083E+01,4.953221E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.179607E+01,5.015839E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.174218E+01,5.072276E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.183411E+01,4.568374E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.177742E+01,5.470347E+01
02:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.173594E+01,4.969865E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.174063E+01,5.032862E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.168762E+01,5.089221E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.177366E+01,4.585276E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.173377E+01,5.484960E+01
02:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.168395E+01,4.985684E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.168793E+01,5.049100E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.163590E+01,5.105342E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.171661E+01,4.601290E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.169203E+01,5.498973E+01
03:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.163444E+01,5.000804E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.163764E+01,5.064652E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.158661E+01,5.120760E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.166254E+01,4.616528E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.165212E+01,5.512411E+01
03:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.158708E+01,5.015316E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.158952E+01,5.079586E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.153945E+01,5.135565E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.161113E+01,4.631068E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.161395E+01,5.525298E+01
03:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.154179E+01,5.029237E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.154352E+01,5.093907E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.149433E+01,5.149768E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.156228E+01,4.644934E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.157755E+01,5.537614E+01
03:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.149835E+01,5.042628E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.149943E+01,5.107675E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.145107E+01,5.163432E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.151571E+01,4.658192E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.154277E+01,5.549416E+01
04:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.145659E+01,5.055541E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.145709E+01,5.120937E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.140947E+01,5.176608E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.147122E+01,4.670902E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.150946E+01,5.560745E+01
04:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.141639E+01,5.068008E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.141637E+01,5.133727E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.136942E+01,5.189329E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.142863E+01,4.683102E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.147753E+01,5.571626E+01
04:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.137837E+01,5.079830E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.137771E+01,5.145903E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.133151E+01,5.201404E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.138835E+01,4.694674E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.144694E+01,5.582077E+01
04:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.134243E+01,5.091033E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.134101E+01,5.157494E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.129563E+01,5.212859E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.135024E+01,4.705654E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.141762E+01,5.592113E+01
05:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.130818E+01,5.101736E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.130596E+01,5.168590E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.126143E+01,5.223807E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.131397E+01,4.716129E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.138953E+01,5.601746E+01
05:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.127540E+01,5.112001E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.127278E+01,5.179116E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.122928E+01,5.234120E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.127939E+01,4.726142E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.136263E+01,5.610990E+01
05:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.125930E+01,5.117053E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.143350E+01,5.128341E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.146453E+01,5.159175E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.126581E+01,4.730082E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.133188E+01,5.621578E+01
05:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.128301E+01,5.109617E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.180286E+01,5.013760E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.194650E+01,5.009375E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.129877E+01,4.720527E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.131820E+01,5.626295E+01
06:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.134532E+01,5.090130E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.240776E+01,4.832281E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.264726E+01,4.800230E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.137894E+01,4.697384E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.132107E+01,5.625304E+01
06:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.142615E+01,5.064979E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.303482E+01,4.651922E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.329556E+01,4.615467E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.147989E+01,4.668422E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.134627E+01,5.616620E+01
06:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.150083E+01,5.041864E+01,1.596533E+03,1.967706E+01,5.673110E-02,1.967111E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.355193E+01,4.508883E+01,3.687126E+03,7.233177E+01,1.310179E-01,7.210469E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.373349E+01,4.491855E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.157198E+01,4.642176E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.137710E+01,5.606015E+01
06:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.158874E+01,5.014804E+01,1.596533E+03,1.029781E+02,5.673110E-02,1.020591E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389733E+01,4.400162E+01,3.687126E+03,2.228501E+02,1.310179E-01,2.209420E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389941E+01,4.419532E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.167797E+01,4.612175E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.142013E+01,5.591251E+01
07:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.167701E+01,4.987801E+01,1.596533E+03,2.163854E+02,5.673110E-02,2.142063E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389884E+01,4.344865E+01,3.687126E+03,4.025122E+02,1.310179E-01,3.986037E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389907E+01,4.371385E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.178325E+01,4.582589E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.146740E+01,5.575085E+01
07:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.179807E+01,4.951031E+01,1.596533E+03,3.691129E+02,5.673110E-02,3.652380E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389875E+01,4.248944E+01,3.687126E+03,6.228751E+02,1.310179E-01,6.165146E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389900E+01,4.290742E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.192247E+01,4.543796E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.153558E+01,5.551860E+01
07:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.193103E+01,4.910997E+01,1.596533E+03,5.473450E+02,5.673110E-02,5.412784E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389877E+01,4.151250E+01,3.687126E+03,7.921896E+02,1.310179E-01,7.833666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389902E+01,4.209570E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.206770E+01,4.503721E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.160408E+01,5.528634E+01
07:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.207456E+01,4.868192E+01,1.596533E+03,6.967080E+02,5.673110E-02,6.889618E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389916E+01,4.074050E+01,3.687126E+03,8.938150E+02,1.310179E-01,8.838622E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389921E+01,4.141649E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.221782E+01,4.462713E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.167010E+01,5.506352E+01
08:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.223206E+01,4.821702E+01,1.596533E+03,8.462449E+02,5.673110E-02,8.368206E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389947E+01,4.026329E+01,3.687126E+03,9.682956E+02,1.310179E-01,9.575046E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389942E+01,4.091596E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.238011E+01,4.418852E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.173307E+01,5.485195E+01
08:15:00,3.794850E+03,6.048415E+02,1.348457E-01,6.052202E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.356872E+01,4.774966E+01,1.596533E+03,1.367548E+03,5.673110E-02,1.352365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389833E+01,4.358795E+01,3.687126E+03,1.834729E+03,1.310179E-01,1.814362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389840E+01,4.430778E+01,1.596533E+03,2.794902E+02,5.673110E-02,2.785308E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.362446E+01,4.516764E+01,2.851903E+03,1.033370E+03,1.013388E-01,1.039937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.336746E+01,5.196762E+01
08:30:00,3.794850E+03,1.438254E+03,1.348457E-01,1.429539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389683E+01,5.032477E+01,1.596533E+03,1.889395E+03,5.673110E-02,1.868632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389578E+01,4.679333E+01,3.687126E+03,2.714276E+03,1.310179E-01,2.684449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389609E+01,4.830295E+01,1.596533E+03,6.582770E+02,5.673110E-02,6.531704E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389721E+01,4.935054E+01,2.851903E+03,2.507050E+03,1.013388E-01,2.497662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389599E+01,5.182973E+01
08:45:00,3.794850E+03,2.218972E+03,1.348457E-01,2.202314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388946E+01,5.186520E+01,1.596533E+03,2.409688E+03,5.673110E-02,2.383810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389009E+01,4.735550E+01,3.687126E+03,3.597413E+03,1.310179E-01,3.558900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388899E+01,4.942877E+01,1.596533E+03,1.020468E+03,5.673110E-02,1.011632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389070E+01,5.121709E+01,2.851903E+03,3.756634E+03,1.013388E-01,3.734603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388890E+01,5.322328E+01
09:00:00,3.794850E+03,3.075313E+03,1.348457E-01,3.050154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388701E+01,5.389591E+01,1.596533E+03,2.924430E+03,5.673110E-02,2.893747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388729E+01,4.733714E+01,3.687126E+03,4.482620E+03,1.310179E-01,4.435805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388552E+01,5.043251E+01,1.596533E+03,1.417909E+03,5.673110E-02,1.405089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388797E+01,5.377749E+01,2.851903E+03,5.101680E+03,1.013388E-01,5.066585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388485E+01,5.494383E+01
09:15:00,3.794850E+03,3.470235E+03,1.348457E-01,3.435121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388351E+01,5.391117E+01,1.596533E+03,3.085318E+03,5.673110E-02,3.053874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388614E+01,4.666672E+01,3.687126E+03,4.632716E+03,1.310179E-01,4.586110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388328E+01,5.012347E+01,1.596533E+03,1.600698E+03,5.673110E-02,1.584387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388399E+01,5.375447E+01,2.851903E+03,5.644012E+03,1.013388E-01,5.587613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388128E+01,5.546547E+01
09:30:00,3.794850E+03,3.672947E+03,1.348457E-01,3.637310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388056E+01,5.249203E+01,1.596533E+03,3.211304E+03,5.673110E-02,3.179325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388601E+01,4.615120E+01,3.687126E+03,4.744746E+03,1.310179E-01,4.698664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388201E+01,4.940402E+01,1.596533E+03,1.701709E+03,5.673110E-02,1.685068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388106E+01,5.221585E+01,2.851903E+03,5.778042E+03,1.013388E-01,5.723186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.387739E+01,5.444026E+01
09:45:00,3.794850E+03,3.958423E+03,1.348457E-01,3.920803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388083E+01,5.123326E+01,1.596533E+03,3.308739E+03,5.673110E-02,3.276062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388657E+01,4.598825E+01,3.687126E+03,4.836920E+03,1.310179E-01,4.790694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388257E+01,4.905197E+01,1.596533E+03,1.833482E+03,5.673110E-02,1.815941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388146E+01,5.094536E+01,2.851903E+03,6.161777E+03,1.013388E-01,6.104959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.387717E+01,5.327213E+01
10:00:00,3.794850E+03,4.193555E+03,1.348457E-01,4.154154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388194E+01,5.061373E+01,1.596533E+03,3.380478E+03,5.673110E-02,3.347117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388694E+01,4.598027E+01,3.687126E+03,4.920216E+03,1.310179E-01,4.873455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388324E+01,4.905328E+01,1.596533E+03,1.941716E+03,5.673110E-02,1.923361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388261E+01,5.037376E+01,2.851903E+03,6.470274E+03,1.013388E-01,6.411563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.387820E+01,5.262346E+01
10:15:00,3.794850E+03,4.308109E+03,1.348457E-01,4.267474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388475E+01,5.029946E+01,1.596533E+03,3.389706E+03,5.673110E-02,3.356079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388821E+01,4.599978E+01,3.687126E+03,4.906599E+03,1.310179E-01,4.859716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388534E+01,4.915731E+01,1.596533E+03,1.995576E+03,5.673110E-02,1.976642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388516E+01,5.009930E+01,2.851903E+03,6.566680E+03,1.013388E-01,6.506937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388205E+01,5.234060E+01
10:30:00,3.794850E+03,4.408440E+03,1.348457E-01,4.366062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388768E+01,5.010079E+01,1.596533E+03,3.378211E+03,5.673110E-02,3.344375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388986E+01,4.603150E+01,3.687126E+03,4.900599E+03,1.310179E-01,4.853053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388787E+01,4.916094E+01,1.596533E+03,2.041782E+03,5.673110E-02,2.022060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388783E+01,4.990735E+01,2.851903E+03,6.647561E+03,1.013388E-01,6.585620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388609E+01,5.222194E+01
10:45:00,3.794850E+03,4.496611E+03,1.348457E-01,4.452569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388813E+01,4.991239E+01,1.596533E+03,3.347861E+03,5.673110E-02,3.314030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389017E+01,4.610497E+01,3.687126E+03,4.904341E+03,1.310179E-01,4.856062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388821E+01,4.914133E+01,1.596533E+03,2.081621E+03,5.673110E-02,2.061164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388825E+01,4.972663E+01,2.851903E+03,6.716663E+03,1.013388E-01,6.652491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388662E+01,5.212161E+01
11:00:00,3.794850E+03,4.577233E+03,1.348457E-01,4.531695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388821E+01,4.974867E+01,1.596533E+03,3.300553E+03,5.673110E-02,3.266926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389024E+01,4.621351E+01,3.687126E+03,4.918159E+03,1.310179E-01,4.869126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388826E+01,4.911286E+01,1.596533E+03,2.117386E+03,5.673110E-02,2.096279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388832E+01,4.957488E+01,2.851903E+03,6.777601E+03,1.013388E-01,6.711419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388669E+01,5.202480E+01
11:15:00,3.794850E+03,4.503573E+03,1.348457E-01,4.458310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388897E+01,4.947450E+01,1.596533E+03,3.169967E+03,5.673110E-02,3.137466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389083E+01,4.618227E+01,3.687126E+03,4.788069E+03,1.310179E-01,4.739907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388899E+01,4.894486E+01,1.596533E+03,2.082352E+03,5.673110E-02,2.061398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388907E+01,4.930676E+01,2.851903E+03,6.568221E+03,1.013388E-01,6.503197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388763E+01,5.185203E+01
