Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.232875E+01,4.770161E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.232961E+01,4.838324E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.227300E+01,4.883370E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.244610E+01,4.392372E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.218860E+01,5.317900E+01
00:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.224796E+01,4.793673E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.225023E+01,4.861754E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.219355E+01,4.907051E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.235199E+01,4.417582E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.212649E+01,5.338060E+01
00:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.217097E+01,4.816203E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.217433E+01,4.884277E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.211773E+01,4.929772E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.226309E+01,4.441545E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.206737E+01,5.357333E+01
01:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.209718E+01,4.837906E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.210146E+01,4.906014E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.204499E+01,4.951679E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.217879E+01,4.464405E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.201101E+01,5.375775E+01
01:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.202621E+01,4.858886E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.203131E+01,4.927041E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.197497E+01,4.972873E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.209862E+01,4.486266E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.195723E+01,5.393440E+01
01:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.195970E+01,4.878640E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.196510E+01,4.946979E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.190921E+01,4.992869E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.202366E+01,4.506818E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.190587E+01,5.410374E+01
01:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.189692E+01,4.897366E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.190230E+01,4.965976E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.184705E+01,5.011853E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.195321E+01,4.526228E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.185677E+01,5.426615E+01
02:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.183714E+01,4.915275E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.184221E+01,4.984230E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.178778E+01,5.030030E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.188644E+01,4.544709E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.180984E+01,5.442192E+01
02:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.177985E+01,4.932508E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.178454E+01,5.001819E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.173094E+01,5.047532E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.182297E+01,4.562360E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.176497E+01,5.457133E+01
02:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.172558E+01,4.948896E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.172973E+01,5.018601E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.167703E+01,5.064195E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.176310E+01,4.579078E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.172205E+01,5.471466E+01
02:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.167418E+01,4.964470E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.167764E+01,5.034609E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.162592E+01,5.080050E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.170661E+01,4.594915E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.168100E+01,5.485215E+01
03:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.162522E+01,4.979359E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.162792E+01,5.049942E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.157720E+01,5.095215E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.165307E+01,4.609983E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.164173E+01,5.498405E+01
03:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.157837E+01,4.993652E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.158033E+01,5.064667E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.153057E+01,5.109779E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.160216E+01,4.624362E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.160416E+01,5.511056E+01
03:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.153357E+01,5.007364E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.153483E+01,5.078790E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.148596E+01,5.123755E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.155378E+01,4.638073E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.156833E+01,5.523152E+01
03:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.149059E+01,5.020557E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.149122E+01,5.092369E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.144317E+01,5.137203E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.150767E+01,4.651184E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.153407E+01,5.534745E+01
04:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.144927E+01,5.033281E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.144932E+01,5.105452E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.140201E+01,5.150173E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.146360E+01,4.663753E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.150125E+01,5.545878E+01
04:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.140946E+01,5.045570E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.140903E+01,5.118071E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.136238E+01,5.162698E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.142142E+01,4.675819E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.146979E+01,5.556574E+01
04:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.137183E+01,5.057221E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.137077E+01,5.130085E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.132485E+01,5.174588E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.138153E+01,4.687264E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.143963E+01,5.566850E+01
04:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.133624E+01,5.068264E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.133445E+01,5.141522E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.128935E+01,5.185868E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.134378E+01,4.698122E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.141072E+01,5.576719E+01
05:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.130233E+01,5.078814E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.129975E+01,5.152471E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.125549E+01,5.196649E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.130785E+01,4.708482E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.138301E+01,5.586195E+01
05:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.126988E+01,5.088934E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.126692E+01,5.162859E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.122367E+01,5.206805E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.127360E+01,4.718385E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.135647E+01,5.595291E+01
05:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.125417E+01,5.093839E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.142806E+01,5.112107E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.145933E+01,5.132120E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.126042E+01,4.722200E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.132616E+01,5.605698E+01
05:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.127817E+01,5.086347E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.179772E+01,4.997793E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.194159E+01,4.983012E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.129369E+01,4.712575E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.131280E+01,5.610292E+01
06:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.134079E+01,5.066852E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.240292E+01,4.816796E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.264264E+01,4.774876E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.137417E+01,4.689378E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.131601E+01,5.609188E+01
06:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.142188E+01,5.041734E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.303024E+01,4.636935E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.329119E+01,4.591011E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.147539E+01,4.660387E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.134150E+01,5.600427E+01
06:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.149675E+01,5.018664E+01,1.596533E+03,1.928975E+01,5.673110E-02,1.929237E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.354755E+01,4.494298E+01,3.687126E+03,7.152611E+01,1.310179E-01,7.128645E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.373141E+01,4.467746E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.156768E+01,4.634128E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.137255E+01,5.589778E+01
06:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.158486E+01,4.991670E+01,1.596533E+03,1.022961E+02,5.673110E-02,1.013892E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389731E+01,4.385586E+01,3.687126E+03,2.218875E+02,1.310179E-01,2.199680E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389944E+01,4.396909E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.167387E+01,4.604122E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.141580E+01,5.574983E+01
07:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.167328E+01,4.964742E+01,1.596533E+03,2.155438E+02,5.673110E-02,2.133780E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389888E+01,4.332354E+01,3.687126E+03,4.010478E+02,1.310179E-01,3.971327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389912E+01,4.351486E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.177933E+01,4.574540E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.146324E+01,5.558804E+01
07:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.179454E+01,4.928081E+01,1.596533E+03,3.680709E+02,5.673110E-02,3.642109E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389880E+01,4.240011E+01,3.687126E+03,6.210593E+02,1.310179E-01,6.146948E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389905E+01,4.275268E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.191875E+01,4.535756E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.153165E+01,5.535565E+01
07:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.192769E+01,4.888176E+01,1.596533E+03,5.464964E+02,5.673110E-02,5.404374E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389881E+01,4.145823E+01,3.687126E+03,7.908647E+02,1.310179E-01,7.820527E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389908E+01,4.198420E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.206418E+01,4.495694E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.160039E+01,5.512327E+01
07:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.207140E+01,4.845517E+01,1.596533E+03,6.959802E+02,5.673110E-02,6.882395E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389919E+01,4.071301E+01,3.687126E+03,8.923602E+02,1.310179E-01,8.824191E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389925E+01,4.134041E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.221450E+01,4.454705E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.166663E+01,5.490036E+01
08:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.222906E+01,4.799192E+01,1.596533E+03,8.455194E+02,5.673110E-02,8.361004E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389949E+01,4.025181E+01,3.687126E+03,9.670777E+02,1.310179E-01,9.562959E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389945E+01,4.086555E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.237698E+01,4.410873E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.172981E+01,5.468870E+01
08:15:00,3.794850E+03,3.080256E+02,1.348457E-01,3.046317E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.355908E+01,4.683664E+01,1.596533E+03,1.236742E+03,5.673110E-02,1.222963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389907E+01,4.249283E+01,3.687126E+03,1.550673E+03,1.310179E-01,1.533386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389915E+01,4.313183E+01,1.596533E+03,1.444151E+02,5.673110E-02,1.435883E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.360255E+01,4.402428E+01,2.851903E+03,4.912506E+02,1.013388E-01,4.907437E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.330412E+01,5.179213E+01
08:30:00,3.794850E+03,8.399058E+02,1.348457E-01,8.306104E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389868E+01,4.872795E+01,1.596533E+03,1.623552E+03,5.673110E-02,1.605532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389786E+01,4.474497E+01,3.687126E+03,2.138459E+03,1.310179E-01,2.114705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389815E+01,4.596947E+01,1.596533E+03,3.846518E+02,5.673110E-02,3.811527E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389896E+01,4.703778E+01,2.851903E+03,1.379228E+03,1.013388E-01,1.368918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389813E+01,5.156480E+01
08:45:00,3.794850E+03,1.327648E+03,1.348457E-01,1.313168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389400E+01,4.999954E+01,1.596533E+03,2.005754E+03,5.673110E-02,1.983779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389422E+01,4.523125E+01,3.687126E+03,2.724808E+03,1.310179E-01,2.694966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389387E+01,4.696747E+01,1.596533E+03,6.126289E+02,5.673110E-02,6.066769E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389531E+01,4.871647E+01,2.851903E+03,2.121788E+03,1.013388E-01,2.103650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389314E+01,5.263157E+01
09:00:00,3.794850E+03,1.881902E+03,1.348457E-01,1.861590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389297E+01,5.223044E+01,1.596533E+03,2.380060E+03,5.673110E-02,2.354348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389248E+01,4.543515E+01,3.687126E+03,3.309262E+03,1.310179E-01,3.273524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389189E+01,4.821279E+01,1.596533E+03,8.711245E+02,5.673110E-02,8.624262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389397E+01,5.168264E+01,2.851903E+03,2.929604E+03,1.013388E-01,2.902957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389304E+01,5.430856E+01
09:15:00,3.794850E+03,2.270020E+03,1.348457E-01,2.245949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389048E+01,5.279642E+01,1.596533E+03,2.528964E+03,5.673110E-02,2.502113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389157E+01,4.498075E+01,3.687126E+03,3.438799E+03,1.310179E-01,3.402447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389025E+01,4.830226E+01,1.596533E+03,1.049221E+03,5.673110E-02,1.038016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389106E+01,5.248666E+01,2.851903E+03,3.476956E+03,1.013388E-01,3.440270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388928E+01,5.508017E+01
09:30:00,3.794850E+03,2.468612E+03,1.348457E-01,2.443148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388757E+01,5.164174E+01,1.596533E+03,2.646656E+03,5.673110E-02,2.618968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389134E+01,4.451966E+01,3.687126E+03,3.537072E+03,1.310179E-01,3.500490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388893E+01,4.775006E+01,1.596533E+03,1.147941E+03,5.673110E-02,1.136008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388807E+01,5.134164E+01,2.851903E+03,3.656852E+03,1.013388E-01,3.619534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388545E+01,5.419053E+01
09:45:00,3.794850E+03,2.739897E+03,1.348457E-01,2.712046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388748E+01,5.022190E+01,1.596533E+03,2.737879E+03,5.673110E-02,2.709392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389175E+01,4.433700E+01,3.687126E+03,3.618929E+03,1.310179E-01,3.581906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388922E+01,4.734775E+01,1.596533E+03,1.272294E+03,5.673110E-02,1.259283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388795E+01,4.991744E+01,2.851903E+03,4.005523E+03,1.013388E-01,3.965407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388510E+01,5.285365E+01
10:00:00,3.794850E+03,2.968817E+03,1.348457E-01,2.938921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.388832E+01,4.929614E+01,1.596533E+03,2.804994E+03,5.673110E-02,2.775833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389207E+01,4.432197E+01,3.687126E+03,3.694672E+03,1.310179E-01,3.657054E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388977E+01,4.726751E+01,1.596533E+03,1.377250E+03,5.673110E-02,1.363312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388879E+01,4.902688E+01,2.851903E+03,4.307423E+03,1.013388E-01,4.264919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388592E+01,5.188184E+01
10:15:00,3.794850E+03,3.079482E+03,1.348457E-01,3.048445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389051E+01,4.874593E+01,1.596533E+03,2.810896E+03,5.673110E-02,2.781580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389292E+01,4.435242E+01,3.687126E+03,3.675864E+03,1.310179E-01,3.638349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389123E+01,4.735647E+01,1.596533E+03,1.428954E+03,5.673110E-02,1.414491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389081E+01,4.853158E+01,2.851903E+03,4.396928E+03,1.013388E-01,4.353564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.388884E+01,5.128357E+01
10:30:00,3.794850E+03,3.175307E+03,1.348457E-01,3.142907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389250E+01,4.849729E+01,1.596533E+03,2.796871E+03,5.673110E-02,2.767523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389391E+01,4.438449E+01,3.687126E+03,3.667219E+03,1.310179E-01,3.629441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389274E+01,4.738287E+01,1.596533E+03,1.472829E+03,5.673110E-02,1.457753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389260E+01,4.830640E+01,2.851903E+03,4.472473E+03,1.013388E-01,4.427673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389154E+01,5.106290E+01
10:45:00,3.794850E+03,3.261335E+03,1.348457E-01,3.227630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389276E+01,4.828644E+01,1.596533E+03,2.764521E+03,5.673110E-02,2.735353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389407E+01,4.444987E+01,3.687126E+03,3.668211E+03,1.310179E-01,3.630085E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389288E+01,4.737670E+01,1.596533E+03,1.511488E+03,5.673110E-02,1.495832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389284E+01,4.811351E+01,2.851903E+03,4.537466E+03,1.013388E-01,4.491253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389184E+01,5.090191E+01
11:00:00,3.794850E+03,3.339772E+03,1.348457E-01,3.304891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389280E+01,4.809682E+01,1.596533E+03,2.715662E+03,5.673110E-02,2.686870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389411E+01,4.454694E+01,3.687126E+03,3.679682E+03,1.310179E-01,3.641150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389289E+01,4.735548E+01,1.596533E+03,1.546106E+03,5.673110E-02,1.529937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389288E+01,4.793974E+01,2.851903E+03,4.595258E+03,1.013388E-01,4.547780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389188E+01,5.076663E+01
11:15:00,3.794850E+03,3.319240E+03,1.348457E-01,3.284356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389324E+01,4.782373E+01,1.596533E+03,2.609668E+03,5.673110E-02,2.581900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389445E+01,4.454132E+01,3.687126E+03,3.603863E+03,1.310179E-01,3.565942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389330E+01,4.721711E+01,1.596533E+03,1.535200E+03,5.673110E-02,1.519053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389331E+01,4.767700E+01,2.851903E+03,4.484198E+03,1.013388E-01,4.437478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389244E+01,5.057584E+01
