Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
11:30:00,3.794850E+03,2.680243E+03,1.348457E-01,2.651361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389596E+01,4.581689E+01,1.596533E+03,2.199412E+03,5.673110E-02,2.175518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389677E+01,4.310670E+01,3.687126E+03,2.914816E+03,1.310179E-01,2.883376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389602E+01,4.530917E+01,1.596533E+03,1.237548E+03,5.673110E-02,1.224205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389601E+01,4.569718E+01,2.851903E+03,3.292062E+03,1.013388E-01,3.256777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389549E+01,4.882250E+01
11:45:00,3.794850E+03,2.672743E+03,1.348457E-01,2.643871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389618E+01,4.545889E+01,1.596533E+03,2.081044E+03,5.673110E-02,2.058391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389699E+01,4.310668E+01,3.687126E+03,2.866075E+03,1.310179E-01,2.835094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389623E+01,4.505355E+01,1.596533E+03,1.232674E+03,5.673110E-02,1.219352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389623E+01,4.535501E+01,2.851903E+03,3.220863E+03,1.013388E-01,3.186245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389566E+01,4.847872E+01
12:00:00,3.794850E+03,2.658543E+03,1.348457E-01,2.629757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389626E+01,4.528471E+01,1.596533E+03,1.954996E+03,5.673110E-02,1.933674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389703E+01,4.326347E+01,3.687126E+03,2.817604E+03,1.310179E-01,2.787081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389630E+01,4.496688E+01,1.596533E+03,1.224554E+03,5.673110E-02,1.211289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389631E+01,4.520035E+01,2.851903E+03,3.144482E+03,1.013388E-01,3.110597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389574E+01,4.827106E+01
12:15:00,3.794850E+03,2.578291E+03,1.348457E-01,2.550332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389627E+01,4.518934E+01,1.596533E+03,1.797953E+03,5.673110E-02,1.778315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389705E+01,4.341403E+01,3.687126E+03,2.707437E+03,1.310179E-01,2.678065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389631E+01,4.493249E+01,1.596533E+03,1.186340E+03,5.673110E-02,1.173469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389631E+01,4.511789E+01,2.851903E+03,2.954803E+03,1.013388E-01,2.922912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389575E+01,4.814861E+01
12:30:00,3.794850E+03,2.490114E+03,1.348457E-01,2.463123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389571E+01,4.447705E+01,1.596533E+03,1.640439E+03,5.673110E-02,1.622516E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389681E+01,4.288331E+01,3.687126E+03,2.593157E+03,1.310179E-01,2.565038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389575E+01,4.425796E+01,1.596533E+03,1.144217E+03,5.673110E-02,1.131807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389584E+01,4.438996E+01,2.851903E+03,2.756175E+03,1.013388E-01,2.726435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389531E+01,4.755234E+01
12:45:00,3.794850E+03,2.396506E+03,1.348457E-01,2.370535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389610E+01,4.369544E+01,1.596533E+03,1.496882E+03,5.673110E-02,1.480517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389733E+01,4.241932E+01,3.687126E+03,2.476476E+03,1.310179E-01,2.449628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389615E+01,4.352642E+01,1.596533E+03,1.099241E+03,5.673110E-02,1.087318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389626E+01,4.360848E+01,2.851903E+03,2.551308E+03,1.013388E-01,2.523784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389558E+01,4.680979E+01
13:00:00,3.794850E+03,2.298807E+03,1.348457E-01,2.273872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389669E+01,4.321646E+01,1.596533E+03,1.369329E+03,5.673110E-02,1.354346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389739E+01,4.226001E+01,3.687126E+03,2.358073E+03,1.310179E-01,2.332485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389675E+01,4.309589E+01,1.596533E+03,1.053599E+03,5.673110E-02,1.042158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389685E+01,4.315075E+01,2.851903E+03,2.341737E+03,1.013388E-01,2.316462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389598E+01,4.623340E+01
13:15:00,3.794850E+03,2.434646E+03,1.348457E-01,2.408177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389710E+01,4.301941E+01,1.596533E+03,1.367404E+03,5.673110E-02,1.352423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389759E+01,4.230513E+01,3.687126E+03,2.475389E+03,1.310179E-01,2.448467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389715E+01,4.293998E+01,1.596533E+03,1.119781E+03,5.673110E-02,1.107590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389723E+01,4.297509E+01,2.851903E+03,2.553755E+03,1.013388E-01,2.526145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389631E+01,4.587456E+01
13:30:00,3.794850E+03,2.579857E+03,1.348457E-01,2.551739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389685E+01,4.370934E+01,1.596533E+03,1.387979E+03,5.673110E-02,1.372754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389732E+01,4.316531E+01,3.687126E+03,2.603843E+03,1.310179E-01,2.575451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389690E+01,4.366251E+01,1.596533E+03,1.199857E+03,5.673110E-02,1.186764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389694E+01,4.367814E+01,2.851903E+03,2.778926E+03,1.013388E-01,2.748880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389548E+01,4.633745E+01
13:45:00,3.794850E+03,2.731097E+03,1.348457E-01,2.701333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389618E+01,4.443507E+01,1.596533E+03,1.417627E+03,5.673110E-02,1.402107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389652E+01,4.396067E+01,3.687126E+03,2.738802E+03,1.310179E-01,2.708941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389622E+01,4.441363E+01,1.596533E+03,1.295483E+03,5.673110E-02,1.281355E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389618E+01,4.434102E+01,2.851903E+03,3.012757E+03,1.013388E-01,2.980237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389499E+01,4.700593E+01
14:00:00,3.794850E+03,2.886810E+03,1.348457E-01,2.855446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389539E+01,4.477353E+01,1.596533E+03,1.454549E+03,5.673110E-02,1.438686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389566E+01,4.432977E+01,3.687126E+03,2.877696E+03,1.310179E-01,2.846418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389541E+01,4.477730E+01,1.596533E+03,1.407380E+03,5.673110E-02,1.392090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389529E+01,4.453597E+01,2.851903E+03,3.252472E+03,1.013388E-01,3.217487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389441E+01,4.746099E+01
14:15:00,3.794850E+03,2.969948E+03,1.348457E-01,2.937849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389488E+01,4.480006E+01,1.596533E+03,1.462381E+03,5.673110E-02,1.446522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389518E+01,4.440720E+01,3.687126E+03,2.942629E+03,1.310179E-01,2.910813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389491E+01,4.483273E+01,1.596533E+03,1.499507E+03,5.673110E-02,1.483314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389471E+01,4.437850E+01,2.851903E+03,3.358941E+03,1.013388E-01,3.323012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389397E+01,4.764726E+01
14:30:00,3.794850E+03,3.052931E+03,1.348457E-01,3.020116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389448E+01,4.506284E+01,1.596533E+03,1.472999E+03,5.673110E-02,1.457118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389483E+01,4.475718E+01,3.687126E+03,3.005840E+03,1.310179E-01,2.973521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389451E+01,4.512826E+01,1.596533E+03,1.603012E+03,5.673110E-02,1.585806E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389429E+01,4.444972E+01,2.851903E+03,3.465819E+03,1.013388E-01,3.428941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389327E+01,4.800243E+01
14:45:00,3.794850E+03,3.134995E+03,1.348457E-01,3.101461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389408E+01,4.531320E+01,1.596533E+03,1.485789E+03,5.673110E-02,1.469846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389444E+01,4.509249E+01,3.687126E+03,3.067095E+03,1.310179E-01,3.034276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389412E+01,4.541560E+01,1.596533E+03,1.715887E+03,5.673110E-02,1.697567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389385E+01,4.447902E+01,2.851903E+03,3.572918E+03,1.013388E-01,3.535092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389282E+01,4.833570E+01
15:00:00,3.794850E+03,3.215439E+03,1.348457E-01,3.181175E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389371E+01,4.540504E+01,1.596533E+03,1.500101E+03,5.673110E-02,1.484064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389406E+01,4.525725E+01,3.687126E+03,3.125985E+03,1.310179E-01,3.092662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389375E+01,4.554682E+01,1.596533E+03,1.848653E+03,5.673110E-02,1.828999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389344E+01,4.433712E+01,2.851903E+03,3.680209E+03,1.013388E-01,3.641422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389243E+01,4.851550E+01
15:15:00,3.794850E+03,3.231837E+03,1.348457E-01,3.197509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389349E+01,4.537727E+01,1.596533E+03,1.485585E+03,5.673110E-02,1.469753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389384E+01,4.529777E+01,3.687126E+03,3.116735E+03,1.310179E-01,3.083617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389353E+01,4.555822E+01,1.596533E+03,1.969055E+03,5.673110E-02,1.948144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389413E+01,4.404195E+01,2.851903E+03,3.677368E+03,1.013388E-01,3.638774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389217E+01,4.855489E+01
15:30:00,3.794850E+03,3.241088E+03,1.348457E-01,3.206737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389355E+01,4.536952E+01,1.596533E+03,1.468813E+03,5.673110E-02,1.453193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389391E+01,4.536639E+01,3.687126E+03,3.099014E+03,1.310179E-01,3.066152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389363E+01,4.560150E+01,1.596533E+03,2.098146E+03,5.673110E-02,2.075856E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389435E+01,4.375434E+01,2.851903E+03,3.669141E+03,1.013388E-01,3.630721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389231E+01,4.862129E+01
15:45:00,3.794850E+03,3.243706E+03,1.348457E-01,3.209370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389354E+01,4.537380E+01,1.596533E+03,1.450117E+03,5.673110E-02,1.434716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389390E+01,4.544855E+01,3.687126E+03,3.074139E+03,1.310179E-01,3.041580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389362E+01,4.566044E+01,1.596533E+03,2.232627E+03,5.673110E-02,2.208873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389445E+01,4.351300E+01,2.851903E+03,3.656422E+03,1.013388E-01,3.618188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389225E+01,4.868519E+01
16:00:00,3.794850E+03,3.239696E+03,1.348457E-01,3.205419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389352E+01,4.536979E+01,1.596533E+03,1.429582E+03,5.673110E-02,1.414406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389387E+01,4.551693E+01,3.687126E+03,3.042806E+03,1.310179E-01,3.010592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389359E+01,4.570695E+01,1.596533E+03,2.356820E+03,5.673110E-02,2.331684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389452E+01,4.331364E+01,2.851903E+03,3.640039E+03,1.013388E-01,3.602001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389216E+01,4.871307E+01
16:15:00,3.794850E+03,3.209007E+03,1.348457E-01,3.175053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389350E+01,4.535756E+01,1.596533E+03,1.400492E+03,5.673110E-02,1.385625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389384E+01,4.556976E+01,3.687126E+03,2.989881E+03,1.310179E-01,2.958225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389356E+01,4.573914E+01,1.596533E+03,2.460118E+03,5.673110E-02,2.433854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389458E+01,4.314610E+01,2.851903E+03,3.583583E+03,1.013388E-01,3.546142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389209E+01,4.870569E+01
16:30:00,3.794850E+03,3.167781E+03,1.348457E-01,3.134247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389376E+01,4.545913E+01,1.596533E+03,1.368664E+03,5.673110E-02,1.354129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389408E+01,4.573377E+01,3.687126E+03,2.929217E+03,1.310179E-01,2.898189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389383E+01,4.589047E+01,1.596533E+03,2.551358E+03,5.673110E-02,2.524096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389474E+01,4.305474E+01,2.851903E+03,3.523250E+03,1.013388E-01,3.486416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389259E+01,4.888826E+01
16:45:00,3.794850E+03,3.115736E+03,1.348457E-01,3.082736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389377E+01,4.558374E+01,1.596533E+03,1.334765E+03,5.673110E-02,1.320585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389407E+01,4.591791E+01,3.687126E+03,2.862735E+03,1.310179E-01,2.832397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389383E+01,4.606710E+01,1.596533E+03,2.628107E+03,5.673110E-02,2.600004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389477E+01,4.297476E+01,2.851903E+03,3.459107E+03,1.013388E-01,3.422919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389254E+01,4.911048E+01
17:00:00,3.794850E+03,3.051670E+03,1.348457E-01,3.019333E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389371E+01,4.567779E+01,1.596533E+03,1.298779E+03,5.673110E-02,1.284977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389399E+01,4.606131E+01,3.687126E+03,2.790644E+03,1.310179E-01,2.761058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389374E+01,4.620287E+01,1.596533E+03,2.687526E+03,5.673110E-02,2.658771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389477E+01,4.289366E+01,2.851903E+03,3.391175E+03,1.013388E-01,3.355678E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389237E+01,4.926176E+01
17:15:00,3.794850E+03,3.014870E+03,1.348457E-01,2.982909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389368E+01,4.575068E+01,1.596533E+03,1.277779E+03,5.673110E-02,1.264197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389393E+01,4.616876E+01,3.687126E+03,2.752547E+03,1.310179E-01,2.723356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389368E+01,4.630003E+01,1.596533E+03,2.744723E+03,5.673110E-02,2.715340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389481E+01,4.282843E+01,2.851903E+03,3.392857E+03,1.013388E-01,3.357331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389223E+01,4.933260E+01
17:30:00,3.794850E+03,2.968664E+03,1.348457E-01,2.937198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389370E+01,4.583014E+01,1.596533E+03,1.256366E+03,5.673110E-02,1.243016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389392E+01,4.626756E+01,3.687126E+03,2.712826E+03,1.310179E-01,2.684067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389367E+01,4.638662E+01,1.596533E+03,2.778466E+03,5.673110E-02,2.748714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389487E+01,4.279120E+01,2.851903E+03,3.392112E+03,1.013388E-01,3.356630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389216E+01,4.935732E+01
17:45:00,3.794850E+03,2.912317E+03,1.348457E-01,2.881451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389374E+01,4.593269E+01,1.596533E+03,1.233291E+03,5.673110E-02,1.220190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389394E+01,4.637642E+01,3.687126E+03,2.668659E+03,1.310179E-01,2.640378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389369E+01,4.648296E+01,1.596533E+03,2.785305E+03,5.673110E-02,2.755467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389494E+01,4.278475E+01,2.851903E+03,3.388732E+03,1.013388E-01,3.353318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389214E+01,4.936802E+01
18:00:00,3.794850E+03,2.847082E+03,1.348457E-01,2.816901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389379E+01,4.606183E+01,1.596533E+03,1.208010E+03,5.673110E-02,1.195179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389397E+01,4.650233E+01,3.687126E+03,2.618898E+03,1.310179E-01,2.591147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389372E+01,4.659707E+01,1.596533E+03,2.760454E+03,5.673110E-02,2.730866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389502E+01,4.281132E+01,2.851903E+03,3.382240E+03,1.013388E-01,3.346912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389215E+01,4.938157E+01
18:15:00,3.794850E+03,2.572150E+03,1.348457E-01,2.544876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389383E+01,4.621380E+01,1.596533E+03,1.088759E+03,5.673110E-02,1.077193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389400E+01,4.664743E+01,3.687126E+03,2.359981E+03,1.310179E-01,2.334970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389375E+01,4.673143E+01,1.596533E+03,2.604602E+03,5.673110E-02,2.576666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389511E+01,4.287758E+01,2.851903E+03,3.010463E+03,1.013388E-01,2.979025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389216E+01,4.940354E+01
18:30:00,3.794850E+03,2.274291E+03,1.348457E-01,2.250099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389547E+01,4.583560E+01,1.596533E+03,9.589053E+02,5.673110E-02,9.486870E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389571E+01,4.627949E+01,3.687126E+03,2.077968E+03,1.310179E-01,2.055872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389557E+01,4.638746E+01,1.596533E+03,2.393807E+03,5.673110E-02,2.368086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389575E+01,4.231676E+01,2.851903E+03,2.617104E+03,1.013388E-01,2.589636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389521E+01,4.921519E+01
18:45:00,3.794850E+03,1.955642E+03,1.348457E-01,1.934733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389621E+01,4.545174E+01,1.596533E+03,8.198980E+02,5.673110E-02,8.111167E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389641E+01,4.591874E+01,3.687126E+03,1.775791E+03,1.310179E-01,1.756807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389628E+01,4.604291E+01,1.596533E+03,2.115163E+03,5.673110E-02,2.092356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389676E+01,4.195688E+01,2.851903E+03,2.206081E+03,1.013388E-01,2.182747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389579E+01,4.903747E+01
19:00:00,3.794850E+03,1.620586E+03,1.348457E-01,1.603126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389680E+01,4.536675E+01,1.596533E+03,6.741945E+02,5.673110E-02,6.669178E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389694E+01,4.585765E+01,3.687126E+03,1.458635E+03,1.310179E-01,1.442916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389680E+01,4.597475E+01,1.596533E+03,1.768593E+03,5.673110E-02,1.749418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389767E+01,4.206325E+01,2.851903E+03,1.780884E+03,1.013388E-01,1.761826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389608E+01,4.898988E+01
19:15:00,3.794850E+03,1.319975E+03,1.348457E-01,1.305650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389716E+01,4.557496E+01,1.596533E+03,5.437753E+02,5.673110E-02,5.378645E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389725E+01,4.608403E+01,3.687126E+03,1.176911E+03,1.310179E-01,1.164134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389713E+01,4.618022E+01,1.596533E+03,1.412826E+03,5.673110E-02,1.397415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389816E+01,4.251376E+01,2.851903E+03,1.417106E+03,1.013388E-01,1.401801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389626E+01,4.907778E+01
19:30:00,3.794850E+03,1.022951E+03,1.348457E-01,1.011787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389858E+01,4.502085E+01,1.596533E+03,4.150511E+02,5.673110E-02,4.105161E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389874E+01,4.555094E+01,3.687126E+03,8.986564E+02,1.310179E-01,8.888484E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389870E+01,4.567092E+01,1.596533E+03,1.064521E+03,5.673110E-02,1.052831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389870E+01,4.200307E+01,2.851903E+03,1.045660E+03,1.013388E-01,1.034318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389891E+01,4.868773E+01
19:45:00,3.794850E+03,7.363963E+02,1.348457E-01,7.283138E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389903E+01,4.417430E+01,1.596533E+03,2.902966E+02,5.673110E-02,2.871080E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389916E+01,4.472766E+01,3.687126E+03,6.289318E+02,1.310179E-01,6.220300E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389912E+01,4.488251E+01,1.596533E+03,7.726700E+02,5.673110E-02,7.641325E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389922E+01,4.123074E+01,2.851903E+03,6.691663E+02,1.013388E-01,6.618720E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389928E+01,4.812202E+01
20:00:00,3.794850E+03,4.619287E+02,1.348457E-01,4.568205E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389937E+01,4.344069E+01,1.596533E+03,1.698962E+02,5.673110E-02,1.680160E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389946E+01,4.401570E+01,3.687126E+03,3.686776E+02,1.310179E-01,3.645997E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389943E+01,4.419290E+01,1.596533E+03,5.436548E+02,5.673110E-02,5.376181E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389948E+01,4.065622E+01,2.851903E+03,2.902278E+02,1.013388E-01,2.870262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389953E+01,4.763072E+01
20:15:00,3.794850E+03,3.010262E+02,1.348457E-01,2.976787E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389980E+01,4.287623E+01,1.596533E+03,1.079852E+02,5.673110E-02,1.067831E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.388296E+01,4.351813E+01,3.687126E+03,2.356772E+02,1.310179E-01,2.330544E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.388081E+01,4.370901E+01,1.596533E+03,4.046806E+02,5.673110E-02,4.001702E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389985E+01,4.030433E+01,2.851903E+03,1.776246E+02,1.013388E-01,1.756452E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.383731E+01,4.743339E+01
20:30:00,3.794850E+03,1.744343E+02,1.348457E-01,1.724902E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.387777E+01,4.285536E+01,1.596533E+03,6.096626E+01,5.673110E-02,6.028613E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.383201E+01,4.357838E+01,3.687126E+03,1.339276E+02,1.310179E-01,1.324340E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.382243E+01,4.379045E+01,1.596533E+03,2.966247E+02,5.673110E-02,2.933094E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389996E+01,4.021759E+01,2.851903E+03,9.542010E+01,1.013388E-01,9.435467E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.362837E+01,4.798229E+01
20:45:00,3.794850E+03,7.589334E+01,1.348457E-01,7.504600E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.380944E+01,4.303345E+01,1.596533E+03,2.569286E+01,5.673110E-02,2.540578E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.378351E+01,4.370804E+01,3.687126E+03,5.686290E+01,1.310179E-01,5.622774E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.377267E+01,4.392407E+01,1.596533E+03,1.946850E+02,5.673110E-02,1.925050E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389998E+01,4.018070E+01,2.851903E+03,3.794262E+01,1.013388E-01,3.751840E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.351337E+01,4.831765E+01
21:00:00,3.794850E+03,5.958287E-01,1.348457E-01,5.891496E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.377402E+01,4.313026E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.372179E+01,4.387554E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.371013E+01,4.409449E+01,1.596533E+03,1.047224E+02,5.673110E-02,1.035476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389999E+01,4.016405E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.345428E+01,4.849356E+01
21:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.370692E+01,4.331082E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.364819E+01,4.407602E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.363458E+01,4.430109E+01,1.596533E+03,5.445568E+01,5.673110E-02,5.384444E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.390000E+01,4.016136E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.339730E+01,4.866449E+01
21:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.358513E+01,4.363244E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.352435E+01,4.440869E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.350403E+01,4.465350E+01,1.596533E+03,2.203500E+01,5.673110E-02,2.178764E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.382463E+01,4.034332E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.327742E+01,4.901976E+01
21:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.340778E+01,4.410213E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.335919E+01,4.485384E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.332799E+01,4.513081E+01,1.596533E+03,4.621041E+00,5.673110E-02,4.569164E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.369656E+01,4.065643E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.309764E+01,4.955569E+01
22:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.324694E+01,4.453236E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.321210E+01,4.525394E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.317063E+01,4.556176E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.354813E+01,4.102229E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.293593E+01,5.004296E+01
22:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.311422E+01,4.489086E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.308874E+01,4.559254E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.304090E+01,4.592046E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.339929E+01,4.139247E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.281277E+01,5.041768E+01
22:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.299663E+01,4.521128E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.297672E+01,4.590258E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.292590E+01,4.624118E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.325661E+01,4.175066E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.271317E+01,5.072303E+01
22:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.288531E+01,4.551708E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.286945E+01,4.620174E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.281711E+01,4.654699E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.312033E+01,4.209597E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.262286E+01,5.100176E+01
23:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.277867E+01,4.581222E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.276642E+01,4.649119E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.271294E+01,4.684195E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.299026E+01,4.242854E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.253708E+01,5.126815E+01
23:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.267730E+01,4.609478E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.266826E+01,4.676887E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.261387E+01,4.712441E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.286676E+01,4.274707E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.245590E+01,5.152167E+01
23:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.258104E+01,4.636492E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.257474E+01,4.703516E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.251972E+01,4.739465E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.274984E+01,4.305114E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.237960E+01,5.176126E+01
23:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.248930E+01,4.662404E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.248532E+01,4.729136E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.242989E+01,4.765413E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.263921E+01,4.334107E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.230780E+01,5.198783E+01
24:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.240153E+01,4.687345E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.239960E+01,4.753844E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.234386E+01,4.790411E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.253450E+01,4.361754E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.223994E+01,5.220302E+01
Peak,3.794850E+03,3.243706E+03,1.348457E-01,3.209370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.596533E+03,2.496718E+03,5.673110E-02,2.469995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.687126E+03,3.125985E+03,1.310179E-01,3.092662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.596533E+03,2.785305E+03,5.673110E-02,2.755467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.851903E+03,3.680209E+03,1.013388E-01,3.641422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.366721E-01,3.252839E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.749949E-02,2.503449E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.327924E-01,3.134550E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.749949E-02,2.792788E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.027113E-01,3.690743E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
