Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.231818E+01,4.692633E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.231745E+01,4.759075E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.226127E+01,4.795052E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.243538E+01,4.385280E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.217583E+01,5.222420E+01
00:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.223798E+01,4.715598E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.223883E+01,4.781905E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.218257E+01,4.818087E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.234181E+01,4.410305E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.211454E+01,5.241959E+01
00:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.216154E+01,4.737601E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.216363E+01,4.803855E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.210744E+01,4.840191E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.225344E+01,4.434088E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.205618E+01,5.260642E+01
01:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.208829E+01,4.758797E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.209141E+01,4.825042E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.203535E+01,4.861510E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.216965E+01,4.456772E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.200053E+01,5.278525E+01
01:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.201782E+01,4.779288E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.202188E+01,4.845541E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.196593E+01,4.882139E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.208997E+01,4.478463E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.194742E+01,5.295658E+01
01:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.195179E+01,4.798578E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.195625E+01,4.864980E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.190074E+01,4.901603E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.201547E+01,4.498852E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.189666E+01,5.312088E+01
01:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.188947E+01,4.816866E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.189398E+01,4.883504E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.183910E+01,4.920084E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.194547E+01,4.518106E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.184814E+01,5.327849E+01
02:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.183011E+01,4.834356E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.183439E+01,4.901305E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.178032E+01,4.937782E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.187913E+01,4.536438E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.180174E+01,5.342971E+01
02:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.177322E+01,4.851187E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.177720E+01,4.918461E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.172394E+01,4.954826E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.181606E+01,4.553945E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.175736E+01,5.357479E+01
02:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.171933E+01,4.867192E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.172282E+01,4.934832E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.167045E+01,4.971056E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.175657E+01,4.570527E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.171490E+01,5.371400E+01
02:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.166829E+01,4.882405E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.167114E+01,4.950450E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.161974E+01,4.986499E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.170044E+01,4.586235E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.167428E+01,5.384758E+01
03:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.161966E+01,4.896948E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.162180E+01,4.965411E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.157139E+01,5.001273E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.164724E+01,4.601179E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.163540E+01,5.397574E+01
03:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.157313E+01,4.910910E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.157457E+01,4.979781E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.152510E+01,5.015464E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.159665E+01,4.615441E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.159821E+01,5.409872E+01
03:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.152862E+01,4.924308E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.152941E+01,4.993565E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.148081E+01,5.029084E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.154857E+01,4.629040E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.156272E+01,5.421631E+01
03:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.148592E+01,4.937199E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.148611E+01,5.006821E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.143831E+01,5.042192E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.150275E+01,4.642046E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.152879E+01,5.432903E+01
04:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.144485E+01,4.949634E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.144451E+01,5.019595E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.139743E+01,5.054835E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.145895E+01,4.654514E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.149627E+01,5.443731E+01
04:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.140529E+01,4.961644E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.140449E+01,5.031918E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.135806E+01,5.067048E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.141702E+01,4.666484E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.146509E+01,5.454136E+01
04:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.136788E+01,4.973032E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.136649E+01,5.043650E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.132078E+01,5.078641E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.137737E+01,4.677838E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.143520E+01,5.464133E+01
04:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.133252E+01,4.983825E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.133041E+01,5.054820E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.128551E+01,5.089640E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.133984E+01,4.688610E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.140654E+01,5.473737E+01
05:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.129881E+01,4.994137E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.129594E+01,5.065514E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.125186E+01,5.100155E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.130413E+01,4.698888E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.137906E+01,5.482960E+01
05:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.126655E+01,5.004030E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.126332E+01,5.075661E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.122024E+01,5.110059E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.127008E+01,4.708713E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.135274E+01,5.491814E+01
05:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.125108E+01,5.008779E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.142473E+01,5.025681E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.145617E+01,5.036679E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.125715E+01,4.712447E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.132270E+01,5.501938E+01
05:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.127525E+01,5.001358E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.179458E+01,4.913240E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.193861E+01,4.890286E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.129060E+01,4.702790E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.130953E+01,5.506383E+01
06:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.133806E+01,4.982132E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.239997E+01,4.735245E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.263984E+01,4.685967E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.137128E+01,4.679583E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.131295E+01,5.505229E+01
06:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.141931E+01,4.957385E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.302746E+01,4.558380E+01,3.687126E+03,0.000000E+00,1.310179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.328855E+01,4.505479E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.147267E+01,4.650604E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.133862E+01,5.496570E+01
06:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.149430E+01,4.934666E+01,1.596533E+03,1.905484E+01,5.673110E-02,1.906249E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.354490E+01,4.418122E+01,3.687126E+03,7.104390E+01,1.310179E-01,7.079614E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.373017E+01,4.384731E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.156508E+01,4.624365E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.136980E+01,5.486074E+01
06:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.158252E+01,4.908088E+01,1.596533E+03,1.018857E+02,5.673110E-02,1.009853E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389735E+01,4.313207E+01,3.687126E+03,2.213217E+02,1.310179E-01,2.193937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389953E+01,4.319483E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.167139E+01,4.594388E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.141318E+01,5.471508E+01
07:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.167104E+01,4.881582E+01,1.596533E+03,2.150516E+02,5.673110E-02,2.128913E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389906E+01,4.269691E+01,3.687126E+03,4.002064E+02,1.310179E-01,3.962828E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389929E+01,4.282795E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.177695E+01,4.564839E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.146073E+01,5.455594E+01
07:15:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.179242E+01,4.845499E+01,1.596533E+03,3.674716E+02,5.673110E-02,3.636150E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389902E+01,4.194357E+01,3.687126E+03,6.200294E+02,1.310179E-01,6.136545E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389923E+01,4.221173E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.191651E+01,4.526100E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.152929E+01,5.432737E+01
07:30:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.192569E+01,4.806229E+01,1.596533E+03,5.460303E+02,5.673110E-02,5.399665E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389903E+01,4.117455E+01,3.687126E+03,7.901519E+02,1.310179E-01,7.813352E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389925E+01,4.158983E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.206206E+01,4.486089E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.159817E+01,5.409883E+01
07:45:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.206950E+01,4.764252E+01,1.596533E+03,6.955952E+02,5.673110E-02,6.878456E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389934E+01,4.056567E+01,3.687126E+03,8.915777E+02,1.310179E-01,8.816306E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389939E+01,4.106847E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.221250E+01,4.445155E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.166455E+01,5.387961E+01
08:00:00,3.794850E+03,0.000000E+00,1.348457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.222727E+01,4.718675E+01,1.596533E+03,8.451292E+02,5.673110E-02,8.357011E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389958E+01,4.018857E+01,3.687126E+03,9.664264E+02,1.310179E-01,9.556375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389955E+01,4.068370E+01,1.596533E+03,0.000000E+00,5.673110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.237509E+01,4.401386E+01,2.851903E+03,0.000000E+00,1.013388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.172786E+01,5.367147E+01
08:15:00,3.794850E+03,1.389712E+02,1.348457E-01,1.380532E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.347050E+01,4.561522E+01,1.596533E+03,1.159705E+03,5.673110E-02,1.146755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389946E+01,4.160900E+01,3.687126E+03,1.383327E+03,1.310179E-01,1.367871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389952E+01,4.210854E+01,1.596533E+03,6.729975E+01,5.673110E-02,6.697012E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.353594E+01,4.310037E+01,2.851903E+03,1.860895E+02,1.013388E-01,1.847485E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.315095E+01,5.095007E+01
08:30:00,3.794850E+03,4.201440E+02,1.348457E-01,4.194739E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.378498E+01,4.610020E+01,1.596533E+03,1.466800E+03,5.673110E-02,1.450446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389875E+01,4.249182E+01,3.687126E+03,1.798868E+03,1.310179E-01,1.778803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389887E+01,4.323243E+01,1.596533E+03,1.982058E+02,5.673110E-02,1.976689E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.380879E+01,4.401441E+01,2.851903E+03,5.693907E+02,1.013388E-01,5.722926E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.366552E+01,5.056539E+01
08:45:00,3.794850E+03,7.413846E+02,1.348457E-01,7.371966E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389723E+01,4.810789E+01,1.596533E+03,1.767862E+03,5.673110E-02,1.748256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389730E+01,4.342358E+01,3.687126E+03,2.210859E+03,1.310179E-01,2.186320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389747E+01,4.481569E+01,1.596533E+03,3.486982E+02,5.673110E-02,3.465030E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389792E+01,4.667156E+01,2.851903E+03,1.013291E+03,1.013388E-01,1.011358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389665E+01,5.179678E+01
09:00:00,3.794850E+03,1.117381E+03,1.348457E-01,1.109112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389625E+01,4.933803E+01,1.596533E+03,2.059528E+03,5.673110E-02,2.036869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389580E+01,4.350845E+01,3.687126E+03,2.618287E+03,1.310179E-01,2.589451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389564E+01,4.545666E+01,1.596533E+03,5.254192E+02,5.673110E-02,5.212939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389694E+01,4.827606E+01,2.851903E+03,1.500836E+03,1.013388E-01,1.493617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389614E+01,5.288888E+01
09:15:00,3.794850E+03,1.496041E+03,1.348457E-01,1.483139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389497E+01,5.042594E+01,1.596533E+03,2.201546E+03,5.673110E-02,2.177559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389521E+01,4.344378E+01,3.687126E+03,2.736167E+03,1.310179E-01,2.706368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389480E+01,4.602045E+01,1.596533E+03,6.984721E+02,5.673110E-02,6.920844E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389557E+01,4.975441E+01,2.851903E+03,2.055028E+03,1.013388E-01,2.041179E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389539E+01,5.398047E+01
09:30:00,3.794850E+03,1.765687E+03,1.348457E-01,1.746767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389248E+01,4.993378E+01,1.596533E+03,2.314623E+03,5.673110E-02,2.289626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389479E+01,4.319136E+01,3.687126E+03,2.826976E+03,1.310179E-01,2.796565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389355E+01,4.591442E+01,1.596533E+03,8.237534E+02,5.673110E-02,8.148742E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389307E+01,4.947830E+01,2.851903E+03,2.422179E+03,1.013388E-01,2.396212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389266E+01,5.333608E+01
09:45:00,3.794850E+03,2.023962E+03,1.348457E-01,2.002517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389200E+01,4.882952E+01,1.596533E+03,2.402076E+03,5.673110E-02,2.376269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389490E+01,4.302956E+01,3.687126E+03,2.902500E+03,1.310179E-01,2.871559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389343E+01,4.567065E+01,1.596533E+03,9.423172E+02,5.673110E-02,9.322782E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389247E+01,4.848286E+01,2.851903E+03,2.750292E+03,1.013388E-01,2.721228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389048E+01,5.206579E+01
10:00:00,3.794850E+03,2.250088E+03,1.348457E-01,2.226423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389236E+01,4.787649E+01,1.596533E+03,2.466499E+03,5.673110E-02,2.440040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389509E+01,4.298946E+01,3.687126E+03,2.973893E+03,1.310179E-01,2.942326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389367E+01,4.556705E+01,1.596533E+03,1.045904E+03,5.673110E-02,1.034851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389275E+01,4.759999E+01,2.851903E+03,3.052546E+03,1.013388E-01,3.020632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389073E+01,5.097084E+01
10:15:00,3.794850E+03,2.358201E+03,1.348457E-01,2.333508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389287E+01,4.728224E+01,1.596533E+03,2.470561E+03,5.673110E-02,2.444059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389520E+01,4.300461E+01,3.687126E+03,2.952286E+03,1.310179E-01,2.921019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389386E+01,4.559331E+01,1.596533E+03,1.095790E+03,5.673110E-02,1.084268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389319E+01,4.705200E+01,2.851903E+03,3.121083E+03,1.013388E-01,3.088761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389131E+01,5.026797E+01
10:30:00,3.794850E+03,2.451477E+03,1.348457E-01,2.425701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389411E+01,4.684535E+01,1.596533E+03,2.454945E+03,5.673110E-02,2.428555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389570E+01,4.304631E+01,3.687126E+03,2.939836E+03,1.310179E-01,2.908623E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389462E+01,4.564709E+01,1.596533E+03,1.138733E+03,5.673110E-02,1.126721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389431E+01,4.666053E+01,2.851903E+03,3.193094E+03,1.013388E-01,3.159985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389305E+01,4.975555E+01
10:45:00,3.794850E+03,2.535038E+03,1.348457E-01,2.508170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389534E+01,4.660935E+01,1.596533E+03,2.421554E+03,5.673110E-02,2.395439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389630E+01,4.309723E+01,3.687126E+03,2.940215E+03,1.310179E-01,2.908842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389554E+01,4.564549E+01,1.596533E+03,1.176283E+03,5.673110E-02,1.163788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389541E+01,4.644580E+01,2.851903E+03,3.256644E+03,1.013388E-01,3.222527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389473E+01,4.950322E+01
11:00:00,3.794850E+03,2.612617E+03,1.348457E-01,2.584724E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389550E+01,4.639687E+01,1.596533E+03,2.372048E+03,5.673110E-02,2.346391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389638E+01,4.317469E+01,3.687126E+03,2.950065E+03,1.310179E-01,2.918444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389561E+01,4.562519E+01,1.596533E+03,1.209957E+03,5.673110E-02,1.197020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389556E+01,4.625815E+01,2.851903E+03,3.313835E+03,1.013388E-01,3.278775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389491E+01,4.929321E+01
11:15:00,3.794850E+03,2.624680E+03,1.348457E-01,2.596475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219912E+01,1.890815E+01,2.389577E+01,4.613652E+01,1.596533E+03,2.280786E+03,5.673110E-02,2.256039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389659E+01,4.317994E+01,3.687126E+03,2.907319E+03,1.310179E-01,2.876014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219911E+01,1.888334E+01,2.389584E+01,4.551463E+01,1.596533E+03,1.214229E+03,5.673110E-02,1.201169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219917E+01,1.887422E+01,2.389582E+01,4.601351E+01,2.851903E+03,3.261735E+03,1.013388E-01,3.226916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.219901E+01,1.768366E+01,2.389526E+01,4.906685E+01
