Program Version,EnergyPlus, Version 26.1.0-6f2e40d102, YMD=2026.06.09 15:14
! <Version>, Version ID
 Version, 26.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 15, 5, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 15.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   7.10,   3.00,  -1.00,   0.80,  -0.20,   4.80,   6.10,  13.70,  22.20,  22.70,  21.70,  18.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,New.Delhi-Gandhi.Intl.AP DL IND SRC-TMYx WMO#=421810,28.57,77.10,5.50,236.80,98512,1.1709
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,9.95,23.70,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,ApartmentHighRise,0.000,City,4.00000E-002,0.20000,MinimalShadowing,15,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,200,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,90,820,140
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, G SW APARTMENT,0.0,0.00,0.00,0.00,5.79,3.81,1.52,1,1,1,0.00,11.58,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G NW APARTMENT,0.0,0.00,9.30,0.00,5.79,13.11,1.52,1,1,1,0.00,11.58,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, OFFICE,0.0,34.75,0.00,0.00,40.54,3.81,1.52,1,1,1,34.75,46.33,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G NE APARTMENT,0.0,34.75,9.30,0.00,40.54,13.11,1.52,1,1,1,34.75,46.33,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, G N1 APARTMENT,0.0,11.58,9.30,0.00,17.37,13.11,1.52,1,1,1,11.58,23.16,9.30,16.92,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G N2 APARTMENT,0.0,23.16,9.30,0.00,28.95,13.11,1.52,1,1,1,23.16,34.75,9.30,16.92,0.00,3.05,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G S1 APARTMENT,0.0,11.58,0.00,0.00,17.37,3.81,1.52,1,1,1,11.58,23.16,0.00,7.62,0.00,3.05,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G S2 APARTMENT,0.0,23.16,0.00,0.00,28.95,3.81,1.52,1,1,1,23.16,34.75,0.00,7.62,0.00,3.05,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, G CORRIDOR,0.0,0.00,7.62,0.00,23.16,8.46,1.52,1,1,1,0.00,46.33,7.62,9.30,0.00,3.05,3.05,236.69,TARP,DOE-2,77.66,10.22,5.74,4.47,12,2,0,Yes
 Zone Information, F2 SW APARTMENT,0.0,0.00,0.00,3.05,5.79,3.81,4.57,1,1,1,0.00,11.58,0.00,7.62,3.05,6.10,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F2 NW APARTMENT,0.0,0.00,9.30,3.05,5.79,13.11,4.57,1,1,1,0.00,11.58,9.30,16.92,3.05,6.10,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F2 SE APARTMENT,0.0,34.75,0.00,3.05,40.54,3.81,4.57,1,1,1,34.75,46.33,0.00,7.62,3.05,6.10,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F2 NE APARTMENT,0.0,34.75,9.30,3.05,40.54,13.11,4.57,1,1,1,34.75,46.33,9.30,16.92,3.05,6.10,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F2 N1 APARTMENT,0.0,11.58,9.30,3.05,17.37,13.11,4.57,1,1,1,11.58,23.16,9.30,16.92,3.05,6.10,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F2 N2 APARTMENT,0.0,23.16,9.30,3.05,28.95,13.11,4.57,1,1,1,23.16,34.75,9.30,16.92,3.05,6.10,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F2 S1 APARTMENT,0.0,11.58,0.00,3.05,17.37,3.81,4.57,1,1,1,11.58,23.16,0.00,7.62,3.05,6.10,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F2 S2 APARTMENT,0.0,23.16,0.00,3.05,28.95,3.81,4.57,1,1,1,23.16,34.75,0.00,7.62,3.05,6.10,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F2 CORRIDOR,0.0,0.00,7.62,3.05,23.16,8.46,4.57,1,1,1,0.00,46.33,7.62,9.30,3.05,6.10,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F3 SW APARTMENT,0.0,0.00,0.00,6.10,5.79,3.81,7.62,1,1,1,0.00,11.58,0.00,7.62,6.10,9.14,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F3 NW APARTMENT,0.0,0.00,9.30,6.10,5.79,13.11,7.62,1,1,1,0.00,11.58,9.30,16.92,6.10,9.14,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F3 SE APARTMENT,0.0,34.75,0.00,6.10,40.54,3.81,7.62,1,1,1,34.75,46.33,0.00,7.62,6.10,9.14,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F3 NE APARTMENT,0.0,34.75,9.30,6.10,40.54,13.11,7.62,1,1,1,34.75,46.33,9.30,16.92,6.10,9.14,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F3 N1 APARTMENT,0.0,11.58,9.30,6.10,17.37,13.11,7.62,1,1,1,11.58,23.16,9.30,16.92,6.10,9.14,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F3 N2 APARTMENT,0.0,23.16,9.30,6.10,28.95,13.11,7.62,1,1,1,23.16,34.75,9.30,16.92,6.10,9.14,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F3 S1 APARTMENT,0.0,11.58,0.00,6.10,17.37,3.81,7.62,1,1,1,11.58,23.16,0.00,7.62,6.10,9.14,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F3 S2 APARTMENT,0.0,23.16,0.00,6.10,28.95,3.81,7.62,1,1,1,23.16,34.75,0.00,7.62,6.10,9.14,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F3 CORRIDOR,0.0,0.00,7.62,6.10,23.16,8.46,7.62,1,1,1,0.00,46.33,7.62,9.30,6.10,9.14,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F4 SW APARTMENT,0.0,0.00,0.00,9.14,5.79,3.81,10.67,1,1,1,0.00,11.58,0.00,7.62,9.14,12.19,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F4 NW APARTMENT,0.0,0.00,9.30,9.14,5.79,13.11,10.67,1,1,1,0.00,11.58,9.30,16.92,9.14,12.19,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F4 SE APARTMENT,0.0,34.75,0.00,9.14,40.54,3.81,10.67,1,1,1,34.75,46.33,0.00,7.62,9.14,12.19,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F4 NE APARTMENT,0.0,34.75,9.30,9.14,40.54,13.11,10.67,1,1,1,34.75,46.33,9.30,16.92,9.14,12.19,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F4 N1 APARTMENT,0.0,11.58,9.30,9.14,17.37,13.11,10.67,1,1,1,11.58,23.16,9.30,16.92,9.14,12.19,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F4 N2 APARTMENT,0.0,23.16,9.30,9.14,28.95,13.11,10.67,1,1,1,23.16,34.75,9.30,16.92,9.14,12.19,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F4 S1 APARTMENT,0.0,11.58,0.00,9.14,17.37,3.81,10.67,1,1,1,11.58,23.16,0.00,7.62,9.14,12.19,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F4 S2 APARTMENT,0.0,23.16,0.00,9.14,28.95,3.81,10.67,1,1,1,23.16,34.75,0.00,7.62,9.14,12.19,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F4 CORRIDOR,0.0,0.00,7.62,9.14,23.16,8.46,10.67,1,1,1,0.00,46.33,7.62,9.30,9.14,12.19,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, M SW APARTMENT,0.0,0.00,0.00,12.19,5.79,3.81,13.72,1,1,1,0.00,11.58,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M NW APARTMENT,0.0,0.00,9.30,12.19,5.79,13.11,13.72,1,1,1,0.00,11.58,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M SE APARTMENT,0.0,34.75,0.00,12.19,40.54,3.81,13.72,1,1,1,34.75,46.33,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M NE APARTMENT,0.0,34.75,9.30,12.19,40.54,13.11,13.72,1,1,1,34.75,46.33,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, M N1 APARTMENT,0.0,11.58,9.30,12.19,17.37,13.11,13.72,1,1,1,11.58,23.16,9.30,16.92,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M N2 APARTMENT,0.0,23.16,9.30,12.19,28.95,13.11,13.72,1,1,1,23.16,34.75,9.30,16.92,12.19,15.24,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M S1 APARTMENT,0.0,11.58,0.00,12.19,17.37,3.81,13.72,1,1,1,11.58,23.16,0.00,7.62,12.19,15.24,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M S2 APARTMENT,0.0,23.16,0.00,12.19,28.95,3.81,13.72,1,1,1,23.16,34.75,0.00,7.62,12.19,15.24,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, M CORRIDOR,0.0,0.00,7.62,12.19,23.16,8.46,13.72,1,1,1,0.00,46.33,7.62,9.30,12.19,15.24,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F6 SW APARTMENT,0.0,0.00,0.00,15.24,5.79,3.81,16.76,1,1,1,0.00,11.58,0.00,7.62,15.24,18.29,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F6 NW APARTMENT,0.0,0.00,9.30,15.24,5.79,13.11,16.76,1,1,1,0.00,11.58,9.30,16.92,15.24,18.29,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F6 SE APARTMENT,0.0,34.75,0.00,15.24,40.54,3.81,16.76,1,1,1,34.75,46.33,0.00,7.62,15.24,18.29,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F6 NE APARTMENT,0.0,34.75,9.30,15.24,40.54,13.11,16.76,1,1,1,34.75,46.33,9.30,16.92,15.24,18.29,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F6 N1 APARTMENT,0.0,11.58,9.30,15.24,17.37,13.11,16.76,1,1,1,11.58,23.16,9.30,16.92,15.24,18.29,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F6 N2 APARTMENT,0.0,23.16,9.30,15.24,28.95,13.11,16.76,1,1,1,23.16,34.75,9.30,16.92,15.24,18.29,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F6 S1 APARTMENT,0.0,11.58,0.00,15.24,17.37,3.81,16.76,1,1,1,11.58,23.16,0.00,7.62,15.24,18.29,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F6 S2 APARTMENT,0.0,23.16,0.00,15.24,28.95,3.81,16.76,1,1,1,23.16,34.75,0.00,7.62,15.24,18.29,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F6 CORRIDOR,0.0,0.00,7.62,15.24,23.16,8.46,16.76,1,1,1,0.00,46.33,7.62,9.30,15.24,18.29,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F7 SW APARTMENT,0.0,0.00,0.00,18.29,5.79,3.81,19.81,1,1,1,0.00,11.58,0.00,7.62,18.29,21.33,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F7 NW APARTMENT,0.0,0.00,9.30,18.29,5.79,13.11,19.81,1,1,1,0.00,11.58,9.30,16.92,18.29,21.33,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F7 SE APARTMENT,0.0,34.75,0.00,18.29,40.54,3.81,19.81,1,1,1,34.75,46.33,0.00,7.62,18.29,21.33,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F7 NE APARTMENT,0.0,34.75,9.30,18.29,40.54,13.11,19.81,1,1,1,34.75,46.33,9.30,16.92,18.29,21.33,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F7 N1 APARTMENT,0.0,11.58,9.30,18.29,17.37,13.11,19.81,1,1,1,11.58,23.16,9.30,16.92,18.29,21.33,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F7 N2 APARTMENT,0.0,23.16,9.30,18.29,28.95,13.11,19.81,1,1,1,23.16,34.75,9.30,16.92,18.29,21.33,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F7 S1 APARTMENT,0.0,11.58,0.00,18.29,17.37,3.81,19.81,1,1,1,11.58,23.16,0.00,7.62,18.29,21.33,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F7 S2 APARTMENT,0.0,23.16,0.00,18.29,28.95,3.81,19.81,1,1,1,23.16,34.75,0.00,7.62,18.29,21.33,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F7 CORRIDOR,0.0,0.00,7.62,18.29,23.16,8.46,19.81,1,1,1,0.00,46.33,7.62,9.30,18.29,21.33,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F8 SW APARTMENT,0.0,0.00,0.00,21.33,5.79,3.81,22.86,1,1,1,0.00,11.58,0.00,7.62,21.33,24.38,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F8 NW APARTMENT,0.0,0.00,9.30,21.33,5.79,13.11,22.86,1,1,1,0.00,11.58,9.30,16.92,21.33,24.38,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F8 SE APARTMENT,0.0,34.75,0.00,21.33,40.54,3.81,22.86,1,1,1,34.75,46.33,0.00,7.62,21.33,24.38,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F8 NE APARTMENT,0.0,34.75,9.30,21.33,40.54,13.11,22.86,1,1,1,34.75,46.33,9.30,16.92,21.33,24.38,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F8 N1 APARTMENT,0.0,11.58,9.30,21.33,17.37,13.11,22.86,1,1,1,11.58,23.16,9.30,16.92,21.33,24.38,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F8 N2 APARTMENT,0.0,23.16,9.30,21.33,28.95,13.11,22.86,1,1,1,23.16,34.75,9.30,16.92,21.33,24.38,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F8 S1 APARTMENT,0.0,11.58,0.00,21.33,17.37,3.81,22.86,1,1,1,11.58,23.16,0.00,7.62,21.33,24.38,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F8 S2 APARTMENT,0.0,23.16,0.00,21.33,28.95,3.81,22.86,1,1,1,23.16,34.75,0.00,7.62,21.33,24.38,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F8 CORRIDOR,0.0,0.00,7.62,21.33,23.16,8.46,22.86,1,1,1,0.00,46.33,7.62,9.30,21.33,24.38,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, F9 SW APARTMENT,0.0,0.00,0.00,24.38,5.79,3.81,25.91,1,1,1,0.00,11.58,0.00,7.62,24.38,27.43,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F9 NW APARTMENT,0.0,0.00,9.30,24.38,5.79,13.11,25.91,1,1,1,0.00,11.58,9.30,16.92,24.38,27.43,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F9 SE APARTMENT,0.0,34.75,0.00,24.38,40.54,3.81,25.91,1,1,1,34.75,46.33,0.00,7.62,24.38,27.43,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F9 NE APARTMENT,0.0,34.75,9.30,24.38,40.54,13.11,25.91,1,1,1,34.75,46.33,9.30,16.92,24.38,27.43,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, F9 N1 APARTMENT,0.0,11.58,9.30,24.38,17.37,13.11,25.91,1,1,1,11.58,23.16,9.30,16.92,24.38,27.43,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F9 N2 APARTMENT,0.0,23.16,9.30,24.38,28.95,13.11,25.91,1,1,1,23.16,34.75,9.30,16.92,24.38,27.43,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F9 S1 APARTMENT,0.0,11.58,0.00,24.38,17.37,3.81,25.91,1,1,1,11.58,23.16,0.00,7.62,24.38,27.43,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F9 S2 APARTMENT,0.0,23.16,0.00,24.38,28.95,3.81,25.91,1,1,1,23.16,34.75,0.00,7.62,24.38,27.43,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, F9 CORRIDOR,0.0,0.00,7.62,24.38,23.16,8.46,25.91,1,1,1,0.00,46.33,7.62,9.30,24.38,27.43,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
 Zone Information, T SW APARTMENT,0.0,0.00,0.00,27.43,5.79,3.81,28.95,1,1,1,0.00,11.58,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T NW APARTMENT,0.0,0.00,9.30,27.43,5.79,13.11,28.95,1,1,1,0.00,11.58,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T SE APARTMENT,0.0,34.75,0.00,27.43,40.54,3.81,28.95,1,1,1,34.75,46.33,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T NE APARTMENT,0.0,34.75,9.30,27.43,40.54,13.11,28.95,1,1,1,34.75,46.33,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,58.52,40.97,17.56,6,2,0,Yes
 Zone Information, T N1 APARTMENT,0.0,11.58,9.30,27.43,17.37,13.11,28.95,1,1,1,11.58,23.16,9.30,16.92,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T N2 APARTMENT,0.0,23.16,9.30,27.43,28.95,13.11,28.95,1,1,1,23.16,34.75,9.30,16.92,27.43,30.48,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T S1 APARTMENT,0.0,11.58,0.00,27.43,17.37,3.81,28.95,1,1,1,11.58,23.16,0.00,7.62,27.43,30.48,3.05,268.96,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T S2 APARTMENT,0.0,23.16,0.00,27.43,28.95,3.81,28.95,1,1,1,23.16,34.75,0.00,7.62,27.43,30.48,3.05,268.97,TARP,DOE-2,88.25,35.30,24.71,10.59,6,1,0,Yes
 Zone Information, T CORRIDOR,0.0,0.00,7.62,27.43,23.16,8.46,28.95,1,1,1,0.00,46.33,7.62,9.30,27.43,30.48,3.05,236.69,TARP,DOE-2,77.66,10.22,7.99,2.23,12,2,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, G SW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, G NW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, OFFICE,88.25,1.0,88.249,1.133E-002,7.965,6.670,0.000,0.000,0.000,0.000,14.635,No
 Zone Internal Gains Nominal, G NE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, G N1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, G N2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, G S1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, G S2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, G CORRIDOR,77.66,0.0,N/A,0.000,5.296,0.000,0.000,0.000,0.000,0.000,5.296,No
 Zone Internal Gains Nominal, F2 SW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F2 NW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F2 SE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F2 NE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F2 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F2 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F2 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F2 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F2 CORRIDOR,77.66,0.0,N/A,0.000,5.296,0.000,0.000,0.000,0.000,0.000,5.296,No
 Zone Internal Gains Nominal, F3 SW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F3 NW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F3 SE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F3 NE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F3 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F3 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F3 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F3 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F3 CORRIDOR,77.66,0.0,N/A,0.000,5.296,0.000,0.000,0.000,0.000,0.000,5.296,No
 Zone Internal Gains Nominal, F4 SW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F4 NW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F4 SE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F4 NE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F4 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F4 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F4 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F4 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F4 CORRIDOR,77.66,0.0,N/A,0.000,5.296,0.000,0.000,0.000,0.000,0.000,5.296,No
 Zone Internal Gains Nominal, M SW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, M NW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, M SE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, M NE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, M N1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, M N2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, M S1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, M S2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, M CORRIDOR,77.66,0.0,N/A,0.000,5.296,0.000,0.000,0.000,0.000,0.000,5.296,No
 Zone Internal Gains Nominal, F6 SW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F6 NW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F6 SE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F6 NE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F6 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F6 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F6 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F6 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F6 CORRIDOR,77.66,0.0,N/A,0.000,5.296,0.000,0.000,0.000,0.000,0.000,5.296,No
 Zone Internal Gains Nominal, F7 SW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F7 NW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F7 SE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F7 NE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F7 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F7 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F7 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F7 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F7 CORRIDOR,77.66,0.0,N/A,0.000,5.296,0.000,0.000,0.000,0.000,0.000,5.296,No
 Zone Internal Gains Nominal, F8 SW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F8 NW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F8 SE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F8 NE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F8 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F8 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F8 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F8 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F8 CORRIDOR,77.66,0.0,N/A,0.000,5.296,0.000,0.000,0.000,0.000,0.000,5.296,No
 Zone Internal Gains Nominal, F9 SW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F9 NW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F9 SE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F9 NE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F9 N1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F9 N2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F9 S1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F9 S2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, F9 CORRIDOR,77.66,0.0,N/A,0.000,5.296,0.000,0.000,0.000,0.000,0.000,5.296,No
 Zone Internal Gains Nominal, T SW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, T NW APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, T SE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, T NE APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, T N1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, T N2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, T S1 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, T S2 APARTMENT,88.25,2.5,35.299,2.833E-002,9.365,6.670,0.000,0.000,0.000,0.000,16.035,No
 Zone Internal Gains Nominal, T CORRIDOR,77.66,0.0,N/A,0.000,5.296,263.114,0.000,0.000,0.000,0.000,268.410,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, G SW APARTMENT PEOPLE,OCC_APT_SCH,G SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.500,0.500,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, G NW APARTMENT PEOPLE,OCC_APT_SCH,G NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, OFFICE PEOPLE,OCC_OFF_W_SB_SCH,OFFICE,88.25,1.0,1.0,1.133E-002,88.249,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,
 People Internal Gains Nominal, G NE APARTMENT PEOPLE,OCC_APT_SCH,G NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, G N1 APARTMENT PEOPLE,OCC_APT_SCH,G N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, G N2 APARTMENT PEOPLE,OCC_APT_SCH,G N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, G S1 APARTMENT PEOPLE,OCC_APT_SCH,G S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, G S2 APARTMENT PEOPLE,OCC_APT_SCH,G S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F2 SW APARTMENT PEOPLE,OCC_APT_SCH,F2 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F2 NW APARTMENT PEOPLE,OCC_APT_SCH,F2 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F2 SE APARTMENT PEOPLE,OCC_APT_SCH,F2 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F2 NE APARTMENT PEOPLE,OCC_APT_SCH,F2 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F2 N1 APARTMENT PEOPLE,OCC_APT_SCH,F2 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F2 N2 APARTMENT PEOPLE,OCC_APT_SCH,F2 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F2 S1 APARTMENT PEOPLE,OCC_APT_SCH,F2 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F2 S2 APARTMENT PEOPLE,OCC_APT_SCH,F2 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F3 SW APARTMENT PEOPLE,OCC_APT_SCH,F3 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F3 NW APARTMENT PEOPLE,OCC_APT_SCH,F3 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F3 SE APARTMENT PEOPLE,OCC_APT_SCH,F3 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F3 NE APARTMENT PEOPLE,OCC_APT_SCH,F3 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F3 N1 APARTMENT PEOPLE,OCC_APT_SCH,F3 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F3 N2 APARTMENT PEOPLE,OCC_APT_SCH,F3 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F3 S1 APARTMENT PEOPLE,OCC_APT_SCH,F3 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F3 S2 APARTMENT PEOPLE,OCC_APT_SCH,F3 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F4 SW APARTMENT PEOPLE,OCC_APT_SCH,F4 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F4 NW APARTMENT PEOPLE,OCC_APT_SCH,F4 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F4 SE APARTMENT PEOPLE,OCC_APT_SCH,F4 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F4 NE APARTMENT PEOPLE,OCC_APT_SCH,F4 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F4 N1 APARTMENT PEOPLE,OCC_APT_SCH,F4 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F4 N2 APARTMENT PEOPLE,OCC_APT_SCH,F4 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F4 S1 APARTMENT PEOPLE,OCC_APT_SCH,F4 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F4 S2 APARTMENT PEOPLE,OCC_APT_SCH,F4 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M SW APARTMENT PEOPLE,OCC_APT_SCH,M SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M NW APARTMENT PEOPLE,OCC_APT_SCH,M NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M SE APARTMENT PEOPLE,OCC_APT_SCH,M SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M NE APARTMENT PEOPLE,OCC_APT_SCH,M NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M N1 APARTMENT PEOPLE,OCC_APT_SCH,M N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M N2 APARTMENT PEOPLE,OCC_APT_SCH,M N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M S1 APARTMENT PEOPLE,OCC_APT_SCH,M S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, M S2 APARTMENT PEOPLE,OCC_APT_SCH,M S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F6 SW APARTMENT PEOPLE,OCC_APT_SCH,F6 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F6 NW APARTMENT PEOPLE,OCC_APT_SCH,F6 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F6 SE APARTMENT PEOPLE,OCC_APT_SCH,F6 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F6 NE APARTMENT PEOPLE,OCC_APT_SCH,F6 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F6 N1 APARTMENT PEOPLE,OCC_APT_SCH,F6 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F6 N2 APARTMENT PEOPLE,OCC_APT_SCH,F6 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F6 S1 APARTMENT PEOPLE,OCC_APT_SCH,F6 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F6 S2 APARTMENT PEOPLE,OCC_APT_SCH,F6 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F7 SW APARTMENT PEOPLE,OCC_APT_SCH,F7 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F7 NW APARTMENT PEOPLE,OCC_APT_SCH,F7 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F7 SE APARTMENT PEOPLE,OCC_APT_SCH,F7 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F7 NE APARTMENT PEOPLE,OCC_APT_SCH,F7 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F7 N1 APARTMENT PEOPLE,OCC_APT_SCH,F7 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F7 N2 APARTMENT PEOPLE,OCC_APT_SCH,F7 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F7 S1 APARTMENT PEOPLE,OCC_APT_SCH,F7 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F7 S2 APARTMENT PEOPLE,OCC_APT_SCH,F7 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F8 SW APARTMENT PEOPLE,OCC_APT_SCH,F8 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F8 NW APARTMENT PEOPLE,OCC_APT_SCH,F8 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F8 SE APARTMENT PEOPLE,OCC_APT_SCH,F8 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F8 NE APARTMENT PEOPLE,OCC_APT_SCH,F8 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F8 N1 APARTMENT PEOPLE,OCC_APT_SCH,F8 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F8 N2 APARTMENT PEOPLE,OCC_APT_SCH,F8 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F8 S1 APARTMENT PEOPLE,OCC_APT_SCH,F8 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F8 S2 APARTMENT PEOPLE,OCC_APT_SCH,F8 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F9 SW APARTMENT PEOPLE,OCC_APT_SCH,F9 SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F9 NW APARTMENT PEOPLE,OCC_APT_SCH,F9 NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F9 SE APARTMENT PEOPLE,OCC_APT_SCH,F9 SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F9 NE APARTMENT PEOPLE,OCC_APT_SCH,F9 NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F9 N1 APARTMENT PEOPLE,OCC_APT_SCH,F9 N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F9 N2 APARTMENT PEOPLE,OCC_APT_SCH,F9 N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F9 S1 APARTMENT PEOPLE,OCC_APT_SCH,F9 S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, F9 S2 APARTMENT PEOPLE,OCC_APT_SCH,F9 S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T SW APARTMENT PEOPLE,OCC_APT_SCH,T SW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T NW APARTMENT PEOPLE,OCC_APT_SCH,T NW APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T SE APARTMENT PEOPLE,OCC_APT_SCH,T SE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T NE APARTMENT PEOPLE,OCC_APT_SCH,T NE APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T N1 APARTMENT PEOPLE,OCC_APT_SCH,T N1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T N2 APARTMENT PEOPLE,OCC_APT_SCH,T N2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T S1 APARTMENT PEOPLE,OCC_APT_SCH,T S1 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
 People Internal Gains Nominal, T S2 APARTMENT PEOPLE,OCC_APT_SCH,T S2 APARTMENT,88.25,2.5,2.5,2.833E-002,35.299,0.300,0.700,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,0.6,2.5,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, G SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G SW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, G NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G NW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, OFFICE_LIGHTS_HARDWIRED,LTG_OFF_SCH,OFFICE,88.25,1.0,702.927,7.965,702.927,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,702.927,126.527,540.8,126.527,126.527,702.927,702.927,0.000,0.000
 Lights Internal Gains Nominal, G NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G NE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, G N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G N1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, G N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G N2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, G S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G S1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, G S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,G S2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, G CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,G CORRIDOR,77.66,0.0,411.267,5.296,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,237.250,237.250,237.250,237.2,237.250,237.250,237.250,237.250,237.250,237.250
 Lights Internal Gains Nominal, F2 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 SW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F2 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 NW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F2 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 SE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F2 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 NE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F2 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 N1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F2 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 N2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F2 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 S1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F2 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F2 S2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F2 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F2 CORRIDOR,77.66,0.0,411.267,5.296,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,237.250,237.250,237.250,237.2,237.250,237.250,237.250,237.250,237.250,237.250
 Lights Internal Gains Nominal, F3 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 SW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F3 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 NW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F3 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 SE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F3 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 NE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F3 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 N1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F3 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 N2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F3 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 S1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F3 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F3 S2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F3 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F3 CORRIDOR,77.66,0.0,411.267,5.296,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,237.250,237.250,237.250,237.2,237.250,237.250,237.250,237.250,237.250,237.250
 Lights Internal Gains Nominal, F4 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 SW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F4 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 NW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F4 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 SE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F4 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 NE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F4 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 N1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F4 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 N2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F4 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 S1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F4 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F4 S2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F4 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F4 CORRIDOR,77.66,0.0,411.267,5.296,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,237.250,237.250,237.250,237.2,237.250,237.250,237.250,237.250,237.250,237.250
 Lights Internal Gains Nominal, M SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M SW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, M NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M NW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, M SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M SE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, M NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M NE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, M N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M N1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, M N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M N2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, M S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M S1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, M S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,M S2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, M CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,M CORRIDOR,77.66,0.0,411.267,5.296,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,237.250,237.250,237.250,237.2,237.250,237.250,237.250,237.250,237.250,237.250
 Lights Internal Gains Nominal, F6 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 SW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F6 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 NW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F6 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 SE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F6 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 NE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F6 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 N1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F6 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 N2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F6 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 S1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F6 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F6 S2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F6 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F6 CORRIDOR,77.66,0.0,411.267,5.296,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,237.250,237.250,237.250,237.2,237.250,237.250,237.250,237.250,237.250,237.250
 Lights Internal Gains Nominal, F7 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 SW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F7 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 NW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F7 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 SE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F7 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 NE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F7 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 N1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F7 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 N2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F7 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 S1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F7 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F7 S2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F7 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F7 CORRIDOR,77.66,0.0,411.267,5.296,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,237.250,237.250,237.250,237.2,237.250,237.250,237.250,237.250,237.250,237.250
 Lights Internal Gains Nominal, F8 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 SW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F8 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 NW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F8 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 SE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F8 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 NE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F8 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 N1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F8 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 N2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F8 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 S1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F8 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F8 S2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F8 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F8 CORRIDOR,77.66,0.0,411.267,5.296,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,237.250,237.250,237.250,237.2,237.250,237.250,237.250,237.250,237.250,237.250
 Lights Internal Gains Nominal, F9 SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 SW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F9 NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 NW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F9 SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 SE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F9 NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 NE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F9 N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 N1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F9 N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 N2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F9 S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 S1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F9 S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,F9 S2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, F9 CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,F9 CORRIDOR,77.66,0.0,411.267,5.296,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,237.250,237.250,237.250,237.2,237.250,237.250,237.250,237.250,237.250,237.250
 Lights Internal Gains Nominal, T SW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T SW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, T NW APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T NW APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, T SE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T SE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, T NE APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T NE APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, T N1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T N1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, T N2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T N2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, T S1 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T S1 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, T S2 APARTMENT_LIGHTS_HARDWIRED,LTG_APT_SCH,T S2 APARTMENT,88.25,2.5,569.941,6.458,227.976,0.000,0.600,0.200,0.200,1.000,LightsWired,6.449,103.191,6.449,103.2,6.449,103.191,6.449,103.191,6.449,103.191
 Lights Internal Gains Nominal, T CORRIDOR_LIGHTS_HARDWIRED,LTG_COR_SCH,T CORRIDOR,77.66,0.0,411.267,5.296,N/A,0.000,0.600,0.200,0.200,1.000,LightsWired,237.250,237.250,237.250,237.2,237.250,237.250,237.250,237.250,237.250,237.250
 Lights Internal Gains Nominal, G SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, G NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, G NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, G N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, G N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, G S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, G S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,G S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F2 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F2 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F2 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F2 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F2 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F2 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F2 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F2 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F2 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F3 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F3 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F3 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F3 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F3 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F3 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F3 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F3 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F3 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F4 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F4 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F4 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F4 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F4 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F4 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F4 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F4 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F4 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, M SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, M NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, M SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, M NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, M N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, M N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, M S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, M S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,M S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F6 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F6 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F6 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F6 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F6 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F6 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F6 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F6 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F6 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F7 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F7 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F7 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F7 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F7 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F7 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F7 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F7 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F7 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F8 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F8 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F8 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F8 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F8 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F8 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F8 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F8 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F8 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F9 SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F9 NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F9 SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F9 NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F9 N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F9 N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F9 S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, F9 S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,F9 S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, T SW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T SW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, T NW APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T NW APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, T SE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T SE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, T NE APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T NE APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, T N1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T N1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, T N2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T N2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, T S1 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T S1 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
 Lights Internal Gains Nominal, T S2 APARTMENT_LIGHTS_PLUGIN,LTG_APT_SCH,T S2 APARTMENT,88.25,2.5,256.473,2.906,102.589,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,2.902,46.436,2.902,46.4,2.902,46.436,2.902,46.436,2.902,46.436
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, G SW APARTMENT_PLUG_GSW_EQUIP,EQP_APT_SCH,G SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G NW APARTMENT_PLUG_GNW_EQUIP,EQP_APT_SCH,G NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, OFFICE_PLUG_OFFICE_EQUIP,EQP_OFF_SCH,OFFICE,88.25,1.0,588.619,6.670,588.619,0.000,0.500,0.000,0.500,MiscPlug,128.687,544.914,128.687,544.914,128.687,128.687,128.687,128.687,128.687,128.687
 ElectricEquipment Internal Gains Nominal, G NE APARTMENT_PLUG_GNE_EQUIP,EQP_APT_SCH,G NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G N1 APARTMENT_PLUG_GN1_EQUIP,EQP_APT_SCH,G N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G N2 APARTMENT_PLUG_GN2_EQUIP,EQP_APT_SCH,G N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G S1 APARTMENT_PLUG_GS1_EQUIP,EQP_APT_SCH,G S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, G S2 APARTMENT_PLUG_GS2_EQUIP,EQP_APT_SCH,G S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F2 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F2 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F2 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F2 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F2 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F2 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F2 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F2 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F2 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F3 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F3 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F3 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F3 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F3 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F3 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F3 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F3 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F3 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F4 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F4 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F4 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F4 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F4 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F4 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F4 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F4 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F4 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,M SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,M NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,M SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,M NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,M N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,M N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,M S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, M S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,M S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F6 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F6 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F6 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F6 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F6 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F6 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F6 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F6 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F6 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F7 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F7 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F7 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F7 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F7 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F7 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F7 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F7 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F7 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F8 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F8 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F8 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F8 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F8 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F8 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F8 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F8 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F8 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 SW APARTMENT_PLUG_MSW_EQUIP,EQP_APT_SCH,F9 SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 NW APARTMENT_PLUG_MNW_EQUIP,EQP_APT_SCH,F9 NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 SE APARTMENT_PLUG_MSE_EQUIP,EQP_APT_SCH,F9 SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 NE APARTMENT_PLUG_MNE_EQUIP,EQP_APT_SCH,F9 NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 N1 APARTMENT_PLUG_MN1_EQUIP,EQP_APT_SCH,F9 N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 N2 APARTMENT_PLUG_MN2_EQUIP,EQP_APT_SCH,F9 N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 S1 APARTMENT_PLUG_MS1_EQUIP,EQP_APT_SCH,F9 S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, F9 S2 APARTMENT_PLUG_MS2_EQUIP,EQP_APT_SCH,F9 S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T SW APARTMENT_PLUG_TSW_EQUIP,EQP_APT_SCH,T SW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T NW APARTMENT_PLUG_TNW_EQUIP,EQP_APT_SCH,T NW APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T SE APARTMENT_PLUG_TSE_EQUIP,EQP_APT_SCH,T SE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T NE APARTMENT_PLUG_TNE_EQUIP,EQP_APT_SCH,T NE APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T N1 APARTMENT_PLUG_TN1_EQUIP,EQP_APT_SCH,T N1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T N2 APARTMENT_PLUG_TN2_EQUIP,EQP_APT_SCH,T N2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T S1 APARTMENT_PLUG_TS1_EQUIP,EQP_APT_SCH,T S1 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T S2 APARTMENT_PLUG_TS2_EQUIP,EQP_APT_SCH,T S2 APARTMENT,88.25,2.5,588.619,6.670,235.447,0.000,0.500,0.000,0.500,MiscPlug,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619,223.675,588.619
 ElectricEquipment Internal Gains Nominal, T CORRIDOR_ELEVATORS_EQUIP,BLDG_ELEVATORS,T CORRIDOR,77.66,0.0,20370.000,262.302,N/A,0.000,0.000,0.950,5.000E-002,ElevatorLift,1018.500,10185.000,1018.500,10185.000,1018.500,10185.000,10185.000,10185.000,1018.500,1018.500
 ElectricEquipment Internal Gains Nominal, ELEVATORS_LIGHTS_FAN,ELEV_LIGHT_FAN_SCH_ADD_DF,T CORRIDOR,77.66,0.0,63.000,0.811,N/A,0.000,0.000,0.950,5.000E-002,ElevatorLightsFan,3.150,31.500,3.150,31.500,3.150,31.500,31.500,31.500,3.150,3.150
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Input Object, Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, G SW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,G SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G NW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,G NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,OFFICE,88.25,1.0,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G NE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,G NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G N1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,G N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G N2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,G N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G S1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,G S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G S2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,G S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G CORRIDOR_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,G CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, DOOR_INFIL_GC,ZoneInfiltration:DesignFlowRate,INFIL_DOOR_OPENING_SCH,G CORRIDOR,77.66,0.0,1.008,1.298E-002,9.866E-002,15.333,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 SW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F2 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 NW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F2 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 SE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F2 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 NE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F2 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 N1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F2 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 N2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F2 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 S1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F2 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 S2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F2 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 CORRIDOR_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F2 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 SW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F3 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 NW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F3 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 SE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F3 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 NE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F3 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 N1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F3 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 N2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F3 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 S1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F3 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 S2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F3 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 CORRIDOR_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F3 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 SW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F4 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 NW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F4 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 SE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F4 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 NE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F4 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 N1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F4 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 N2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F4 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 S1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F4 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 S2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F4 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 CORRIDOR_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F4 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M SW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,M SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M NW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,M NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M SE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,M SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M NE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,M NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M N1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,M N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M N2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,M N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M S1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,M S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M S2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,M S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M CORRIDOR_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,M CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 SW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F6 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 NW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F6 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 SE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F6 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 NE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F6 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 N1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F6 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 N2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F6 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 S1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F6 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 S2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F6 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 CORRIDOR_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F6 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 SW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F7 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 NW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F7 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 SE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F7 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 NE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F7 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 N1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F7 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 N2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F7 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 S1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F7 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 S2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F7 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 CORRIDOR_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F7 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 SW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F8 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 NW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F8 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 SE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F8 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 NE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F8 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 N1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F8 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 N2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F8 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 S1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F8 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 S2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F8 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 CORRIDOR_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F8 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 SW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F9 SW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 NW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F9 NW APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 SE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F9 SE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 NE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F9 NE APARTMENT,88.25,2.5,3.330E-002,3.773E-004,5.690E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 N1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F9 N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 N2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F9 N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 S1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F9 S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 S2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F9 S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,5.690E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 CORRIDOR_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,F9 CORRIDOR,77.66,0.0,5.814E-003,7.486E-005,5.690E-004,8.843E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T SW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,T SW APARTMENT,88.25,2.5,3.329E-002,3.773E-004,2.268E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T NW APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,T NW APARTMENT,88.25,2.5,3.329E-002,3.773E-004,2.268E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T SE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,T SE APARTMENT,88.25,2.5,3.329E-002,3.773E-004,2.268E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T NE APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,T NE APARTMENT,88.25,2.5,3.329E-002,3.773E-004,2.268E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T N1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,T N1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,1.626E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T N2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,T N2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,1.626E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T S1 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,T S1 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,1.626E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T S2 APARTMENT_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,T S2 APARTMENT,88.25,2.5,2.008E-002,2.276E-004,1.626E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T CORRIDOR_INFILTRATION,ZoneInfiltration:DesignFlowRate,INF_APT_SCH,T CORRIDOR,77.66,0.0,5.815E-003,7.488E-005,6.617E-005,8.844E-002,0.000,0.000,0.224,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Input Object, Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, G SW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,G SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G NW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,G NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G NE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,G NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G N1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,G N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G N2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,G N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G S1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,G S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, G S2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,G S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M SW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,M SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M NW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,M NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M SE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,M SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M NE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,M NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M N1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,M N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M N2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,M N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M S1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,M S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, M S2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,M S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T SW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,T SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T NW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,T NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T SE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,T SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T NE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,T NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T N1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,T N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T N2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,T N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T S1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,T S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, T S2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,T S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 SW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F2 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 NW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F2 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 SE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F2 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 NE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F2 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 N1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F2 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 N2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F2 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 S1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F2 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F2 S2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F2 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 SW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F3 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 NW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F3 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 SE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F3 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 NE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F3 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 N1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F3 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 N2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F3 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 S1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F3 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F3 S2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F3 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 SW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F4 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 NW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F4 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 SE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F4 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 NE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F4 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 N1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F4 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 N2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F4 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 S1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F4 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F4 S2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F4 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 SW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F6 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 NW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F6 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 SE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F6 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 NE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F6 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 N1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F6 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 N2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F6 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 S1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F6 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F6 S2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F6 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 SW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F7 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 NW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F7 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 SE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F7 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 NE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F7 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 N1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F7 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 N2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F7 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 S1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F7 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F7 S2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F7 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 SW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F8 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 NW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F8 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 SE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F8 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 NE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F8 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 N1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F8 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 N2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F8 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 S1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F8 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F8 S2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F8 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 SW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F9 SW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 NW APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F9 NW APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 SE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F9 SE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 NE APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F9 NE APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 N1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F9 N1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 N2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F9 N2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 S1 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F9 S1 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
 ZoneVentilation Airflow Stats Nominal, F9 S2 APARTMENT SLIDING DOOR VENTILATION,ZoneVentilation:WindandStackOpenArea,Constant-1.0,F9 S2 APARTMENT,88.25,2.5,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,26.67,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,G SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,G NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,OFFICE,Mixing/Well-Stirred
RoomAir Model,G NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F2 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F2 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F3 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F3 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F4 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F4 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,M SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F6 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F6 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F7 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F7 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F8 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F8 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,F9 SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,F9 CORRIDOR,Mixing/Well-Stirred
RoomAir Model,T SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T CORRIDOR,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,          1.2
 Heating Sizing Factor Information, Zone G SW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone G NW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone OFFICE,          1.2
 Heating Sizing Factor Information, Zone G NE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone G N1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone G N2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone G S1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone G S2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F2 SW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F2 NW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F2 SE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F2 NE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F2 N1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F2 N2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F2 S1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F2 S2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F3 SW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F3 NW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F3 SE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F3 NE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F3 N1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F3 N2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F3 S1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F3 S2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F4 SW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F4 NW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F4 SE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F4 NE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F4 N1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F4 N2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F4 S1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F4 S2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone M SW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone M NW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone M SE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone M NE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone M N1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone M N2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone M S1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone M S2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F6 SW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F6 NW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F6 SE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F6 NE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F6 N1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F6 N2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F6 S1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F6 S2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F7 SW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F7 NW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F7 SE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F7 NE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F7 N1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F7 N2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F7 S1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F7 S2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F8 SW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F8 NW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F8 SE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F8 NE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F8 N1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F8 N2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F8 S1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F8 S2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F9 SW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F9 NW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F9 SE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F9 NE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F9 N1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F9 N2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F9 S1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone F9 S2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone T SW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone T NW APARTMENT,          1.2
 Heating Sizing Factor Information, Zone T SE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone T NE APARTMENT,          1.2
 Heating Sizing Factor Information, Zone T N1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone T N2 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone T S1 APARTMENT,          1.2
 Heating Sizing Factor Information, Zone T S2 APARTMENT,          1.2
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,          1.2
 Cooling Sizing Factor Information, Zone G SW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone G NW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone OFFICE,          1.2
 Cooling Sizing Factor Information, Zone G NE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone G N1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone G N2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone G S1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone G S2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F2 SW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F2 NW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F2 SE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F2 NE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F2 N1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F2 N2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F2 S1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F2 S2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F3 SW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F3 NW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F3 SE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F3 NE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F3 N1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F3 N2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F3 S1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F3 S2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F4 SW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F4 NW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F4 SE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F4 NE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F4 N1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F4 N2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F4 S1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F4 S2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone M SW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone M NW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone M SE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone M NE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone M N1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone M N2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone M S1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone M S2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F6 SW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F6 NW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F6 SE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F6 NE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F6 N1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F6 N2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F6 S1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F6 S2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F7 SW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F7 NW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F7 SE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F7 NE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F7 N1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F7 N2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F7 S1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F7 S2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F8 SW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F8 NW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F8 SE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F8 NE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F8 N1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F8 N2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F8 S1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F8 S2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F9 SW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F9 NW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F9 SE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F9 NE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F9 N1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F9 N2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F9 S1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone F9 S2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone T SW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone T NW APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone T SE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone T NE APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone T N1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone T N2 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone T S1 APARTMENT,          1.2
 Cooling Sizing Factor Information, Zone T S2 APARTMENT,          1.2
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, G SW APARTMENT, Cooling, 1686.96544, 2024.35853, 0.13585, 0.16302, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 3.28435E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G SW APARTMENT, Heating, 2028.40637, 2434.08764, 9.28316E-002, 0.11140, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G NW APARTMENT, Cooling, 1782.14645, 2138.57574, 0.14352, 0.17222, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G NW APARTMENT, Heating, 2039.69969, 2447.63963, 9.33484E-002, 0.11202, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, OFFICE, Cooling, 1695.40682, 2034.48819, 0.14343, 0.17211, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:45:00, 31.60600, 3.28687E-003, 88.24868, 1.00000, 3.81034E-002, 0.00000
 Zone Sizing Information, OFFICE, Heating, 2242.91965, 2691.50358, 9.93883E-002, 0.11927, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 19:15:00, -17.90000, 7.97219E-004, 88.24868, 1.00000, 3.81034E-002, 0.00000
 Zone Sizing Information, G NE APARTMENT, Cooling, 1378.05694, 1653.66833, 0.11098, 0.13317, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G NE APARTMENT, Heating, 2039.69969, 2447.63963, 9.33484E-002, 0.11202, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Cooling, 1082.36593, 1298.83912, 8.71654E-002, 0.10460, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 28.68300, 3.28283E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Heating, 1347.23660, 1616.68392, 6.16589E-002, 7.39906E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Cooling, 1073.92370, 1288.70844, 8.64855E-002, 0.10378, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 28.68300, 3.28283E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Heating, 1347.23660, 1616.68392, 6.16589E-002, 7.39906E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Cooling, 989.67390, 1187.60868, 7.97006E-002, 9.56407E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Heating, 1340.87949, 1609.05539, 6.13679E-002, 7.36415E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Cooling, 980.21063, 1176.25275, 7.89385E-002, 9.47262E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Heating, 1367.87021, 1641.44425, 6.26032E-002, 7.51238E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 SW APARTMENT, Cooling, 2332.86874, 2799.44249, 0.18786, 0.22544, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 30.71800, 3.28563E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 SW APARTMENT, Heating, 1761.57381, 2113.88857, 8.06174E-002, 9.67408E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 NW APARTMENT, Cooling, 2422.68653, 2907.22384, 0.19510, 0.23412, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 3.28435E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 NW APARTMENT, Heating, 1768.86983, 2122.64379, 8.09513E-002, 9.71415E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 SE APARTMENT, Cooling, 1798.60410, 2158.32491, 0.14484, 0.17381, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:15:00, 30.86600, 3.28584E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 SE APARTMENT, Heating, 1840.27446, 2208.32935, 8.42191E-002, 0.10106, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 NE APARTMENT, Cooling, 1806.85108, 2168.22129, 0.14550, 0.17461, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 30.49600, 3.28532E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 NE APARTMENT, Heating, 1768.86983, 2122.64379, 8.09513E-002, 9.71415E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 N1 APARTMENT, Cooling, 1344.84554, 1613.81465, 0.10830, 0.12996, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 28.68300, 3.28283E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 N1 APARTMENT, Heating, 1007.51506, 1209.01807, 4.61096E-002, 5.53316E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 N2 APARTMENT, Cooling, 1332.76698, 1599.32038, 0.10733, 0.12880, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 28.68300, 3.28283E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 N2 APARTMENT, Heating, 1007.51506, 1209.01807, 4.61096E-002, 5.53316E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 S1 APARTMENT, Cooling, 1221.10458, 1465.32550, 9.83372E-002, 0.11800, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 S1 APARTMENT, Heating, 1002.94040, 1203.52848, 4.59003E-002, 5.50803E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 S2 APARTMENT, Cooling, 1209.52598, 1451.43118, 9.74048E-002, 0.11689, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F2 S2 APARTMENT, Heating, 1008.09498, 1209.71397, 4.61362E-002, 5.53634E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 SW APARTMENT, Cooling, 2344.09160, 2812.90992, 0.18877, 0.22652, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 30.71800, 3.28563E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 SW APARTMENT, Heating, 1718.20932, 2061.85118, 7.86317E-002, 9.43581E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 NW APARTMENT, Cooling, 2434.05800, 2920.86960, 0.19601, 0.23521, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 3.28435E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 NW APARTMENT, Heating, 1721.69745, 2066.03694, 7.87914E-002, 9.45496E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 SE APARTMENT, Cooling, 1806.74756, 2168.09707, 0.14549, 0.17459, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 31.23600, 3.28635E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 SE APARTMENT, Heating, 1726.15043, 2071.38052, 7.89952E-002, 9.47942E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 NE APARTMENT, Cooling, 1820.17819, 2184.21382, 0.14658, 0.17589, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 30.49600, 3.28532E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 NE APARTMENT, Heating, 1721.69745, 2066.03694, 7.87914E-002, 9.45496E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 N1 APARTMENT, Cooling, 1351.33417, 1621.60101, 0.10882, 0.13059, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 28.68300, 3.28283E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 N1 APARTMENT, Heating, 941.06204, 1129.27444, 4.30680E-002, 5.16816E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 N2 APARTMENT, Cooling, 1339.24398, 1607.09277, 0.10785, 0.12942, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 28.68300, 3.28283E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 N2 APARTMENT, Heating, 941.06204, 1129.27444, 4.30680E-002, 5.16816E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 S1 APARTMENT, Cooling, 1229.38099, 1475.25719, 9.90030E-002, 0.11880, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 S1 APARTMENT, Heating, 937.87374, 1125.44849, 4.29221E-002, 5.15065E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 S2 APARTMENT, Cooling, 1217.72628, 1461.27154, 9.80645E-002, 0.11768, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F3 S2 APARTMENT, Heating, 938.62394, 1126.34872, 4.29564E-002, 5.15477E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 SW APARTMENT, Cooling, 2351.57212, 2821.88655, 0.18937, 0.22724, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 30.71800, 3.28563E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 SW APARTMENT, Heating, 1755.54733, 2106.65680, 8.03397E-002, 9.64076E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 NW APARTMENT, Cooling, 2440.47485, 2928.56982, 0.19653, 0.23583, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 3.28435E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 NW APARTMENT, Heating, 1757.67973, 2109.21567, 8.04372E-002, 9.65247E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 SE APARTMENT, Cooling, 1811.19782, 2173.43738, 0.14585, 0.17502, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 31.23600, 3.28635E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 SE APARTMENT, Heating, 1756.37238, 2107.64686, 8.03774E-002, 9.64529E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 NE APARTMENT, Cooling, 1823.29966, 2187.95959, 0.14683, 0.17619, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 30.49600, 3.28532E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 NE APARTMENT, Heating, 1757.67973, 2109.21567, 8.04372E-002, 9.65247E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 N1 APARTMENT, Cooling, 1355.71228, 1626.85474, 0.10918, 0.13101, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 28.68300, 3.28283E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 N1 APARTMENT, Heating, 955.12298, 1146.14758, 4.37112E-002, 5.24535E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 N2 APARTMENT, Cooling, 1343.63081, 1612.35697, 0.10820, 0.12984, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 28.68300, 3.28283E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 N2 APARTMENT, Heating, 955.12298, 1146.14758, 4.37112E-002, 5.24535E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 S1 APARTMENT, Cooling, 1234.61310, 1481.53572, 9.94238E-002, 0.11931, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 S1 APARTMENT, Heating, 953.01228, 1143.61474, 4.36146E-002, 5.23375E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 S2 APARTMENT, Cooling, 1222.95093, 1467.54111, 9.84847E-002, 0.11818, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F4 S2 APARTMENT, Heating, 953.11546, 1143.73855, 4.36193E-002, 5.23432E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M SW APARTMENT, Cooling, 2357.46595, 2828.95915, 0.18984, 0.22781, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 30.71800, 3.28563E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M SW APARTMENT, Heating, 1799.35230, 2159.22276, 8.23437E-002, 9.88124E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M NW APARTMENT, Cooling, 2445.32912, 2934.39494, 0.19692, 0.23630, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 3.28435E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M NW APARTMENT, Heating, 1800.52417, 2160.62900, 8.23973E-002, 9.88767E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M SE APARTMENT, Cooling, 1814.76185, 2177.71422, 0.14614, 0.17536, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 31.23600, 3.28635E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M SE APARTMENT, Heating, 1799.43812, 2159.32574, 8.23476E-002, 9.88171E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M NE APARTMENT, Cooling, 1825.36299, 2190.43559, 0.14699, 0.17639, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 30.49600, 3.28532E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M NE APARTMENT, Heating, 1800.52417, 2160.62900, 8.23973E-002, 9.88767E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Cooling, 1359.04692, 1630.85630, 0.10944, 0.13133, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 28.68300, 3.28283E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Heating, 979.64911, 1175.57893, 4.48334E-002, 5.38001E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Cooling, 1346.97143, 1616.36572, 0.10847, 0.13017, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 28.68300, 3.28283E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Heating, 979.64911, 1175.57893, 4.48334E-002, 5.38001E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Cooling, 1238.54345, 1486.25215, 9.97399E-002, 0.11969, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Heating, 978.47312, 1174.16774, 4.47796E-002, 5.37355E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Cooling, 1226.88257, 1472.25908, 9.88009E-002, 0.11856, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Heating, 978.48665, 1174.18398, 4.47802E-002, 5.37363E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 SW APARTMENT, Cooling, 2362.54601, 2835.05521, 0.19025, 0.22830, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 30.71800, 3.28563E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 SW APARTMENT, Heating, 1839.76824, 2207.72188, 8.41926E-002, 0.10103, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 NW APARTMENT, Cooling, 2449.47147, 2939.36576, 0.19725, 0.23670, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 3.28435E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 NW APARTMENT, Heating, 1840.11489, 2208.13787, 8.42085E-002, 0.10105, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 SE APARTMENT, Cooling, 1817.84168, 2181.41001, 0.14638, 0.17566, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 31.23600, 3.28635E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 SE APARTMENT, Heating, 1839.77717, 2207.73261, 8.41930E-002, 0.10103, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 NE APARTMENT, Cooling, 1827.06844, 2192.48213, 0.14713, 0.17655, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 30.49600, 3.28532E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 NE APARTMENT, Heating, 1840.11489, 2208.13787, 8.42085E-002, 0.10105, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 N1 APARTMENT, Cooling, 1361.91068, 1634.29282, 0.10967, 0.13161, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 28.68300, 3.28283E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 N1 APARTMENT, Heating, 1003.58409, 1204.30090, 4.59286E-002, 5.51143E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 N2 APARTMENT, Cooling, 1349.92197, 1619.90637, 0.10871, 0.13045, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 N2 APARTMENT, Heating, 1003.58409, 1204.30090, 4.59286E-002, 5.51143E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 S1 APARTMENT, Cooling, 1241.94019, 1490.32823, 0.10001, 0.12002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 S1 APARTMENT, Heating, 1003.23482, 1203.88179, 4.59126E-002, 5.50951E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 S2 APARTMENT, Cooling, 1230.28112, 1476.33734, 9.90742E-002, 0.11889, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F6 S2 APARTMENT, Heating, 1003.23654, 1203.88385, 4.59127E-002, 5.50952E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 SW APARTMENT, Cooling, 2367.76584, 2841.31901, 0.19067, 0.22880, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 30.71800, 3.28563E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 SW APARTMENT, Heating, 1877.73763, 2253.28516, 8.59297E-002, 0.10312, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 NW APARTMENT, Cooling, 2453.85568, 2944.62682, 0.19760, 0.23712, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 3.28435E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 NW APARTMENT, Heating, 1877.34899, 2252.81879, 8.59119E-002, 0.10309, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 SE APARTMENT, Cooling, 1821.36473, 2185.63767, 0.14667, 0.17600, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 31.23600, 3.28635E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 SE APARTMENT, Heating, 1877.73856, 2253.28627, 8.59297E-002, 0.10312, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 NE APARTMENT, Cooling, 1829.38073, 2195.25688, 0.14731, 0.17678, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 30.49600, 3.28532E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 NE APARTMENT, Heating, 1877.34899, 2252.81879, 8.59119E-002, 0.10309, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 N1 APARTMENT, Cooling, 1365.38811, 1638.46573, 0.10995, 0.13194, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 N1 APARTMENT, Heating, 1027.12585, 1232.55102, 4.70058E-002, 5.64069E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 N2 APARTMENT, Cooling, 1353.51919, 1624.22303, 0.10900, 0.13080, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 N2 APARTMENT, Heating, 1027.12585, 1232.55102, 4.70058E-002, 5.64069E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 S1 APARTMENT, Cooling, 1245.71755, 1494.86107, 0.10032, 0.12038, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 S1 APARTMENT, Heating, 1027.51594, 1233.01912, 4.70236E-002, 5.64284E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 S2 APARTMENT, Cooling, 1234.05990, 1480.87188, 9.93782E-002, 0.11925, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F7 S2 APARTMENT, Heating, 1027.51615, 1233.01938, 4.70236E-002, 5.64284E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 SW APARTMENT, Cooling, 2377.54082, 2853.04898, 0.19145, 0.22974, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 30.71800, 3.28563E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 SW APARTMENT, Heating, 1924.63756, 2309.56507, 8.80755E-002, 0.10569, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 NW APARTMENT, Cooling, 2463.11892, 2955.74270, 0.19835, 0.23801, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 3.28435E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 NW APARTMENT, Heating, 1923.58495, 2308.30194, 8.80273E-002, 0.10563, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 SE APARTMENT, Cooling, 1828.95887, 2194.75065, 0.14728, 0.17673, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 31.23600, 3.28635E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 SE APARTMENT, Heating, 1924.63766, 2309.56519, 8.80755E-002, 0.10569, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 NE APARTMENT, Cooling, 1836.03650, 2203.24379, 0.14785, 0.17742, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 30.49600, 3.28532E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 NE APARTMENT, Heating, 1923.58495, 2308.30194, 8.80273E-002, 0.10563, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 N1 APARTMENT, Cooling, 1374.09089, 1648.90907, 0.11065, 0.13279, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 N1 APARTMENT, Heating, 1061.12988, 1273.35585, 4.85618E-002, 5.82741E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 N2 APARTMENT, Cooling, 1362.25674, 1634.70809, 0.10970, 0.13164, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 N2 APARTMENT, Heating, 1061.12988, 1273.35585, 4.85618E-002, 5.82741E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 S1 APARTMENT, Cooling, 1254.48824, 1505.38588, 0.10102, 0.12123, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 S1 APARTMENT, Heating, 1062.18709, 1274.62451, 4.86102E-002, 5.83322E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 S2 APARTMENT, Cooling, 1242.86528, 1491.43834, 0.10009, 0.12010, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F8 S2 APARTMENT, Heating, 1062.18712, 1274.62454, 4.86102E-002, 5.83322E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 SW APARTMENT, Cooling, 2460.85792, 2953.02950, 0.19816, 0.23779, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00, 30.71800, 3.28563E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 SW APARTMENT, Heating, 2067.83905, 2481.40686, 9.46283E-002, 0.11355, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 NW APARTMENT, Cooling, 2548.72487, 3058.46984, 0.20524, 0.24629, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 3.28435E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 NW APARTMENT, Heating, 2066.16391, 2479.39669, 9.45516E-002, 0.11346, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 SE APARTMENT, Cooling, 1861.84256, 2234.21108, 0.14993, 0.17991, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 31.23600, 3.28635E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 SE APARTMENT, Heating, 2067.83906, 2481.40688, 9.46283E-002, 0.11355, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 NE APARTMENT, Cooling, 1865.51173, 2238.61408, 0.15022, 0.18027, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:00:00, 30.49600, 3.28532E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 NE APARTMENT, Heating, 2066.16391, 2479.39669, 9.45516E-002, 0.11346, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 N1 APARTMENT, Cooling, 1446.07941, 1735.29529, 0.11645, 0.13974, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 28.68300, 3.28283E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 N1 APARTMENT, Heating, 1184.92576, 1421.91091, 5.42271E-002, 6.50725E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 N2 APARTMENT, Cooling, 1433.98493, 1720.78192, 0.11548, 0.13857, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 N2 APARTMENT, Heating, 1184.92576, 1421.91091, 5.42271E-002, 6.50725E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 S1 APARTMENT, Cooling, 1326.02286, 1591.22743, 0.10678, 0.12814, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 S1 APARTMENT, Heating, 1186.60875, 1423.93050, 5.43041E-002, 6.51649E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 S2 APARTMENT, Cooling, 1314.38177, 1577.25812, 0.10585, 0.12702, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, F9 S2 APARTMENT, Heating, 1186.60876, 1423.93051, 5.43041E-002, 6.51649E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T SW APARTMENT, Cooling, 3024.25697, 3629.10837, 0.24353, 0.29223, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00, 31.45800, 3.28666E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T SW APARTMENT, Heating, 2511.84666, 3014.21599, 0.11495, 0.13793, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T NW APARTMENT, Cooling, 3085.36593, 3702.43911, 0.24845, 0.29814, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 31.08800, 3.28615E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T NW APARTMENT, Heating, 2509.80534, 3011.76641, 0.11485, 0.13782, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T SE APARTMENT, Cooling, 2362.65960, 2835.19152, 0.19025, 0.22830, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:15:00, 33.90000, 3.29010E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T SE APARTMENT, Heating, 2511.84666, 3014.21599, 0.11495, 0.13793, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T NE APARTMENT, Cooling, 2316.10064, 2779.32077, 0.18650, 0.22380, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00, 31.23600, 3.28635E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T NE APARTMENT, Heating, 2509.80534, 3011.76641, 0.11485, 0.13782, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Cooling, 1782.16900, 2138.60281, 0.14352, 0.17222, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00, 29.23800, 3.28359E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Heating, 1662.15256, 1994.58308, 7.60663E-002, 9.12796E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Cooling, 1754.57961, 2105.49553, 0.14129, 0.16955, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 29.79300, 3.28435E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Heating, 1662.15257, 1994.58308, 7.60663E-002, 9.12796E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Cooling, 1817.21762, 2180.66114, 0.14634, 0.17560, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00, 33.90000, 3.29010E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Heating, 1664.22057, 1997.06469, 7.61610E-002, 9.13932E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Cooling, 1821.44174, 2185.73009, 0.14668, 0.17601, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00, 33.90000, 3.29010E-003, 88.24868, 2.50000, 2.59524E-002, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Heating, 1664.22057, 1997.06469, 7.61610E-002, 9.13932E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -17.90000, 7.97219E-004, 88.24868, 2.50000, 2.59524E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, AIRLOOP G SW, Cooling, Sensible, 2159.53, 0.16302, 0.16302, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:45:00
 System Sizing Information, AIRLOOP G SW, Heating, Sensible, 3607.79, 0.11140, 0.11140, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00
 System Sizing Information, AIRLOOP G NW, Cooling, Sensible, 2255.14, 0.17222, 0.17222, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00
 System Sizing Information, AIRLOOP G NW, Heating, Sensible, 3621.14, 0.11202, 0.11202, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00
 System Sizing Information, AIRLOOP OFFICE, Cooling, Sensible, 2350.30, 0.17211, 0.17211, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00
 System Sizing Information, AIRLOOP OFFICE, Heating, Sensible, 4400.67, 0.11927, 0.11927, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 19:15:00
 System Sizing Information, AIRLOOP G NE, Cooling, Sensible, 1777.30, 0.13317, 0.13317, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:45:00
 System Sizing Information, AIRLOOP G NE, Heating, Sensible, 3621.14, 0.11202, 0.11202, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00
 System Sizing Information, AIRLOOP G N1, Cooling, Sensible, 1410.70, 0.10460, 0.10460, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP G N1, Heating, Sensible, 2802.30, 7.39906E-002, 7.39906E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00
 System Sizing Information, AIRLOOP G N2, Cooling, Sensible, 1400.71, 0.10378, 0.10378, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP G N2, Heating, Sensible, 2802.30, 7.39906E-002, 7.39906E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00
 System Sizing Information, AIRLOOP G S1, Cooling, Sensible, 1318.03, 9.56407E-002, 9.56407E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00
 System Sizing Information, AIRLOOP G S1, Heating, Sensible, 2794.79, 7.36415E-002, 7.36415E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00
 System Sizing Information, AIRLOOP G S2, Cooling, Sensible, 1306.84, 9.47262E-002, 9.47262E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP G S2, Heating, Sensible, 2826.70, 7.51238E-002, 7.51238E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 09:30:00
 System Sizing Information, AIRLOOP F2 SW, Cooling, Sensible, 2951.57, 0.22544, 0.22544, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00
 System Sizing Information, AIRLOOP F2 SW, Heating, Sensible, 3292.24, 9.67408E-002, 9.67408E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 NW, Cooling, Sensible, 3029.54, 0.23412, 0.23412, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00
 System Sizing Information, AIRLOOP F2 NW, Heating, Sensible, 3300.86, 9.71415E-002, 9.71415E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 SE, Cooling, Sensible, 2324.31, 0.17381, 0.17381, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:45:00
 System Sizing Information, AIRLOOP F2 SE, Heating, Sensible, 3385.30, 0.10106, 0.10106, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 NE, Cooling, Sensible, 2322.76, 0.17461, 0.17461, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:15:00
 System Sizing Information, AIRLOOP F2 NE, Heating, Sensible, 3300.86, 9.71415E-002, 9.71415E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 N1, Cooling, Sensible, 1721.08, 0.12996, 0.12996, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F2 N1, Heating, Sensible, 2400.56, 5.53316E-002, 5.53316E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 N2, Cooling, Sensible, 1706.80, 0.12880, 0.12880, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F2 N2, Heating, Sensible, 2400.56, 5.53316E-002, 5.53316E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 S1, Cooling, Sensible, 1591.70, 0.11800, 0.11800, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP F2 S1, Heating, Sensible, 2395.15, 5.50803E-002, 5.50803E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F2 S2, Cooling, Sensible, 1578.01, 0.11689, 0.11689, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP F2 S2, Heating, Sensible, 2401.25, 5.53634E-002, 5.53634E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 SW, Cooling, Sensible, 2964.84, 0.22652, 0.22652, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00
 System Sizing Information, AIRLOOP F3 SW, Heating, Sensible, 3240.95, 9.43581E-002, 9.43581E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 NW, Cooling, Sensible, 3042.98, 0.23521, 0.23521, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00
 System Sizing Information, AIRLOOP F3 NW, Heating, Sensible, 3245.07, 9.45496E-002, 9.45496E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 SE, Cooling, Sensible, 2345.23, 0.17459, 0.17459, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:45:00
 System Sizing Information, AIRLOOP F3 SE, Heating, Sensible, 3250.34, 9.47942E-002, 9.47942E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 NE, Cooling, Sensible, 2338.52, 0.17589, 0.17589, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:15:00
 System Sizing Information, AIRLOOP F3 NE, Heating, Sensible, 3245.07, 9.45496E-002, 9.45496E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 N1, Cooling, Sensible, 1728.75, 0.13059, 0.13059, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F3 N1, Heating, Sensible, 2321.97, 5.16816E-002, 5.16816E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 N2, Cooling, Sensible, 1714.45, 0.12942, 0.12942, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F3 N2, Heating, Sensible, 2321.97, 5.16816E-002, 5.16816E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 S1, Cooling, Sensible, 1601.49, 0.11880, 0.11880, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP F3 S1, Heating, Sensible, 2318.20, 5.15065E-002, 5.15065E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F3 S2, Cooling, Sensible, 1587.70, 0.11768, 0.11768, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP F3 S2, Heating, Sensible, 2319.09, 5.15477E-002, 5.15477E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 SW, Cooling, Sensible, 2973.68, 0.22724, 0.22724, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00
 System Sizing Information, AIRLOOP F4 SW, Heating, Sensible, 3285.10, 9.64076E-002, 9.64076E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 NW, Cooling, Sensible, 3050.56, 0.23583, 0.23583, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00
 System Sizing Information, AIRLOOP F4 NW, Heating, Sensible, 3287.62, 9.65247E-002, 9.65247E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 SE, Cooling, Sensible, 2350.49, 0.17502, 0.17502, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:15:00
 System Sizing Information, AIRLOOP F4 SE, Heating, Sensible, 3286.07, 9.64529E-002, 9.64529E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 NE, Cooling, Sensible, 2342.21, 0.17619, 0.17619, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:15:00
 System Sizing Information, AIRLOOP F4 NE, Heating, Sensible, 3287.62, 9.65247E-002, 9.65247E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 N1, Cooling, Sensible, 1733.93, 0.13101, 0.13101, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F4 N1, Heating, Sensible, 2338.60, 5.24535E-002, 5.24535E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 N2, Cooling, Sensible, 1719.64, 0.12984, 0.12984, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F4 N2, Heating, Sensible, 2338.60, 5.24535E-002, 5.24535E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 S1, Cooling, Sensible, 1607.67, 0.11931, 0.11931, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP F4 S1, Heating, Sensible, 2336.10, 5.23375E-002, 5.23375E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F4 S2, Cooling, Sensible, 1593.88, 0.11818, 0.11818, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP F4 S2, Heating, Sensible, 2336.22, 5.23432E-002, 5.23432E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M SW, Cooling, Sensible, 2980.65, 0.22781, 0.22781, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00
 System Sizing Information, AIRLOOP M SW, Heating, Sensible, 3336.89, 9.88124E-002, 9.88124E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M NW, Cooling, Sensible, 3056.30, 0.23630, 0.23630, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00
 System Sizing Information, AIRLOOP M NW, Heating, Sensible, 3338.28, 9.88767E-002, 9.88767E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M SE, Cooling, Sensible, 2354.70, 0.17536, 0.17536, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:15:00
 System Sizing Information, AIRLOOP M SE, Heating, Sensible, 3336.99, 9.88171E-002, 9.88171E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M NE, Cooling, Sensible, 2344.64, 0.17639, 0.17639, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:15:00
 System Sizing Information, AIRLOOP M NE, Heating, Sensible, 3338.28, 9.88767E-002, 9.88767E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M N1, Cooling, Sensible, 1737.87, 0.13133, 0.13133, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP M N1, Heating, Sensible, 2367.60, 5.38001E-002, 5.38001E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M N2, Cooling, Sensible, 1723.59, 0.13017, 0.13017, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP M N2, Heating, Sensible, 2367.60, 5.38001E-002, 5.38001E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M S1, Cooling, Sensible, 1612.32, 0.11969, 0.11969, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP M S1, Heating, Sensible, 2366.21, 5.37355E-002, 5.37355E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP M S2, Cooling, Sensible, 1598.53, 0.11856, 0.11856, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP M S2, Heating, Sensible, 2366.22, 5.37363E-002, 5.37363E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 SW, Cooling, Sensible, 2986.65, 0.22830, 0.22830, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00
 System Sizing Information, AIRLOOP F6 SW, Heating, Sensible, 3384.68, 0.10103, 0.10103, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 NW, Cooling, Sensible, 3061.20, 0.23670, 0.23670, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00
 System Sizing Information, AIRLOOP F6 NW, Heating, Sensible, 3385.09, 0.10105, 0.10105, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 SE, Cooling, Sensible, 2358.34, 0.17566, 0.17566, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:15:00
 System Sizing Information, AIRLOOP F6 SE, Heating, Sensible, 3384.69, 0.10103, 0.10103, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 NE, Cooling, Sensible, 2346.66, 0.17655, 0.17655, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:15:00
 System Sizing Information, AIRLOOP F6 NE, Heating, Sensible, 3385.09, 0.10105, 0.10105, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 N1, Cooling, Sensible, 1741.25, 0.13161, 0.13161, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F6 N1, Heating, Sensible, 2395.90, 5.51143E-002, 5.51143E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 N2, Cooling, Sensible, 1744.02, 0.13045, 0.13045, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F6 N2, Heating, Sensible, 2395.90, 5.51143E-002, 5.51143E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 S1, Cooling, Sensible, 1616.33, 0.12002, 0.12002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP F6 S1, Heating, Sensible, 2395.49, 5.50951E-002, 5.50951E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F6 S2, Cooling, Sensible, 1602.55, 0.11889, 0.11889, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP F6 S2, Heating, Sensible, 2395.49, 5.50952E-002, 5.50952E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 SW, Cooling, Sensible, 2992.82, 0.22880, 0.22880, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00
 System Sizing Information, AIRLOOP F7 SW, Heating, Sensible, 3429.58, 0.10312, 0.10312, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 NW, Cooling, Sensible, 3066.38, 0.23712, 0.23712, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00
 System Sizing Information, AIRLOOP F7 NW, Heating, Sensible, 3429.12, 0.10309, 0.10309, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 SE, Cooling, Sensible, 2362.51, 0.17600, 0.17600, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:15:00
 System Sizing Information, AIRLOOP F7 SE, Heating, Sensible, 3429.58, 0.10312, 0.10312, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 NE, Cooling, Sensible, 2349.39, 0.17678, 0.17678, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:15:00
 System Sizing Information, AIRLOOP F7 NE, Heating, Sensible, 3429.12, 0.10309, 0.10309, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 N1, Cooling, Sensible, 1762.31, 0.13194, 0.13194, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F7 N1, Heating, Sensible, 2423.74, 5.64069E-002, 5.64069E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 N2, Cooling, Sensible, 1748.28, 0.13080, 0.13080, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F7 N2, Heating, Sensible, 2423.74, 5.64069E-002, 5.64069E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 S1, Cooling, Sensible, 1620.80, 0.12038, 0.12038, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP F7 S1, Heating, Sensible, 2424.20, 5.64284E-002, 5.64284E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F7 S2, Cooling, Sensible, 1607.01, 0.11925, 0.11925, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP F7 S2, Heating, Sensible, 2424.20, 5.64284E-002, 5.64284E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 SW, Cooling, Sensible, 3004.38, 0.22974, 0.22974, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00
 System Sizing Information, AIRLOOP F8 SW, Heating, Sensible, 3485.03, 0.10569, 0.10569, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 NW, Cooling, Sensible, 3077.33, 0.23801, 0.23801, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00
 System Sizing Information, AIRLOOP F8 NW, Heating, Sensible, 3483.79, 0.10563, 0.10563, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 SE, Cooling, Sensible, 2371.49, 0.17673, 0.17673, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:15:00
 System Sizing Information, AIRLOOP F8 SE, Heating, Sensible, 3485.03, 0.10569, 0.10569, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 NE, Cooling, Sensible, 2357.26, 0.17742, 0.17742, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:15:00
 System Sizing Information, AIRLOOP F8 NE, Heating, Sensible, 3483.79, 0.10563, 0.10563, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 N1, Cooling, Sensible, 1772.60, 0.13279, 0.13279, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F8 N1, Heating, Sensible, 2463.94, 5.82741E-002, 5.82741E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 N2, Cooling, Sensible, 1758.61, 0.13164, 0.13164, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F8 N2, Heating, Sensible, 2463.94, 5.82741E-002, 5.82741E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 S1, Cooling, Sensible, 1631.17, 0.12123, 0.12123, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP F8 S1, Heating, Sensible, 2465.19, 5.83322E-002, 5.83322E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F8 S2, Cooling, Sensible, 1617.42, 0.12010, 0.12010, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP F8 S2, Heating, Sensible, 2465.19, 5.83322E-002, 5.83322E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 SW, Cooling, Sensible, 3102.90, 0.23779, 0.23779, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00
 System Sizing Information, AIRLOOP F9 SW, Heating, Sensible, 3654.37, 0.11355, 0.11355, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 NW, Cooling, Sensible, 3178.56, 0.24629, 0.24629, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00
 System Sizing Information, AIRLOOP F9 NW, Heating, Sensible, 3652.39, 0.11346, 0.11346, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 SE, Cooling, Sensible, 2410.37, 0.17991, 0.17991, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:15:00
 System Sizing Information, AIRLOOP F9 SE, Heating, Sensible, 3654.37, 0.11355, 0.11355, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 NE, Cooling, Sensible, 2392.12, 0.18027, 0.18027, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00
 System Sizing Information, AIRLOOP F9 NE, Heating, Sensible, 3652.39, 0.11346, 0.11346, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 N1, Cooling, Sensible, 1840.78, 0.13974, 0.13974, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F9 N1, Heating, Sensible, 2610.33, 6.50725E-002, 6.50725E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 N2, Cooling, Sensible, 1843.43, 0.13857, 0.13857, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 18:30:00
 System Sizing Information, AIRLOOP F9 N2, Heating, Sensible, 2610.33, 6.50725E-002, 6.50725E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 S1, Cooling, Sensible, 1715.76, 0.12814, 0.12814, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00
 System Sizing Information, AIRLOOP F9 S1, Heating, Sensible, 2612.32, 6.51649E-002, 6.51649E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP F9 S2, Cooling, Sensible, 1701.99, 0.12702, 0.12702, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00
 System Sizing Information, AIRLOOP F9 S2, Heating, Sensible, 2612.32, 6.51649E-002, 6.51649E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T SW, Cooling, Sensible, 3791.73, 0.29223, 0.29223, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:15:00
 System Sizing Information, AIRLOOP T SW, Heating, Sensible, 4179.41, 0.13793, 0.13793, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T NW, Cooling, Sensible, 3852.69, 0.29814, 0.29814, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00
 System Sizing Information, AIRLOOP T NW, Heating, Sensible, 4177.00, 0.13782, 0.13782, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T SE, Cooling, Sensible, 3083.94, 0.22830, 0.22830, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:15:00
 System Sizing Information, AIRLOOP T SE, Heating, Sensible, 4179.41, 0.13793, 0.13793, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T NE, Cooling, Sensible, 2947.54, 0.22380, 0.22380, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 11:30:00
 System Sizing Information, AIRLOOP T NE, Heating, Sensible, 4177.00, 0.13782, 0.13782, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T N1, Cooling, Sensible, 2255.16, 0.17222, 0.17222, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:15:00
 System Sizing Information, AIRLOOP T N1, Heating, Sensible, 3174.66, 9.12796E-002, 9.12796E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T N2, Cooling, Sensible, 2239.48, 0.16955, 0.16955, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 15:00:00
 System Sizing Information, AIRLOOP T N2, Heating, Sensible, 3174.66, 9.12796E-002, 9.12796E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T S1, Cooling, Sensible, 2438.96, 0.17560, 0.17560, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00
 System Sizing Information, AIRLOOP T S1, Heating, Sensible, 3177.11, 9.13932E-002, 9.13932E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
 System Sizing Information, AIRLOOP T S2, Cooling, Sensible, 2443.95, 0.17601, 0.17601, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 14:30:00
 System Sizing Information, AIRLOOP T S2, Heating, Sensible, 3177.11, 9.13932E-002, 9.13932E-002, DENVER-AURORA-BUCKLEY.AFB_CO_USA ANN HTG 99.6% CONDNS DB, 12/21 15:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16302
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17222
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, OFFICE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17211
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13317
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.10460
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.10378
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 9.56407E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 9.47262E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F2 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F2 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22544
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F2 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F2 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23412
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 SE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F2 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 SE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F2 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17381
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F2 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F2 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17461
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F2 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F2 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.12996
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F2 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F2 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.12880
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F2 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F2 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.11800
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F2 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F2 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F2 S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F2 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F2 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.11689
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F3 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F3 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22652
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F3 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F3 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23521
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 SE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F3 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 SE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F3 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17459
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F3 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F3 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17589
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F3 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F3 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13059
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F3 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F3 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.12942
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F3 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F3 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.11880
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F3 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F3 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F3 S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F3 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F3 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.11768
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F4 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F4 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22724
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F4 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F4 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23583
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 SE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F4 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 SE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F4 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17502
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F4 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F4 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17619
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F4 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F4 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13101
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F4 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F4 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.12984
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F4 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F4 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.11931
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F4 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F4 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F4 S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F4 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F4 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.11818
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22781
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23630
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17536
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17639
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13133
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13017
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.11969
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.11856
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F6 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F6 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22830
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F6 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F6 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 SE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F6 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 SE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F6 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17566
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F6 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F6 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17655
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F6 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F6 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13161
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F6 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F6 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13045
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F6 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F6 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.12002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F6 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F6 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F6 S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F6 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F6 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.11889
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F7 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F7 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22880
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F7 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F7 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23712
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 SE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F7 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 SE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F7 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17600
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F7 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F7 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17678
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F7 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F7 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13194
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F7 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F7 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13080
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F7 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F7 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.12038
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F7 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F7 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F7 S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F7 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F7 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.11925
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F8 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F8 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22974
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F8 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F8 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23801
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 SE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F8 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 SE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F8 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17673
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F8 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F8 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17742
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F8 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F8 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13279
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F8 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F8 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13164
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F8 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F8 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.12123
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F8 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F8 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F8 S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F8 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F8 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.12010
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F9 SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F9 SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.23779
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, F9 NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F9 NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.24629
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 SE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F9 SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 SE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F9 SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17991
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F9 NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F9 NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.18027
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F9 N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F9 N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13974
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F9 N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F9 N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.13857
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F9 S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F9 S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.12814
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, F9 S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, F9 S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, F9 S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, F9 S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, F9 S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.12702
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29814
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 20.00888
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22830
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.22380
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17222
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.16955
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17560
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV SUP FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV EXH FAN, Design Electric Power Consumption [W], 23.17349
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59571E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.17601
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16302
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16302
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16302
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.16302
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16302
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Adjusted Main Design Air Flow Rate [m3/s], 0.16302
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Adjusted Main Design Air Flow Rate [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17211
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17211
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17211
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17211
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17211
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Adjusted Main Design Air Flow Rate [m3/s], 0.17211
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13317
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13317
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13317
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.13317
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13317
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Adjusted Main Design Air Flow Rate [m3/s], 0.13317
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.10460
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.10460
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.10460
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.10460
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.10460
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Adjusted Main Design Air Flow Rate [m3/s], 0.10460
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.10378
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.10378
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.10378
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.10378
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.10378
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Adjusted Main Design Air Flow Rate [m3/s], 0.10378
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 9.56407E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 9.56407E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 9.56407E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Adjusted Heating Design Air Flow Rate [m3/s], 9.56407E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Adjusted Cooling Design Air Flow Rate [m3/s], 9.56407E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Adjusted Main Design Air Flow Rate [m3/s], 9.56407E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 9.47262E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 9.47262E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 9.47262E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Adjusted Heating Design Air Flow Rate [m3/s], 9.47262E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Adjusted Cooling Design Air Flow Rate [m3/s], 9.47262E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Adjusted Main Design Air Flow Rate [m3/s], 9.47262E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22544
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22544
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22544
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.22544
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22544
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.22544
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23412
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23412
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23412
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.23412
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23412
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.23412
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.17381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17461
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17461
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17461
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17461
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17461
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.17461
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.12996
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.12996
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.12996
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.12996
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.12996
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.12996
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.12880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.12880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.12880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.12880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.12880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.12880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11800
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11800
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.11800
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.11800
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.11800
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.11800
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11689
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11689
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.11689
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.11689
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.11689
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.11689
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22652
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22652
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22652
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.22652
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22652
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.22652
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23521
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23521
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23521
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.23521
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23521
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.23521
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17459
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17459
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17459
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17459
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17459
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.17459
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17589
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17589
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17589
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17589
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17589
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.17589
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13059
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13059
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13059
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.13059
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13059
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.13059
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.12942
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.12942
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.12942
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.12942
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.12942
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.12942
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.11880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.11880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.11880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.11880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11768
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11768
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.11768
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.11768
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.11768
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.11768
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22724
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22724
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22724
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.22724
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22724
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.22724
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23583
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23583
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23583
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.23583
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23583
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.23583
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17502
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17502
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17502
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17502
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17502
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.17502
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17619
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17619
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17619
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17619
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17619
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.17619
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13101
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13101
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13101
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.13101
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13101
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.13101
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.12984
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.12984
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.12984
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.12984
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.12984
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.12984
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11931
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11931
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.11931
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.11931
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.11931
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.11931
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11818
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11818
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.11818
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.11818
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.11818
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.11818
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22781
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22781
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22781
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.22781
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22781
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Adjusted Main Design Air Flow Rate [m3/s], 0.22781
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23630
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23630
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23630
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.23630
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23630
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Adjusted Main Design Air Flow Rate [m3/s], 0.23630
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17536
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17536
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17536
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17536
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17536
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Adjusted Main Design Air Flow Rate [m3/s], 0.17536
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17639
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17639
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17639
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17639
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17639
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Adjusted Main Design Air Flow Rate [m3/s], 0.17639
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13133
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13133
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13133
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.13133
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13133
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Adjusted Main Design Air Flow Rate [m3/s], 0.13133
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13017
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13017
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13017
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.13017
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13017
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Adjusted Main Design Air Flow Rate [m3/s], 0.13017
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11969
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11969
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.11969
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.11969
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.11969
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Adjusted Main Design Air Flow Rate [m3/s], 0.11969
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11856
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11856
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.11856
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.11856
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.11856
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Adjusted Main Design Air Flow Rate [m3/s], 0.11856
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP M S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22830
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22830
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22830
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.22830
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22830
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.22830
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17566
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17566
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17566
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17566
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17566
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.17566
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17655
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17655
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17655
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17655
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17655
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.17655
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13161
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13161
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13161
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.13161
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13161
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.13161
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13045
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13045
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13045
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.13045
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13045
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.13045
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.12002
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.12002
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.12002
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.12002
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.12002
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.12002
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11889
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11889
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.11889
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.11889
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.11889
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.11889
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F6 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.22880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.22880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23712
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23712
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23712
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.23712
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23712
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.23712
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17600
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17600
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17600
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17600
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17600
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.17600
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17678
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17678
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17678
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17678
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17678
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.17678
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13194
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13194
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13194
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.13194
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13194
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.13194
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.13080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.13080
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.12038
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.12038
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.12038
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.12038
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.12038
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.12038
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.11925
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.11925
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.11925
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.11925
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.11925
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.11925
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F7 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22974
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22974
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22974
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.22974
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22974
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.22974
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23801
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23801
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23801
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.23801
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23801
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.23801
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17673
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17673
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17673
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17673
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17673
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.17673
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17742
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17742
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17742
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17742
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17742
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.17742
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13279
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13279
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13279
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.13279
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13279
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.13279
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13164
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13164
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13164
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.13164
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13164
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.13164
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.12123
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.12123
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.12123
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.12123
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.12123
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.12123
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.12010
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.12010
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.12010
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.12010
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.12010
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.12010
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F8 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.23779
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.23779
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23779
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.23779
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23779
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Adjusted Main Design Air Flow Rate [m3/s], 0.23779
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.24629
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.24629
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.24629
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.24629
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.24629
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Adjusted Main Design Air Flow Rate [m3/s], 0.24629
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17991
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17991
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17991
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.17991
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17991
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Adjusted Main Design Air Flow Rate [m3/s], 0.17991
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.18027
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.18027
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.18027
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.18027
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.18027
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Adjusted Main Design Air Flow Rate [m3/s], 0.18027
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13974
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13974
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13974
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.13974
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13974
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Adjusted Main Design Air Flow Rate [m3/s], 0.13974
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13857
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13857
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.13857
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.13857
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.13857
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Adjusted Main Design Air Flow Rate [m3/s], 0.13857
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.12814
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.12814
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.12814
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.12814
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.12814
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Adjusted Main Design Air Flow Rate [m3/s], 0.12814
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.12702
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.12702
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.12702
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.12702
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.12702
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Adjusted Main Design Air Flow Rate [m3/s], 0.12702
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP F9 S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Adjusted Main Design Air Flow Rate [m3/s], 0.29223
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29814
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29814
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29814
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Adjusted Heating Design Air Flow Rate [m3/s], 0.29814
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29814
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Adjusted Main Design Air Flow Rate [m3/s], 0.29814
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22830
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22830
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22830
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Adjusted Heating Design Air Flow Rate [m3/s], 0.22830
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22830
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Adjusted Main Design Air Flow Rate [m3/s], 0.22830
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T SE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.22380
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.22380
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.22380
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Adjusted Heating Design Air Flow Rate [m3/s], 0.22380
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.22380
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Adjusted Main Design Air Flow Rate [m3/s], 0.22380
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T NE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Adjusted Heating Design Air Flow Rate [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Adjusted Main Design Air Flow Rate [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.16955
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.16955
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.16955
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Adjusted Heating Design Air Flow Rate [m3/s], 0.16955
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.16955
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Adjusted Main Design Air Flow Rate [m3/s], 0.16955
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T N2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17560
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17560
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17560
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Adjusted Heating Design Air Flow Rate [m3/s], 0.17560
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17560
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Adjusted Main Design Air Flow Rate [m3/s], 0.17560
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17601
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17601
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17601
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Adjusted Heating Design Air Flow Rate [m3/s], 0.17601
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17601
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Adjusted Main Design Air Flow Rate [m3/s], 0.17601
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP T S2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, AIRLOOP G SW, Design Supply Air Flow Rate [m3/s], 0.16302
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NW, Design Supply Air Flow Rate [m3/s], 0.17222
 Component Sizing Information, AirLoopHVAC, AIRLOOP OFFICE, Design Supply Air Flow Rate [m3/s], 0.17211
 Component Sizing Information, AirLoopHVAC, AIRLOOP G NE, Design Supply Air Flow Rate [m3/s], 0.13317
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N1, Design Supply Air Flow Rate [m3/s], 0.10460
 Component Sizing Information, AirLoopHVAC, AIRLOOP G N2, Design Supply Air Flow Rate [m3/s], 0.10378
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S1, Design Supply Air Flow Rate [m3/s], 9.56407E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP G S2, Design Supply Air Flow Rate [m3/s], 9.47262E-002
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SW, Design Supply Air Flow Rate [m3/s], 0.22544
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NW, Design Supply Air Flow Rate [m3/s], 0.23412
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 SE, Design Supply Air Flow Rate [m3/s], 0.17381
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 NE, Design Supply Air Flow Rate [m3/s], 0.17461
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N1, Design Supply Air Flow Rate [m3/s], 0.12996
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 N2, Design Supply Air Flow Rate [m3/s], 0.12880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S1, Design Supply Air Flow Rate [m3/s], 0.11800
 Component Sizing Information, AirLoopHVAC, AIRLOOP F2 S2, Design Supply Air Flow Rate [m3/s], 0.11689
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SW, Design Supply Air Flow Rate [m3/s], 0.22652
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NW, Design Supply Air Flow Rate [m3/s], 0.23521
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 SE, Design Supply Air Flow Rate [m3/s], 0.17459
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 NE, Design Supply Air Flow Rate [m3/s], 0.17589
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N1, Design Supply Air Flow Rate [m3/s], 0.13059
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 N2, Design Supply Air Flow Rate [m3/s], 0.12942
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S1, Design Supply Air Flow Rate [m3/s], 0.11880
 Component Sizing Information, AirLoopHVAC, AIRLOOP F3 S2, Design Supply Air Flow Rate [m3/s], 0.11768
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SW, Design Supply Air Flow Rate [m3/s], 0.22724
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NW, Design Supply Air Flow Rate [m3/s], 0.23583
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 SE, Design Supply Air Flow Rate [m3/s], 0.17502
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 NE, Design Supply Air Flow Rate [m3/s], 0.17619
 Component Sizing Information, AirLoopHVAC, AIRLOOP F4 N1, Design Supply Air Flow Rate [m3/s], 0.13101
